equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,20148,07/29/2026,"5. Prod Ongoing, Maint Required","Part will not hold down in finisher. Bevels and buffing ok, part is moving inside pads.",Closed and Completed,0,0,Duplicate,Maintenance,0,08/29/2026 12:00 AM,Tyler Ross - 08/29/26 11:11:17 AM: Duplicate | Dale Kee - 07/30/26 12:15:07 PM: Pads have been flipped over and Jimmy is getting quote for the parts.,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,1354,05/10/2022,4. Prod Continuing but Affected Equipment stopped,Add scales to one of the Pallet carts.,Closed and Completed,700,2,Dan Taylor,Maintenance,0,05/10/2022 03:00 AM,,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,1477,05/24/2022,6. General Maint,Need something added to the front of drywall cart to keep material from siding off the front of it.,Closed and Completed,0,1,Dan Taylor,Maintenance,0,05/24/2022 10:00 AM,Dan Taylor - 05/24/22 10:27:57 AM: Added a piece of aluminum tubing to the front  lip and bolted it.,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,4296,02/09/2023,6. General Maint,We need the storage tank installed back on the 1080 insert table.,Closed and Completed,0,0.25,JImmy Sadler,Maintenance,0,02/09/2023 12:00 AM,Jimmy Sadler - 02/09/23 11:53:22 AM: Installed the air reserve tank behind the insert driver station.,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,4517,02/22/2023,6. General Maint,"We need the handle brackets cut off on our new green carts, so we can use them for long doors.",Closed and Completed,0,1,Jimmy Sadler,Maintenance,0,02/23/2023 12:00 AM,Jimmy Sadler - 02/23/23  9:19:53 AM: This is complete.,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,4598,02/27/2023,6. General Maint,We need larger wheels on the laminate carts.,Closed Without Action,0,0,jeff Riffle,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:48:24 PM: Ordered and told couldn't have cart,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,5666,05/12/2023,"5. Prod Ongoing, Maint Required",Push cart needs the new handle brackets lined up. We can't get the new handles in.,Closed and Completed,0,2,Jeff Riffle,Maintenance,0,05/29/2023 12:00 AM,,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,7228,09/14/2023,2. General Maint - High Priority,Forklift battery charger not working.,Closed and Completed,2150.1,1,TriStar,Maintenance,0,09/14/2023 12:00 AM,Jimmy Sadler - 09/14/23 11:08:04 AM: The circuit board shorted out and was replaced.,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,7576,10/10/2023,2. General Maint - High Priority,"Lift table at 1080 call will not raise.
Not sure if it is the lift or breaker.",Closed and Completed,0,1,Jimmy,Maintenance,0.25,11/01/2023 12:00 AM,Dale Kee - 11/02/23  6:25:33 AM: New lift has been put in place | Jimmy Sadler - 10/19/23  8:05:44 AM: This table is not rated high enough for the weight it is trying to lift.  A heavy lift has been quoted and submitted.,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,9245,12/06/2023,"3. Prod Affected, Not Stopped",Insert driver not working properly,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:36:47 AM: Closed.,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,10377,02/16/2024,"3. Prod Affected, Not Stopped",Air gauge to insert driver broken.,Closed and Completed,0,0,.,Maintenance,0,02/16/2024 12:00 AM,Andy Curtis - 03/27/24 12:32:14 AM: This has been replaced,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,10547,02/28/2024,1. Prod Stopped,Lift table at the front of the 1080 cell will not go down.,Closed and Completed,0,1,tyler ross/ bart james,Maintenance,1,02/28/2024 07:30 AM,Bart James - 02/28/24  5:56:19 AM: wires were pulled out of the terminal strip. rewired foot switch to terminal strip,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,10832,03/27/2024,"3. Prod Affected, Not Stopped","The insert driver is constantly spinning, even when not in use. Now it is trying to go in reverse and not putting the insert in all the way.",Closed and Completed,0,0,.,Maintenance,0,03/29/2024 12:00 AM,Andy Curtis - 04/04/24  5:46:22 PM: Turned up the heat setting a little. | Andy Curtis - 03/28/24  3:15:39 AM: Driver was changed out and needs to be sent off to be repaired.,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,11462,04/30/2024,1. Prod Stopped,Our lift table at the 3/4 cell has stopped working.,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,04/30/2024 12:00 AM,Jeffery Riffle - 04/30/24  5:36:18 AM: Power Wire pulled out of terminal,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,12006,06/07/2024,2. General Maint - High Priority,Portable vacuum system at the chop saw blew the motor.,Closed and Completed,0,0,bart james,Maintenance,0,06/07/2024 01:00 PM,Bart James - 06/29/24  8:41:32 AM: replaced vacuum,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,12778,08/15/2024,1. Prod Stopped,Lift table for carts won't lift,Closed and Completed,0,0.15,Tyler Ross Jeffery Riffle,Maintenance,0.15,08/15/2024 12:00 AM,"Tyler Ross - 08/15/24  5:18:43 AM: Wire was pulled loose, reattached wire",[]
685,EQ ID 685,General Maintenance,Toilet Partitions,11468,04/30/2024,6. General Maint,Add 20in on both sides of laminate carts. Only do 2 for now to see how it will work.,Closed and Completed,0,8,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  8:12:54 AM: closed,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,12823,08/20/2024,6. General Maint,Install new wheels on laminate cart.,Closed and Completed,0,0,Jeffery Riffle Tyler Ross,Maintenance,0,08/24/2024 12:00 AM,Tyler Ross - 08/24/24  4:55:29 AM: replaced the wheels,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,12890,08/27/2024,1. Prod Stopped,1080 lift table quit working,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,08/27/2024 08:30 PM,"Andy Curtis - 08/27/24  8:02:22 PM: Wire was pulled out from under terminal.
Reinstalled",[]
685,EQ ID 685,General Maintenance,Toilet Partitions,5842,05/31/2023,6. General Maint,"We need the wheels on the carts replaced, this is becoming a safety concern pushing and pulling on the carts, as they don't roll well.",Closed and Completed,0,0,Maintenance,Maintenance,0,09/05/2024 12:00 AM,Tyler Ross - 09/05/24 12:06:34 PM: Done,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,13492,10/21/2024,1. Prod Stopped,Safety switch needs to be replaced on the band chipper.,Closed and Completed,200.62,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0,10/21/2024 12:00 AM,Jimmy Sadler - 10/21/24  9:00:13 AM: Replaced starter switch.,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,13672,11/04/2024,1. Prod Stopped,Anver lift at Saw #1 suction cup came off.,Closed and Completed,0,0.5,Jeff Riffle / Bart James,Maintenance,0.5,11/04/2024 07:30 AM,Bart James - 11/04/24  5:42:58 AM: reset roll pin,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,13781,11/12/2024,"3. Prod Affected, Not Stopped",lift table for the finishing machine stopped working,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,11/12/2024 03:00 AM,Andy Curtis - 11/12/24  2:21:17 AM: Wires for the pedal were pulled out. Had to rewire the pedal to the lift.,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,14609,02/07/2025,6. General Maint,We need the black wheels replaced with new orange wheels on 2-of our material carts at the saw center.,Closed and Completed,0,24,"Andy Curtis, Garrett Blankenship",Maintenance,0,03/26/2025 12:00 AM,"Andy Curtis - 03/26/25  3:38:25 AM: Replaced the orange wheels with green ones.
Had to weld new plates on both of them to mount the new wheels.",[]
685,EQ ID 685,General Maintenance,Toilet Partitions,14971,03/07/2025,6. General Maint,Saw material cart has a bad wheel hard to push without anything on it. Sitting at fence by South Saw,Closed Without Action,0,0,"Andy Curtis, Garrett Blankenship",Maintenance,0,03/26/2025 12:00 AM,Andy Curtis - 03/26/25  3:39:44 AM: The wheels were replaced in another work order,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,15312,04/08/2025,6. General Maint,When using the saw tripped power strip and sparks come out of power strip,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,04/08/2025 02:00 AM,"Andy Curtis - 04/08/25  2:23:35 AM: This is the miter saw at TPF pack out.
There is a miter saw and dust collector plugged into a surge protector, which is plugged into a single receptacle on the pole.
This receptacle needs to be changed out to regular duplex receptacle. And get rid of the surge protector which should not be used for this kind of application.
This should solve some of the problem.
The dust collector bag on top was stopped up and full of dust, shaking it down to the bottom now its full. This causes excessive amp draw when they are stopped up like that.
Plus the dust collector may be going out, may need to order a replacement for a spare just in case.
We have the dust collector unplugged for the time being till it gets emptied and cleaned.",[]
685,EQ ID 685,General Maintenance,Toilet Partitions,16344,07/10/2025,6. General Maint,The new saw material carts need the base panel screwed on,Closed and Completed,5,1,"Tyler Ross, Andy Curtis",Maintenance,0,07/10/2025 06:30 PM,Andy Curtis - 07/10/25  6:41:09 PM: This has been completed,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,16694,08/14/2025,1. Prod Stopped,"Operator was connecting the forklift to the battery charger by the banding chopper, and when he di it started blowing sparks and smoking.
From the looks of the battery charger cord, it has shorted out in the connector.",Closed and Completed,427.42,0.5,Tri-Star,Maintenance,0,08/15/2025 12:00 AM,Jimmy Sadler - 08/15/25  8:53:53 AM: The technician came and examined our charger.  We were fortunate that only the cables sparks and they were unplugged quickly.  If left plugged up it would have shorted out all the electronics in the charger.  This was caused by operators pulling on the cable when they unplug the charger from the forklift.  Eventually the cables will pull out of the connector enough to where the positive and negative cables will connect. | Jimmy Sadler - 08/15/25  4:58:05 AM: Tri-Star will be in house today to access the damage. | Andy Curtis - 08/14/25  9:31:49 PM: Will need to call either Johnny with Lilly or Tristar to come and repair the connector and check the charger.,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,16082,06/16/2025,6. General Maint,"On the Tennoner machine, modify the 5"" flex hose on last pickup point to branch off and add a 3-inch section flex for end-of-shift clean-up:
(a) Remove main 5"" flex hose from the 5"" (outlet) nipple.
(b) Cut off about 6"" length from flex hose, to reattach the bottom of wye.   Connect the top.
(c) Attach the 3"" flex hose with clamps and knife gate to to wye.",Closed and Completed,200,0.5,bart james,Maintenance,0,08/16/2025 08:00 AM,"Jeffrey Talley - 07/25/25 11:21:58 AM: Per the recommendation of maintenance, I have switched out the cast aluminum blast gate with a plastic/PVC-made 3-inch blast gate.  This replaces the cast aluminum one (which would be difficult to drill thru with a set screw).  This in the project box at Bart's desk, along with more and better hose clamps, ready to install.","[{""name"": ""Existing setup for end of Tennoner.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/781?guid=5ca4de9a-8dee-4f2a-bff1-bf8a245a4fd9""}, {""name"": ""New duct pieces for Tennoner.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/782?guid=5ca4de9a-8dee-4f2a-bff1-bf8a245a4fd9""}, {""name"": ""(Proposed) Wye-breeching and hose with cut-off on End of Tennoner.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/783?guid=5ca4de9a-8dee-4f2a-bff1-bf8a245a4fd9""}]"
685,EQ ID 685,General Maintenance,Toilet Partitions,17294,10/14/2025,1. Prod Stopped,Insert driver is breaking the inserts,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,10/14/2025 11:00 PM,"Garrett Blankenship - 10/15/25  2:36:40 AM: At first, I thought the torque on the driver might be too high, so I took it apart trying to adjust it. Tried a different driver, the original one is on the leads desk with a note. With a different driver operators were still having the same problem. Andy changed out the bit in the driver, and it started running the inserts in fine. Now that we know the bit was the issue, I assume there is nothing wrong with the driver on the leads desk and no adjustment is needed.",[]
685,EQ ID 685,General Maintenance,Toilet Partitions,17327,10/17/2025,1. Prod Stopped,Insert driver quit working.,Closed and Completed,0,50,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,10/17/2025 03:00 AM,"Andy Curtis - 10/17/25  3:00:50 AM: Gun felt like it was locked up, changed the guns out.
Insert driver is now running. 
Told the operators to tell the lead to send the gun off for repair.",[]
685,EQ ID 685,General Maintenance,Toilet Partitions,17538,11/03/2025,6. General Maint,the band chopper is not operating as it should,Closed and Completed,0,1,Tyler Ross Bart James,Maintenance,1,11/04/2025 12:00 AM,Tyler Ross - 11/04/25  6:37:38 AM: adjusted the clearance of the chopper,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,19823,06/11/2026,6. General Maint,Hardware needs the wheels replaced on the pallet cart.,Closed and Completed,0,1,Bart James,Maintenance,0,06/11/2026 12:00 AM,Tyler Ross - 06/11/26 11:30:40 AM: Replaced,[]
685,EQ ID 685,General Maintenance,Toilet Partitions,19822,06/11/2026,6. General Maint,"Hardware has a cabinet that needs to be put together, along with a cart that was brought back to Maintenance. The cabinet is located in the hardware area.",Closed and Completed,0,0,Eric,Maintenance,0,08/12/2026 12:00 AM,Tyler Ross - 08/12/26  8:49:44 AM: assembled,[]
686,EQ ID 686,Battery Charger Exide System 3000,Toilet Partitions,14517,01/29/2025,1. Prod Stopped,Not charging.,Closed and Completed,0,0,Tri star368.76,Maintenance,0,02/03/2025 12:00 AM,Andy Curtis - 03/06/25  1:07:00 AM: Charger checked good,[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,1484,05/25/2022,"3. Prod Affected, Not Stopped","Machine is making random drills and off center on 3"" stiles.",Closed and Completed,0,1,Jimmy Sadler,Maintenance,0,05/25/2022 12:00 AM,Jimmy Sadler - 05/25/22 11:51:08 AM: After evaluating determined the drill head was crooked.  Apparently the head tried to move before the bit was all the way up.  Straightened the drill head.,[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,1769,06/23/2022,"3. Prod Affected, Not Stopped",Continues to lose absolute home position.,Closed and Completed,0,1,Dan Taylor,Maintenance,0,06/24/2022 06:30 AM,Dan Taylor - 07/07/22  9:14:49 AM: Moved wires out of the way of vacuum hose and redirected wires .,[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,2319,09/06/2022,1. Prod Stopped,Sensor stuck on,Closed and Completed,82,0.25,Andy Curtis,Maintenance,0.25,09/06/2022 06:00 AM,Andy Curtis - 09/06/22  6:06:10 AM: Replaced the bad Balluff sensor with a Automation Direct Sensor CM1-AP-1H. The sensors are the same for the Leveling bar drilling machine and the Gannomat.,[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,2340,09/08/2022,"3. Prod Affected, Not Stopped","needs to be adjusted, the holes are getting off to one side.",Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,09/08/2022 08:00 AM,Andy Curtis - 09/08/22  8:29:24 AM: Adjusted the drill head,[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,3046,10/25/2022,"3. Prod Affected, Not Stopped",The holes are starting to drill off center. Needs adjusting.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,10/25/2022 12:30 PM,Andy Curtis - 10/26/22  1:46:13 PM: Made a drill head adjustment.,[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,4342,02/13/2023,"3. Prod Affected, Not Stopped",Clamp need to be tightened. Loose and will not hold down the part.,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0,02/13/2023 06:00 AM,Andy Curtis - 02/13/23  6:28:49 AM: Tightened the mounting nut.,[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,5884,06/05/2023,1. Prod Stopped,The pneumatic hold down stop broke off,Closed and Completed,5,0.5,Andy Curtis,Maintenance,0,06/05/2023 11:00 AM,"Andy Curtis - 06/05/23 12:33:42 PM: Found a new bolt, added some rubber tape to the head of the bolt for scratch resistance. and installed it.",[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,6337,07/06/2023,"3. Prod Affected, Not Stopped","Rubber hold down not holding, it is pulling the stiles down, and causes them to drill crooked.",Closed and Completed,5,0.15,Andy Curtis,Maintenance,0,07/06/2023 12:30 PM,Andy Curtis - 07/25/23  7:11:03 AM: This has been replaced,[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,6527,07/19/2023,1. Prod Stopped,Needs re-homing.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,07/19/2023 01:00 PM,"Andy Curtis - 07/19/23  1:07:34 PM: Drilling head was twisted counter clockwise, possibly due to bit hanging up and returning to home.
Re leveled drilling head.",[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,6676,08/01/2023,"3. Prod Affected, Not Stopped",The level bar machine needs to be re-homed.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,08/02/2023 04:30 AM,"Andy Curtis - 08/02/23  4:24:44 AM: Head was out of level, releveled it.",[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,6690,08/02/2023,"3. Prod Affected, Not Stopped",The machine is not drilling the holes in proper location. Doesn't re-home itself properly. Ongoing issue.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,08/02/2023 01:30 PM,"Andy Curtis - 08/02/23  1:26:12 PM: Checked the level of the head- Level.
Watched them drill several pieces and were right.",[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,7470,10/04/2023,1. Prod Stopped,"We are re-homing the machine several times a day, and the level bar holes are drilling off sides.",Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,10/04/2023 10:00 AM,"Andy Curtis - 10/05/23  4:15:47 AM: Releveled the head. Operator informed me that after a while when the head returns to home, it does not go all the way back. 
Told them that when it does not return home to not do anything and come and get us so we can see if the return sensor is working correctly.",[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,7582,10/11/2023,1. Prod Stopped,Lost zero position.,Closed and Completed,0,0.5,"Andy Curtis, Bart James",Maintenance,0.25,10/11/2023 09:00 AM,"Andy Curtis - 10/11/23 10:12:39 AM: Drill did not make it to home sensor before stopping. Noticed that the linear rails were dry, which would cause drag. Cleaned and applied a light coat of grease.
Ran drill through several cycles and no problems.",[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,9698,01/12/2024,1. Prod Stopped,Drifting.,Closed and Completed,0,2,Jeff Bart Jimmy,Maintenance,0,01/22/2024 12:00 AM,Jeffery Riffle - 01/22/24  7:41:32 AM: Closed,[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,11382,04/22/2024,"3. Prod Affected, Not Stopped",Weld broken on table.,Closed and Completed,0,0,tyler ross,Maintenance,0,04/22/2024 10:00 AM,Bart James - 06/29/24  8:42:38 AM: replaced vacuum,[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,12264,07/02/2024,"3. Prod Affected, Not Stopped",Jog switch is broken,Closed and Completed,19.5,0.25,Andy Curtis,Maintenance,0,07/02/2024 06:30 PM,Andy Curtis - 07/02/24  9:03:27 PM: Replaced the jog switch,[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,12271,07/02/2024,1. Prod Stopped,Level bar machine will not drill,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,07/02/2024 07:00 PM,"Andy Curtis - 07/02/24  9:05:03 PM: After replacing the jog switch, was able to turn on machine a home it out.
Did a test drill-- worked fine.",[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,12739,08/13/2024,1. Prod Stopped,Button still broken and the drill head has ran all the way out on the machine and overtraveled.,Closed and Completed,0,0.25,Jeff Riffle Tyler Ross,Maintenance,0,08/13/2024 12:00 AM,Jeffery Riffle - 08/13/24 12:02:13 PM: Turned the key and homed the machine.,[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,13077,09/17/2024,"5. Prod Ongoing, Maint Required","The control box needs to be secured, it fell on one side.",Closed and Completed,0,0,Maintenance,Maintenance,0,10/14/2024 12:00 AM,Tyler Ross - 10/14/24  4:26:06 AM: Done,[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,13338,10/11/2024,1. Prod Stopped,"The welded hinge on the extension board is broken, as well as the kickstand providing support to the extension. This is a safety concern.",Closed and Completed,0,0,Tyler Ross,Maintenance,0,10/16/2024 12:00 AM,Tyler Ross - 10/16/24  8:06:05 AM: built new legs for the table extension to make it more stable,[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,13382,10/14/2024,1. Prod Stopped,"The welded hinge on the extension board is broken, as well as the kickstand providing support to the extension. This is a safety concern.

FOLLOW UP",Closed Without Action,0,0,Tyler,Maintenance,0,10/16/2024 12:00 AM,Andy Curtis - 10/16/24  6:36:44 PM: Duplicate,[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,13809,11/13/2024,4. Prod Continuing but Affected Equipment stopped,Support legs hinges are broke broke,Closed and Completed,0,0,Maintenance,Maintenance,0,12/16/2024 12:00 AM,Tyler Ross - 12/16/24  6:47:19 AM: swapped machines,[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,14056,12/11/2024,1. Prod Stopped,holes off will not home,Closed and Completed,0,0,Maintenance,Maintenance,0,12/16/2024 12:00 AM,Tyler Ross - 12/16/24  6:43:52 AM: Swapped out the old machine with the new one,[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,12733,08/13/2024,"5. Prod Ongoing, Maint Required",Jog button broke off control switch,Closed and Completed,0,0,Andy,Maintenance,0,12/16/2024 12:00 AM,Tyler Ross - 12/16/24  6:47:57 AM: Swapped machines | Andy Curtis - 08/28/24  9:08:13 PM: Part is being ordered,[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,15023,03/12/2025,1. Prod Stopped,Just stopped working,Closed and Completed,0,2,"Garrett Blankenship, Amanda Welch",Maintenance,1,03/12/2025 01:00 AM,"Garrett Blankenship - 03/12/25 12:51:49 AM: Pushbutton wire came loose. Put a new connector on it, tightened it back down. Works now",[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,15738,05/14/2025,1. Prod Stopped,Activation sensors not working,Closed and Completed,0,0.15,Tyler Ross /Jimmy Sadler,Maintenance,0.15,05/14/2025 10:30 AM,Bart James - 05/14/25  8:47:45 AM: rehomed machine a cople of times. machine operating properly,[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,15935,06/02/2025,1. Prod Stopped,Will not drill,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,06/02/2025 07:00 PM,"Andy Curtis - 06/03/25  3:27:44 AM: When the operators would put a board in, get the green light, could not initiate the drill. They reset it by rehoming the drill, would work 1 time.
On the next board the same thing.
Found some buildup in the drill corner, cleaned it out and it started working.",[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,16219,06/25/2025,1. Prod Stopped,"Drilled 1 hole and stopped, cannot reset.",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,06/25/2025 07:00 PM,"Andy Curtis - 06/25/25  6:56:24 PM: Found the e-stop button was loose and the Jog side to side button was loose. When I was opening up the console I found a wire pulled out of the E-stop button due to both switches being loose and the operators still trying to use it. 
Reinstalled the wire 
Still no movement after resetting the unit, checked all fuses and made sure we had 480 volts.
Actuated the drill head air valve a couple of times then hit the reset, machine homed out.
Drilled 2 parts, working fine now.",[]
689,EQ ID 689,Leveling Bar Drilling Machine,Toilet Partitions,17390,10/21/2025,"5. Prod Ongoing, Maint Required","Per our conversation - For safety purposes, please cut and buffer the leveling bar drilling table along the line shown in the attached image of this work order. This will alleviate the pinch point created by the current setup.",Closed and Completed,0,0,bart james,Maintenance,0,10/21/2025 02:30 PM,,"[{""name"": ""Leveling bar driling machine maintenance req.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/856?guid=e9f6c1b6-6291-424f-8359-4f83ea75f5e2""}]"
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,1192,04/22/2022,1. Prod Stopped,Hydraulic line leaking fluid.,Closed and Completed,1778.2,2,Andy Curtis,Maintenance,16,04/25/2022 12:00 AM,Jimmy Sadler - 04/30/22  3:52:36 AM: Replaced metal tube supply line. | Andy Curtis - 04/22/22  7:14:15 AM: Lilly has been notified,[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,3072,10/28/2022,"5. Prod Ongoing, Maint Required",Horn needs connection looked at next time tech is here.,Closed and Completed,0,0.25,Lilly Company,Maintenance,0,10/21/2022 12:00 AM,"Jimmy Sadler - 10/31/22  3:50:07 AM: Replaced spoil cover, removed and straightened hold down rod that holds the spoil cover. | Jimmy Sadler - 10/28/22  7:10:23 AM: Lilly has been notified.",[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,3516,12/07/2022,"3. Prod Affected, Not Stopped",Needs side shift looked at its making a noise and tilting left and right when using the side shift with a light load on the forks.,Closed and Completed,1513.94,6,Lilly Company,Maintenance,0,12/07/2022 12:00 AM,Jimmy Sadler - 12/15/22 11:13:59 AM: Replaced slide bushings.,[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,5448,04/25/2023,1. Prod Stopped,Hot battery.,Closed and Completed,0,1,Lilly Company,Maintenance,0,04/26/2023 12:00 AM,Jimmy Sadler - 04/26/23  6:32:40 AM: Water was being obstructed from filling the battery cells.  Replaced all the injectors and filled with water.,[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,5630,05/11/2023,1. Prod Stopped,"Horn not working properly. Weak power, horn stops blowing when using controls, going forward, or in reverse.",Closed and Completed,0,0,Lilly Co.,Maintenance,0,05/11/2023 12:00 AM,"Jimmy Sadler - 05/12/23  5:06:24 AM: This lift has been taken out of service.  The battery has 3 bad cells, 1 which is totally shot.  It will cost about $1000 per cell to drop new ones into the battery.  A new battery has been quoted and sent for approval.  It has a 10 week lead time.  In the meanwhile, we have rented a lift to get us by.",[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,5460,04/26/2023,1. Prod Stopped,Battery getting hot.,Closed Without Action,0,0,Jimmy,Maintenance,0,05/12/2023 12:00 AM,"Jimmy Sadler - 05/12/23  5:09:00 AM: This has been explained in another work order. | Jimmy Sadler - 05/05/23  1:06:47 PM: This battery has a bad cell.  This is the same battery that had a cell replaced in the past.  We are sending this battery out on Monday to have that cell acid treated to get a little life added to it until we can get a rental battery in June, until a new battery is purchased.",[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,6714,08/04/2023,"5. Prod Ongoing, Maint Required",The loaner battery is running hot.,Closed and Completed,0,0,TriStar,Maintenance,0,08/04/2023 12:00 AM,Jimmy Sadler - 09/14/23 11:05:09 AM: Now has the new battery.,[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,8075,11/20/2023,"5. Prod Ongoing, Maint Required",Horn needs looking at it keeps cutting out we can move the wire connections around and get it working again.,Closed and Completed,0,0,Lilly,Maintenance,0,11/20/2023 12:00 AM,Andy Curtis - 03/27/24 12:37:57 AM: Contact replaced | Andy Curtis - 03/27/24 12:36:47 AM: Repaired by Lilly,[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,10433,02/17/2024,1. Prod Stopped,Horn not working,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:10:50 AM: Fixed,[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,11384,04/22/2024,1. Prod Stopped,The forklift has a small hydraulic leak.,Closed and Completed,0,0,Lilly Company,Maintenance,0,04/24/2024 12:00 AM,Jimmy Sadler - 04/22/24  8:51:49 AM: Lilly has been notified.,[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,12109,06/13/2024,1. Prod Stopped,The horn is out on the forklift.,Closed and Completed,0,0,Lilly,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:35:33 AM: Complete,[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,13483,10/21/2024,"5. Prod Ongoing, Maint Required",The battery light is not working properly,Closed and Completed,0,0,Lilly,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:32:01 AM: Done by Lilly,[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,14424,01/21/2025,6. General Maint,The water level light on the watering system is staying red even after filling with water.,Closed and Completed,0,0,Tristar,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:30:52 AM: Performed by Tristar,[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,14842,02/27/2025,6. General Maint,The forklift has a small hydraulic leak.,Closed and Completed,0,0,Lilly,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:30:24 AM: Completed by Lilly,[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,15036,03/12/2025,"5. Prod Ongoing, Maint Required",Small leak under the front of the forklift.,Closed and Completed,0,0,Lilly,Maintenance,0,05/20/2025 12:00 AM,Jimmy Sadler - 05/20/25  5:10:51 AM: Reset press.,[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,15417,04/17/2025,6. General Maint,The back tires need replacing on the the lift it has a couple of chucks missing on the tires.,Closed and Completed,0,0,Lilly,Maintenance,0,05/20/2025 12:00 AM,Jimmy Sadler - 05/20/25  5:12:28 AM: Reset press.,[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,15671,05/07/2025,"5. Prod Ongoing, Maint Required",The lift needs front and back tires. The front tires are starting to split and the back tires have big chucks missing. Thanks,Closed and Completed,0,0,Lilly,Maintenance,0,05/20/2025 12:00 AM,Jimmy Sadler - 05/20/25  5:12:09 AM: Reset press.,[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,19144,04/20/2026,2. General Maint - High Priority,The forklift still has a small leak after sitting for awhile. It also needs the plastic pieces for the side shift replaced. Thanks,Closed and Completed,0,0,Lilly,Maintenance,0,05/05/2026 12:00 AM,Tyler Ross - 05/05/26 11:51:47 AM: Lilly,[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,19212,04/28/2026,1. Prod Stopped,The horn is out on the Forklift and needs replaced.,Closed and Completed,0,0,Dion,Maintenance,0,05/05/2026 12:00 AM,Tyler Ross - 05/05/26 11:48:45 AM: replaced wire connector,[]
1343,EQ ID 1343,Stainless Chop Saw,Toilet Partitions,15532,04/29/2025,1. Prod Stopped,Portable dust collector won't turn on,Closed and Completed,0,0,Maintenance,Maintenance,0,05/14/2025 12:00 AM,"Tyler Ross - 05/14/25  5:53:54 AM: Thrown away | Andy Curtis - 04/30/25  3:04:29 AM: This unit is burnt up at the on/off switch beyond repair, a new unit will need to be ordered.
unhooked the unit and pulled it out of the area.",[]
1343,EQ ID 1343,Stainless Chop Saw,Toilet Partitions,20304,08/10/2026,"5. Prod Ongoing, Maint Required",The blade guard is cracked and needs replaced,Closed and Completed,20,0.25,Tyler Ross,Maintenance,0.25,08/12/2026 12:00 AM,Tyler Ross - 08/12/26  8:50:48 AM: Replaced the guard,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,1398,05/16/2022,"3. Prod Affected, Not Stopped",Brace broke off of the safety curtain on the front of the saw.,Closed and Completed,60,0.5,"Bart James, Andy Curtis",Maintenance,0,06/06/2022 05:00 AM,Andy Curtis - 06/06/22  5:17:37 AM: Replaced the broken hook on the safety curtain.,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,2182,08/12/2022,"3. Prod Affected, Not Stopped",Pressure beam curtain center bracket broke.,Closed and Completed,60,0.25,Jimmy Sadler,Maintenance,0,08/17/2022 12:00 AM,Jimmy Sadler - 08/17/22  4:25:26 AM: Replaced U-Shape support hook.,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,3042,10/25/2022,"3. Prod Affected, Not Stopped","Gate not shutting correctly, bracket broken.",Closed and Completed,60,0.25,Jimmy Sadler,Maintenance,0.25,10/25/2022 12:00 AM,Jimmy Sadler - 10/25/22  4:56:43 AM: Replaced broken hook.,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,4646,03/06/2023,"3. Prod Affected, Not Stopped",Missing a screw on one of the grippers.,Closed and Completed,5,0.5,Jimmy Sadler,Maintenance,0,03/06/2023 01:30 PM,Andy Curtis - 03/14/23 11:28:58 AM: Ordered new screws and replaced the missing ones.,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,5024,03/28/2023,"3. Prod Affected, Not Stopped","We are getting a pop up, (pressure beam up faulty) Pressure beam is constantly signaling in top position.",Closed and Completed,0,0.5,"Andy Curtis, Jeff Riffle",Maintenance,0.25,03/28/2023 12:00 PM,"Andy Curtis - 03/28/23 12:21:09 PM: Blew out the sensors for the pressure beam. Also cleaned up the build up on the limit switch.
Cleaned the rail and magnetic sensor on the rail for the beam height.",[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,6895,08/19/2023,1. Prod Stopped,Safety curtain bracket broke.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,08/19/2023 12:00 AM,Jimmy Sadler - 08/19/23  5:41:34 AM: Replaced safety hook that holds the safety curtain.,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,8041,11/14/2023,"3. Prod Affected, Not Stopped",Safety curtain hook broke.,Closed and Completed,80,0.25,Jimmy Sadler,Maintenance,0,11/14/2023 12:00 AM,Jimmy Sadler - 11/15/23  4:29:01 AM: Replaced safety curtain support hook.,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,9416,12/20/2023,1. Prod Stopped,The scoring blade belt is broke and needs replacing.,Closed and Completed,0,0,Jimmy,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:16:50 PM: Replaced,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,10592,03/01/2024,1. Prod Stopped,E-Stop is loose.,Closed and Completed,0,0.25,Tyler Ross,Maintenance,0.25,03/01/2024 12:00 AM,,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,13978,12/05/2024,1. Prod Stopped,A sensor on the saw carriage is bent and causing the carriage to drag on the top side.,Closed and Completed,0,1,Blake Burke,Maintenance,1,12/05/2024 07:30 AM,Blake Burke - 12/05/24  5:51:55 AM: Straighten the bracket out that holds the sensor.,"[{""name"": ""1000000999.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/695?guid=0f9c206f-f998-42bf-8731-331426992c68""}]"
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,14090,12/13/2024,1. Prod Stopped,The door lock on the right side behind operator panel will not reset.,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0,12/13/2024 06:00 PM,"Andy Curtis - 12/13/24  5:42:22 PM: The safety lock would not reset, tried blowing it out, no change.
Opened up the access for the override, moved the override cam counter- clockwise and it locked.
Not sure how it moved but that was what it took to fix it.",[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,14615,02/10/2025,1. Prod Stopped,The saw will not cut when the lever is pulled I have cleaned all the sensors and blown everything off good on the saw carriage and it still won't cut.,Closed and Completed,0,1,Jimmy Sadler,Maintenance,1,02/10/2025 12:00 AM,"Jimmy Sadler - 02/10/25  7:07:01 AM: Called Stiles tech support, got the saw running.",[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,14621,02/11/2025,"3. Prod Affected, Not Stopped","Table leg 3 is High on the North corner, and there is pieces of wood between the table top and frame.",Closed and Completed,0,2.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,02/11/2025 01:30 AM,"Andy Curtis - 02/19/25  5:27:17 PM: Uncoiler replaced with a new unit | Andy Curtis - 02/11/25  1:21:42 AM: Loosened the table top and removed the pieces of wood, re silicone the top down.
After doing that noticed is was still high just not as bad, checked the level on the legs.
Noticed on the side that was high on the NE corner, that the leg was bowed at the table, looked like something had pulled the table up on that side.
Adjusted as much of the bow out we could and the table is leveler than it was.",[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,14678,02/13/2025,1. Prod Stopped,Broken belt,Closed and Completed,0,5,"Andy Curtis, Garrett Blankenship",Maintenance,2.5,02/13/2025 10:30 PM,"Andy Curtis - 02/13/25 10:35:35 PM: The main blade belt broke, Replaced it.",[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,16542,07/31/2025,2. General Maint - High Priority,"one of the tops on the air table is split, it is catching the corners of some of the parts and damaging the part",Closed and Completed,0,0,Jimmy,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:25:01 AM: Top has been replaced | Jimmy Sadler - 07/31/25  6:56:42 AM: Grind the corner smooth until we can get one ordered.,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,18495,02/17/2026,1. Prod Stopped,the lift table comes back up on its own after being let down,Closed and Completed,0,1,"Garrett Blankenship, Andy Curtis",Maintenance,1.5,02/17/2026 06:00 PM,"Garrett Blankenship - 02/17/26  6:50:10 PM: Checked the contacts in the hand switch, they were good. Pushed in two cables that had come out of the cord grips and reconnected the wires. Seems like with the cables coming out it had pulled a wire loose and it was coming in contact with the wrong terminal.",[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,19730,06/08/2026,1. Prod Stopped,The saw has an air line that it cracked and needs fixing. Thanks,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,06/08/2026 12:00 AM,Jimmy Sadler - 06/08/26  4:41:50 AM: Repaired,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,20655,09/09/2026,1. Prod Stopped,Scoring saw belt broke,Closed and Completed,38,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,09/09/2026 09:30 PM,Garrett Blankenship - 09/09/26  9:34:19 PM: Replaced scoring saw belt,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,3634,12/14/2022,1. Prod Stopped,BELT OFF RUNNER,Closed and Completed,0,0.5,"Andy Curtis, Jeff Riffle",Maintenance,0.25,12/14/2022 08:00 AM,"Andy Curtis - 12/14/22  7:57:15 AM: Belt was wedged against side rail, got the belt back on the pulley and cut the bad place out.",[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,3883,01/10/2023,"3. Prod Affected, Not Stopped",Extension on the Thomas conveyor has broken.,Closed Without Action,0,0,N/A,Maintenance,0,01/10/2023 12:00 AM,Andy Curtis - 01/21/23  8:00:09 AM: Duplicate,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,3827,01/05/2023,"3. Prod Affected, Not Stopped","Extension broke, on the side of conveyor.",Closed and Completed,0,0.5,Andy Curtis,Maintenance,0,01/21/2023 07:00 AM,"Andy Curtis - 01/21/23  8:03:29 AM: Took the bracket and bolt off that kept popping off and had to be put back on. Welded the bolt to the bracket, smoothed the weld so the rail would fit and reinstalled.",[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,4225,02/02/2023,"3. Prod Affected, Not Stopped","Conveyor stopping, and rolling really slow as panels transfer, tried adjusting, but doesn't seem to work.",Closed and Completed,30,0.5,Andy Curtis,Maintenance,0.5,02/02/2023 09:00 AM,Andy Curtis - 02/03/23  8:44:32 AM: Replaced the worn belt and tension spring.,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,4716,03/07/2023,1. Prod Stopped,Infeed belt off.,Closed and Completed,0,0.5,"Jimmy Sadler, Bart James",Maintenance,0.5,03/07/2023 12:00 AM,Jimmy Sadler - 03/07/23 12:48:54 PM: Put belt back on.,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,4635,03/03/2023,1. Prod Stopped,Belt off.,Closed and Completed,129,2,Jimmy Sadler Jeff Riffle,Maintenance,1,03/13/2023 12:00 AM,Jeffery Riffle - 03/13/23  4:52:34 AM: Replaced Belt and Realigned Pulley,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,4711,03/07/2023,"3. Prod Affected, Not Stopped",Need new infeed belt's ordered. Preferably some with a little more rubber grip.,Closed Without Action,0,0,Jeff Riffle,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:37:49 PM: Loves Truck Stop,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,5753,05/23/2023,1. Prod Stopped,Plastic runner loose and off Needs to be tightened up.,Closed and Completed,0,0.5,"Bart James, Jeff Riffle",Maintenance,0.25,05/23/2023 12:00 AM,Jimmy Sadler - 05/24/23  7:08:00 AM: Complete,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,6261,06/29/2023,"3. Prod Affected, Not Stopped","The plastic runners for the conveyor belts (orange) are loose and allowing the belts to slip off track, causing parts to fall off the return system. Needs tightening.",Closed and Completed,0,0.5,Bart James and Jeffery Riffle,Maintenance,0,07/28/2023 12:00 AM,Jeffery Riffle - 07/28/23  4:17:52 AM: Tightened and adjusted.,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,7426,10/02/2023,"3. Prod Affected, Not Stopped",need new rubber type bands for the 3 arms on the transfer. these are so old and slick and stretched they aren't turning with the equipment at all.,Closed and Completed,0,0,.,Maintenance,0,09/28/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:31:45 AM: Closed.,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,11685,05/16/2024,"5. Prod Ongoing, Maint Required",Air leak in the pop-up lift table,Closed and Completed,4,0.25,Jimmy Sadler,Maintenance,0,05/23/2024 12:00 AM,Jimmy Sadler - 05/23/24 12:01:50 PM: Repaired air leaks.,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,12925,08/29/2024,1. Prod Stopped,air line ruptured (big red one),Closed and Completed,35,0.5,Jimmy Sadler,Maintenance,0.5,08/29/2024 12:00 AM,Jimmy Sadler - 08/29/24 10:43:02 AM: Cut out bad spot and replaced with new air line.,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,15566,05/01/2025,"5. Prod Ongoing, Maint Required",Transfer sensor snapped,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0,05/01/2025 01:00 AM,"Garrett Blankenship - 05/01/25  1:22:29 AM: Replaced sensor, down to one spare.",[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,17076,09/25/2025,"3. Prod Affected, Not Stopped",Outfeed conveyor is barely turning.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,09/25/2025 01:30 AM,"Andy Curtis - 09/25/25  1:19:13 AM: Checked the belt, it was fine. Turned up the speed on the controller, somehow it was turned down some.",[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,18002,12/19/2025,1. Prod Stopped,The outfeed section of the Thomas Conveyor is not moving,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,12/19/2025 12:00 AM,Garrett Blankenship - 12/19/25 12:21:32 AM: Cycled main power to the conveyor and it reset itself and started working.,[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,19370,05/12/2026,2. General Maint - High Priority,The infeed wheels desperately need replacing. They are all worn out and missing bits of the wheels.,Pending,0,0,,Maintenance,0,,Bart James - 07/25/26  4:54:49 AM: wear plates have been ordered. ETA Mid-September,[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,1032,04/05/2022,4. Prod Continuing but Affected Equipment stopped,Locking adjustable handle stripped out on buffing wheel adjustment.,Closed and Completed,11,1,Jimmy Sadler,Maintenance,0,04/05/2022 12:00 AM,Jimmy Sadler - 04/06/22  8:14:54 AM: Replaced the adjustable handle bolt.,[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,3692,12/19/2022,"3. Prod Affected, Not Stopped",adjustment knob on buffer needs to be replaced.,Closed and Completed,0,1.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0,12/20/2022 12:00 AM,Jimmy Sadler - 12/20/22  4:55:53 AM: Had to drill and tap a new hole.  Place a bolt in the slide rail until replacement handle arrives. | Jimmy Sadler - 12/19/22  1:44:11 PM: I had to order the correct handle but I am going to repair this at 6:00 in the morning so they can use the adjuster.,[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,6320,07/05/2023,1. Prod Stopped,Weld broken on cabinet door. Will not close.,Closed Without Action,0,0,.,Maintenance,0,07/05/2023 12:00 AM,Andy Curtis - 07/05/23  3:41:50 PM: Wrong Machine,[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,7441,10/03/2023,4. Prod Continuing but Affected Equipment stopped,The cart lift at the 3/4 finishing machine will not lift more than a half full cart. This is a problem causing us to have to lift parts higher than we should to feed them into the tecno and causes scratches to parts. This is especially a problem for the larger parts since our overhead lift will not reach that far over to pick the parts up. The lift is requiring more power than the circuit is able to accommodate.,Closed and Completed,0,0,Jimmy,Maintenance,0,01/17/2024 12:00 AM,Jimmy Sadler - 01/17/24  5:39:03 AM: Replaced,[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,10288,02/08/2024,"5. Prod Ongoing, Maint Required",Several Castors on table prior to the panel finisher have castors that are worn creating scratching  and need to be replaced.,Closed and Completed,0,0,.,Maintenance,0,02/09/2024 12:00 AM,Andy Curtis - 03/27/24 12:54:43 AM: Several were replaced.,"[{""name"": ""IMG_7114.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/527?guid=98894921-607b-4646-89b3-10d40ed08c97""}, {""name"": ""IMG_7113.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/528?guid=98894921-607b-4646-89b3-10d40ed08c97""}]"
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,11584,05/09/2024,"5. Prod Ongoing, Maint Required",Screw needs to replaced at the indeed on 3/4 finisher.,Closed and Completed,0,0,tyler ross,Maintenance,0,05/09/2024 02:00 PM,Bart James - 06/29/24  8:47:12 AM: replaced vacuum,[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,12351,07/10/2024,1. Prod Stopped,Top copy wheel will not move.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:17:27 AM: Fixed,[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,13930,11/27/2024,1. Prod Stopped,Not putting the bottom bevel,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0,11/27/2024 12:30 PM,Bart James - 11/27/24 10:39:02 AM: adjusted bottom cutter,[]
