equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1176,EQ ID 1176,Rocker Arm Welder,Assembly,1321,05/09/2022,4. Prod Continuing but Affected Equipment stopped,254 cell welder #ID number 11924 has power connection issue.,Closed and Completed,750,5,Sisk Electric,Maintenance,0,05/31/2022 10:30 AM,Nick Kosyak - 05/31/22  9:45:57 AM: Complete. Awaiting Invoice. | Nick Kosyak - 05/10/22  7:33:59 AM: Sisk made some adjustments inside breaker unit. Equipment functional. To return at a later date with a replacement part.,[]
1176,EQ ID 1176,Rocker Arm Welder,Assembly,2268,08/29/2022,1. Prod Stopped,In Box cell (1002) welder 1580 stop working.,Closed and Completed,0,2,Aslam,Maintenance,2,08/29/2022 12:00 AM,,[]
1176,EQ ID 1176,Rocker Arm Welder,Assembly,4619,03/01/2023,2. General Maint - High Priority,In mix cell welder number ( 21071) need new tread to hold welder arm.,Closed Without Action,0,0,-,Maintenance,0,07/21/2023 12:00 AM,Nick Kosyak - 07/21/23  7:07:44 AM: Welder non-operational. To be replaced.,[]
523,EQ ID 523,Spot Welder,Assembly,20042,07/06/2026,6. General Maint,Foot pedal wire loose not secured,Closed and Completed,0,0.2,Javy Manalo,Maintenance,0,07/06/2026 12:00 AM,,[]
5242,EQ ID 5242,Door Cell Grinder,Assembly,7395,09/28/2023,"3. Prod Affected, Not Stopped","Grinder table falling apart, hard to work.",Closed and Completed,800,2,Nick Kosyak,Maintenance,0,09/28/2023 12:00 AM,Nick Kosyak - 09/28/23 10:54:58 AM: Grinder removed and mounted on new table.,[]
5242,EQ ID 5242,Door Cell Grinder,Assembly,16536,07/30/2025,6. General Maint,"One of the Door Cell portable table grinders (King Canada Grinder)  does not have wheel brakes/chokers, making it move while grinding. Can the wheel brakes be added, please, like what we have on another portable table grinder?",Closed and Completed,56.7,0.5,Nick Kosyak,Maintenance,0,08/15/2025 12:00 AM,Nick Kosyak - 08/08/25  2:31:22 AM: Parts ordered.,"[{""name"": ""Portable Grinder.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/803?guid=99f58966-9c72-4f0a-9ec0-f3378916d8fd""}]"
5242,EQ ID 5242,Door Cell Grinder,Assembly,16780,08/22/2025,4. Prod Continuing but Affected Equipment stopped,On/Off Switch not working.,Closed and Completed,13.53,0.25,Nick Kosyak,Maintenance,0,08/28/2025 12:00 AM,Nick Kosyak - 08/28/25  8:12:21 AM: Switch replaced. | Nick Kosyak - 08/25/25 10:00:04 AM: New switch ordered.,[]
5042,EQ ID 5042,Rocker Arm Welder,Assembly,10498,02/23/2024,6. General Maint,The foot switch on machine number 482 in the receptacle cell needs to be replace because the kick plate is bent.,Closed and Completed,559.66,0.75,Nick Kosyak,Maintenance,0,02/23/2024 12:00 AM,,[]
5042,EQ ID 5042,Rocker Arm Welder,Assembly,14276,01/07/2025,2. General Maint - High Priority,The stress connector for the foot switch needs to be replaced,Closed and Completed,232.5,2,Sisk,Maintenance,0,04/07/2024 12:00 AM,Nick Kosyak - 01/17/25  7:41:17 AM: New fixtures for stock and non-functional fixtures replaced.,[]
5042,EQ ID 5042,Rocker Arm Welder,Assembly,13318,10/08/2024,"3. Prod Affected, Not Stopped",The wire connecting the foot switch to the machine has a broken wire and needs to be replace. Machine #523,Closed and Completed,452.41,1,Sisk Electric co LTD,Maintenance,2,10/17/2024 01:30 PM,,[]
1613,EQ ID 1613,Robotic Welder,Assembly,12245,06/27/2024,"3. Prod Affected, Not Stopped",The auto welder is down with a coolant leak,Closed and Completed,1001.79,2,Co-welder service,Supervisor,144,08/21/2024 01:00 PM,,[]
1613,EQ ID 1613,Robotic Welder,Assembly,13758,11/08/2024,"5. Prod Ongoing, Maint Required",The switch of the Auto Welder in the Super Cell which is used to direct the table (cabinet) left/right broke.,Closed and Completed,34,0.25,Lawrence Chiu,Supervisor,0,11/21/2024 12:00 AM,"Nick Kosyak - 01/09/25  5:43:33 AM: Dave came on site to inspect the truck. Found no issue, everything working as it should.",[]
1613,EQ ID 1613,Robotic Welder,Assembly,13868,11/20/2024,4. Prod Continuing but Affected Equipment stopped,Autowelder down due to welding gun issue.,Closed and Completed,0,3,Richard Carrington / Lawrence Chiu,Maintenance,5,11/21/2024 12:00 PM,,[]
1613,EQ ID 1613,Robotic Welder,Assembly,14420,01/21/2025,4. Prod Continuing but Affected Equipment stopped,The autowelder is down with a welding communication issue between the two machines,Closed and Completed,957.28,6,CO-WELDER SERVICE,Maintenance,60,02/21/2025 02:30 PM,,[]
1613,EQ ID 1613,Robotic Welder,Assembly,15514,04/25/2025,4. Prod Continuing but Affected Equipment stopped,The auto welder is down with a power cable issue and the vendor is looking into rushing us a new cable from binzel,Closed and Completed,315.53,3,Co Welder Service,Maintenance,60,07/08/2025 12:00 AM,,[]
1613,EQ ID 1613,Robotic Welder,Assembly,16835,08/27/2025,4. Prod Continuing but Affected Equipment stopped,The auto welder is down with a water leak at the gun,Closed and Completed,0,2,Richard /Lawrence,Supervisor,36,09/02/2025 01:30 PM,,[]
1627,EQ ID 1627,Belt grinder - Door cell,Assembly,11828,05/24/2024,2. General Maint - High Priority,The bolt that hold the wheel for the belt grinder broke,Closed and Completed,0,1,Javy manalo,Maintenance,0,05/24/2024 12:00 AM,Javy Manalo - 05/24/24  8:32:57 AM: Replaced new bolt and adjust the belt tension.,[]
1705,EQ ID 1705,Amada Press Brake,Assembly,1800,06/28/2022,1. Prod Stopped,There is no power going to the Amada brake press,Closed and Completed,250,1,ElecTek,Maintenance,0,06/28/2022 10:00 AM,"Nick Kosyak - 06/28/22 12:00:20 PM: Electrician came on site. Found problem, internal breaker inside Amada was tripped due to power outage on the night of June 27. All equipment returned to operational status. No issues.",[]
1705,EQ ID 1705,Amada Press Brake,Assembly,2026,07/27/2022,1. Prod Stopped,The repositioning station not reacting.,Closed and Completed,0,3,Amada,Maintenance,3,07/21/2022 10:00 AM,,[]
1705,EQ ID 1705,Amada Press Brake,Assembly,1920,07/14/2022,1. Prod Stopped,The repositioning station not retracting,Closed and Completed,0,30,Javy Manalo,Maintenance,0,07/27/2022 11:30 AM,Danish Ilyas - 07/27/22  9:15:47 AM: Breaker was tripped. Checked the breaker and clicked it back on again.,[]
1705,EQ ID 1705,Amada Press Brake,Assembly,13282,10/01/2024,1. Prod Stopped,System error (will not start) due to defective components: (BLANK CFAST) CORE.,Closed and Completed,0,0,Amada Technician,Maintenance,0,10/11/2024 12:00 AM,,[]
1705,EQ ID 1705,Amada Press Brake,Assembly,13237,10/01/2024,"3. Prod Affected, Not Stopped",The Amada Brake press is down with a potential memory issue and Amada has been contacted,Closed and Completed,7843,28.75,Amada,M/E,48,11/21/2024 12:00 AM,,[]
1705,EQ ID 1705,Amada Press Brake,Assembly,19492,05/19/2026,1. Prod Stopped,It looks like there is no power going to the machine,Closed and Completed,0,0,Lawrence,Maintenance,0,05/19/2026 08:00 AM,Lawrence Chiu - 05/19/26  6:44:30 AM: 2 tripped fuses inside the Amada Press Brake Panel.,[]
2031,EQ ID 2031,General Maintenance Request,Assembly,4634,03/03/2023,6. General Maint,One of the fan used in the super cell sparked this morning  and we would like maintenance to take a look at it.,Closed and Completed,0,0.5,Nick Kosyak,Maintenance,0,03/03/2023 12:00 AM,,[]
2031,EQ ID 2031,General Maintenance Request,Assembly,5862,06/02/2023,2. General Maint - High Priority,We have a couple tape machines that are not working properly. The tape is not coming out consistently,Closed and Completed,4500,2,Nick Kosyak,Maintenance,0,07/14/2023 12:00 AM,"Nick Kosyak - 07/18/23  4:34:02 AM: New units purchased. | Nick Kosyak - 07/07/23 10:23:01 AM: Replacement suggested by vendor. Requisitions made, pending approval. | Nick Kosyak - 06/26/23 10:46:46 AM: Vendor contacted. Awaiting quote.",[]
2031,EQ ID 2031,General Maintenance Request,Assembly,5396,04/21/2023,2. General Maint - High Priority,The pad on the vacuum lift on the 3944 side needs to be replaced along with the filter.,Closed and Completed,100,1.5,Nick Kosyak,Maintenance,0,08/21/2023 12:00 AM,Nick Kosyak - 08/22/23  9:31:40 AM: Battery replaced. Awaiting Invoice. | Nick Kosyak - 06/26/23  6:46:45 AM: Pads replaced. Filter replacement TBD. | Nick Kosyak - 05/02/23  7:24:14 AM: Parts ordered.,[]
2031,EQ ID 2031,General Maintenance Request,Assembly,9435,12/21/2023,"5. Prod Ongoing, Maint Required","Foot pedal on the spotwelder in the supercell has wiring issue, must be addressed.",Closed and Completed,28,0.5,Nick Kosyak,Maintenance,0,12/22/2023 12:00 AM,,[]
2031,EQ ID 2031,General Maintenance Request,Assembly,15047,03/13/2025,6. General Maint,One of the  pedestial fan in the super cell stop working,Closed and Completed,0,0.5,Nick Kosyak,Maintenance,0,03/14/2025 12:00 AM,Nick Kosyak - 03/17/25  4:13:02 AM: Complete. Awaiting invoice.,[]
2031,EQ ID 2031,General Maintenance Request,Assembly,16294,07/03/2025,6. General Maint,One of the loading carts/units for the door cell has an issue with one wheel (not moving freely).,Closed and Completed,0,0.5,Nick Kosyak,Maintenance,0,07/15/2025 12:00 AM,Nick Kosyak - 07/15/25  7:04:15 AM: Cart functional.,"[{""name"": ""loading Unit.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/795?guid=15c9827f-bbe4-433c-96df-352e297c444a""}]"
2031,EQ ID 2031,General Maintenance Request,Assembly,20043,07/07/2026,"3. Prod Affected, Not Stopped","Tumbler door stuck 
Not raising to extract parts",Closed and Completed,0,1,Javy Manalo,Maintenance,0,07/07/2026 12:00 AM,,[]
2031,EQ ID 2031,General Maintenance Request,Assembly,20314,08/07/2026,2. General Maint - High Priority,The Tumbler handle when you turn it doesn't moved cause of Missing lock that holds the handle.,Closed and Completed,0,0.45,Javy Manalo,Maintenance,0,08/11/2026 12:00 AM,,[]
447,EQ ID 447,Port-O-Cool,Assembly,6426,07/14/2023,4. Prod Continuing but Affected Equipment stopped,Pump system down. Needs to be assessed.,Closed and Completed,737,5,Sisk,Maintenance,0,07/28/2023 12:00 AM,"Nick Kosyak - 08/10/23 10:56:27 AM: Complete. Awaiting Invoice. | Nick Kosyak - 07/28/23 10:35:47 AM: New pump installed, unit operational. Will be reassembled when water reservoir is cleaned. | Nick Kosyak - 07/26/23 10:23:00 AM: Electrician scheduled for installation. | Nick Kosyak - 07/21/23  7:08:50 AM: New pump required. | Nick Kosyak - 07/17/23  2:34:01 AM: Electrician contacted.",[]
437,EQ ID 437,Lift-Table,Assembly,17698,11/13/2025,"5. Prod Ongoing, Maint Required",Lift Table has a defective wheel that needs to be replaced. Table has been provided to Maintenance.,Closed and Completed,0,0.5,Nick Kosyak,Maintenance,0,11/13/2025 12:00 AM,Nick Kosyak - 11/13/25  7:55:04 AM: Replaced 2 caster wheels.,[]
529,EQ ID 529,Spot Welder,Assembly,9247,12/07/2023,2. General Maint - High Priority,The handle on the disconnect for the spot welder #480 is a bit lose and needs to be replaced.,Closed and Completed,573.54,3,Sisk,Maintenance,0,12/06/2023 12:00 AM,Nick Kosyak - 12/07/23  8:20:41 AM: Disconnect box repaired.,[]
540,EQ ID 540,Vacuum Lift,Assembly,16421,07/16/2025,"5. Prod Ongoing, Maint Required",Excessive noise level for the vacuum lift in workcell 3049 has returned. Previous repair was completed on June 9.,Closed and Completed,1126.5,3,Acculift,Maintenance,0,07/17/2025 12:00 AM,Nick Kosyak - 07/22/25  6:28:40 AM: Complete. Awaiting invoice.,[]
540,EQ ID 540,Vacuum Lift,Assembly,17576,11/05/2025,"5. Prod Ongoing, Maint Required",The vacuum lift motor in door cell is ringing again during operation.,Closed Without Action,0,0,Nick Kosyak,Maintenance,0,11/05/2025 12:00 AM,Nick Kosyak - 11/05/25  6:55:26 AM: Double entry.,[]
541,EQ ID 541,Vacuum Lift,Assembly,16860,08/29/2025,2. General Maint - High Priority,Vacuum lift motor making excessive noise.,Closed and Completed,0,0.5,"Nick Kosyak, Richard Carrington, Damian Mannings",Maintenance,0,09/12/2025 12:00 AM,Damian Mannings - 09/12/25  6:18:05 AM: Replaced filter. | Nick Kosyak - 09/10/25  3:33:55 AM: Issue intermittent. Need to inspect vacuum filter. | Nick Kosyak - 09/04/25  7:03:42 AM: Acculift visited for assessment. Likely need to replace filter.,[]
1175,EQ ID 1175,Rivet Machine,Assembly,13905,11/25/2024,2. General Maint - High Priority,Need to tight the screws on the motor panel and the Revert guide,Closed and Completed,0,0.3,Javy Manalo,Maintenance,0,11/25/2024 12:00 AM,Javy Manalo - 11/26/24  8:17:15 AM: All the screws have been tightened.,[]
5050,EQ ID 5050,Pump Truck,Fabrication,20579,09/02/2026,6. General Maint,Two pump trucks in the fabrication area are not working properly and are not pumping as they should. They need to be  repaired.,Closed and Completed,0,2,Javy Manalo,Maintenance,0,09/02/2026 12:00 AM,Javy Manalo - 09/02/26  8:07:56 AM: I add hydraulic oil and adjust the chain and grease all nipple.,[]
471,EQ ID 471,Pump Truck,Fabrication,12285,07/03/2024,"5. Prod Ongoing, Maint Required",471 pump truck at fabrication dept. need to be check not pumping up and has an oil leak around the o ring. and the wheel full of dirt and need to be clean.,Closed and Completed,22,1.5,Javy Manalo,Maintenance,0,07/03/2024 12:00 AM,Javy Manalo - 07/03/24 11:41:42 AM: Adding hydraulic oil removed dirt around the wheel.,[]
471,EQ ID 471,Pump Truck,Fabrication,15753,05/15/2025,2. General Maint - High Priority,Pump truck 471 needs a new large wheel.,Closed and Completed,162.46,1,Nick Kosyak,Maintenance,0,05/27/2025 12:00 AM,Nick Kosyak - 05/27/25 10:30:28 AM: Both wheels replaced.,[]
471,EQ ID 471,Pump Truck,Fabrication,15768,05/16/2025,2. General Maint - High Priority,Large wheel damaged.,Closed and Completed,0,1,Nick Kosyak,Maintenance,0,05/28/2025 12:00 AM,Nick Kosyak - 05/30/25  3:51:53 AM: Wheel replaced with a used wheel from another pump truck.,[]
1200,EQ ID 1200,Pump Truck,Fabrication,1664,06/13/2022,"3. Prod Affected, Not Stopped","Pump truck 5035 needs front wheels replaced, cap for rear wheel.",Closed Without Action,0,0,Nick Kosyak,Maintenance,0,05/23/2023 12:00 AM,"Nick Kosyak - 05/23/23  4:16:20 AM: Revised, deemed unnecessary. | Nick Kosyak - 05/23/23  4:16:10 AM: Revised, deemed unnecessary.",[]
1200,EQ ID 1200,Pump Truck,Fabrication,7478,10/05/2023,6. General Maint,Pump truck wheels are stiff and need maintenance,Closed and Completed,0,4,Nick Kosyak,Maintenance,0,12/13/2023 12:00 AM,Nick Kosyak - 12/14/23  5:54:54 AM: Performed PM on all Fabrication pump trucks.,[]
1201,EQ ID 1201,Pump Truck,Fabrication,1669,06/13/2022,"3. Prod Affected, Not Stopped",Pump Truck 1199 needs new Front and Back wheels.,Closed Without Action,0,0,Nick Kosyak,Maintenance,0,05/23/2023 12:00 AM,"Nick Kosyak - 05/23/23  4:16:34 AM: Revised, deemed unnecessary.",[]
5069,EQ ID 5069,130-TON ACCURPRESS,Fabrication,3051,10/26/2022,"5. Prod Ongoing, Maint Required",Issue with machine randomly shutting down when in use,Closed and Completed,0,0,machinery sales  hayder lee,Maintenance,1,11/10/2022 12:00 AM,,[]
5069,EQ ID 5069,130-TON ACCURPRESS,Fabrication,6274,06/30/2023,1. Prod Stopped,Misaligned back gauge.,Closed and Completed,0,523.64,J&R service,Supervisor,0,06/30/2023 12:00 AM,,[]
519,EQ ID 519,Sm Overhead Door,Fabrication,15074,03/17/2025,2. General Maint - High Priority,"After we did steel receiving, we close the overhead door and we heard a big bang.  One of the roller came out.",Closed and Completed,975,9,JH Secord,Maintenance,0,03/17/2025 12:00 AM,Nick Kosyak - 04/14/25  8:38:15 AM: Replaced multiple light fixtures in the offices and plant. | Nick Kosyak - 03/18/25  4:13:42 AM: Complete. Awaiting invoice.,[]
1667,EQ ID 1667,Amada Fiber Laser,Fabrication,2067,08/02/2022,1. Prod Stopped,Issue with the laser lifter brake,Closed and Completed,0,1,Amada Technician,Supervisor,24,08/03/2022 10:00 AM,,[]
2033,EQ ID 2033,General Maintenance Request,Fabrication,2571,10/17/2022,2. General Maint - High Priority,need to change the light in the tool room,Closed and Completed,1400,3,Sisk Electric,Supervisor,0,12/09/2022 12:00 AM,Nick Kosyak - 12/12/22  5:33:44 AM: Sisk Installed new Fixtures Dec. 9. Awaiting Invoice.,[]
2033,EQ ID 2033,General Maintenance Request,Fabrication,12788,08/16/2024,"5. Prod Ongoing, Maint Required",The PPE dispenser in FAB is not working. no power,Closed and Completed,0,0.15,Javy Manalo,Maintenance,0,08/16/2024 12:00 AM,"Javy Manalo - 08/16/24  6:39:30 AM: The power cord at the back of the PPE dispenser was disconnected. I connected the power cord, and it is now working.",[]
2033,EQ ID 2033,General Maintenance Request,Fabrication,12970,09/05/2024,2. General Maint - High Priority,Hydraulic hose broke on the Fab Hyster forklift .,Closed and Completed,921.94,7,Raven Lift,Maintenance,0,09/06/2024 12:00 AM,Nick Kosyak - 01/08/25 10:16:06 AM: Replaced side-shift hoses.,[]
2033,EQ ID 2033,General Maintenance Request,Fabrication,17410,10/22/2025,2. General Maint - High Priority,Forks on fab forklift have stopped going up and down. Please request a technician to take a look.,Closed and Completed,702.02,5,Raven Lift,Maintenance,0,10/23/2025 12:00 AM,Nick Kosyak - 10/24/25  5:39:20 AM: Switch replaced. Awaiting invoice.,[]
2033,EQ ID 2033,General Maintenance Request,Fabrication,20667,09/10/2026,"5. Prod Ongoing, Maint Required",The machine that chip the metal strap is not working and strip cutter is Jammed need to take a look ASAP.,Closed and Completed,0,4,Javy Manalo,Maintenance,0,09/11/2026 12:00 AM,,[]
445,EQ ID 445,Pedestal Jib,Fabrication,10693,03/11/2024,2. General Maint - High Priority,Crane controller doesn't work.,Closed and Completed,1119.07,4,Source Industrial,Maintenance,0,03/13/2024 12:00 AM,Nick Kosyak - 03/13/24  9:40:40 AM: Complete. Awaiting invoice. | Nick Kosyak - 03/12/24  6:13:23 AM: Internal transformer needs replacing..,[]
450,EQ ID 450,Press Brake - 45 Ton,Fabrication,10629,03/05/2024,2. General Maint - High Priority,The big cylinder leaking oil need to rebuild the cylinder,Closed and Completed,1800,1800,DUNRITE,Supervisor,10,03/13/2024 12:00 AM,,[]
450,EQ ID 450,Press Brake - 45 Ton,Fabrication,12293,07/08/2024,1. Prod Stopped,Ram not coming down,Closed and Completed,500,-2,Northern Power Electrical Inc,Maintenance,8,07/09/2024 12:00 AM,"Luong Mac - 07/10/24  9:39:06 AM: 45T Allsteel brake press ram wasn't moving up.
Troubleshooting identified a broken key on the power switch was the cause. The key was welded and restored to full functionality.",[]
451,EQ ID 451,Press Brake - 65 Ton,Fabrication,1152,04/19/2022,4. Prod Continuing but Affected Equipment stopped,Relay not working.,Closed and Completed,250,2,Electek,M/E,0,04/18/2022 04:00 PM,,[]
451,EQ ID 451,Press Brake - 65 Ton,Fabrication,2122,08/08/2022,1. Prod Stopped,The CNC back gate is not adjusting properly.,Closed and Completed,2000,0,DP machinery service,Supervisor,3,11/22/2022 12:00 AM,,[]
453,EQ ID 453,Press Brake - 25T,Fabrication,12506,07/23/2024,1. Prod Stopped,encoder motor servo has a problem with dimension (registering),Closed and Completed,0,1725,Northern Power Electrical Inc.,Maintenance,40,08/01/2024 03:00 AM,"Luong Mac - 08/02/24  3:40:32 AM: #25 Break press Remove and replace encoder on the servi motor and install including labor
and repair cost.
$1,725.00
1 hr x $1,725.00/h | Luong Mac - 08/02/24  3:38:16 AM: #25 Break press Remove and replace encoder on the servi motor and install including labor
and repair cost.
$1,725.00
1 hr x $1,725.00/h",[]
454,EQ ID 454,Press Brake - 160 Ton,Fabrication,1812,06/28/2022,1. Prod Stopped,Yawei press brake ram not moving when foot switch is pressed.,Closed and Completed,0,0,Todd,Maintenance,0,06/29/2022 12:00 AM,,[]
454,EQ ID 454,Press Brake - 160 Ton,Fabrication,3996,01/16/2023,1. Prod Stopped,Machine stop,Closed and Completed,0,0,Todd,Maintenance,0,01/17/2023 12:00 AM,,[]
454,EQ ID 454,Press Brake - 160 Ton,Fabrication,11835,05/27/2024,2. General Maint - High Priority,safety light not working,Closed and Completed,380,5,Northem power,Maintenance,5,05/28/2024 12:00 AM,,[]
351,EQ ID 351,Fladder,Fabrication,2562,10/06/2022,1. Prod Stopped,Control relay requires replacement,Closed and Completed,0,0,Electek,Maintenance,0,10/24/2022 12:00 AM,,[]
351,EQ ID 351,Fladder,Fabrication,12026,06/10/2024,2. General Maint - High Priority,"1 blown fuse, an electrician will come to replace the blown fuse asap",Closed and Completed,20,20,Robert,Maintenance,3,06/10/2024 12:00 AM,,[]
355,EQ ID 355,Dust Collector,Fabrication,6322,07/05/2023,"3. Prod Affected, Not Stopped","When dust collector is turned on, dust comes out of the the exhaust and blows into the shop. Please clean or replace dust collector filter as needed. Production can continue, but not advisable because of poor air quality in area.",Closed and Completed,0,0,Bobrick,Maintenance,0,09/20/2023 12:00 AM,,[]
472,EQ ID 472,Punch Press - 300 Ton,Fabrication,2938,10/17/2022,1. Prod Stopped,Pump suction issues,Closed and Completed,0,0,Dunrite,Supervisor,0,10/21/2022 12:00 AM,,[]
472,EQ ID 472,Punch Press - 300 Ton,Fabrication,3549,12/08/2022,1. Prod Stopped,The relay was changed and the electrician think that the safety light control might have an issue.,Closed and Completed,0,0,Metal form products,Supervisor,0,12/12/2022 11:00 AM,,[]
472,EQ ID 472,Punch Press - 300 Ton,Fabrication,6898,08/21/2023,1. Prod Stopped,The back up cylinder bracket  broken need welding,Closed and Completed,0,36.24,Dunrite machineery,Maintenance,80,09/13/2023 12:00 AM,,[]
472,EQ ID 472,Punch Press - 300 Ton,Fabrication,7250,09/15/2023,1. Prod Stopped,Ram not cycling,Closed and Completed,50,200,Dunrite and Norther power Electrical - To rebuild the machine,Supervisor,320,11/09/2023 12:00 AM,,[]
473,EQ ID 473,Punch Press - 120 Ton,Fabrication,3512,12/07/2022,1. Prod Stopped,The ross valve is not working properly.,Closed and Completed,3500,0,AIDA,Supervisor,0,01/24/2023 12:00 AM,,[]
473,EQ ID 473,Punch Press - 120 Ton,Fabrication,5726,05/18/2023,6. General Maint,Hydraulic Fault that cannot be reset. The power is off and machine cannot cycle down.,Closed and Completed,776,3,Aida,Supervisor,5,06/06/2023 12:00 AM,,[]
473,EQ ID 473,Punch Press - 120 Ton,Fabrication,5723,05/18/2023,1. Prod Stopped,The Hydraulic fault light on machine not running,Closed and Completed,875,5,Aida,Supervisor,5,06/06/2023 02:00 AM,,[]
473,EQ ID 473,Punch Press - 120 Ton,Fabrication,11866,05/29/2024,1. Prod Stopped,Solenoid valve not working,Closed and Completed,780,780,NORTHERN POWER electrician,Maintenance,0,06/07/2024 12:00 AM,,[]
474,EQ ID 474,Punch Press - 150 Ton,Fabrication,1525,05/30/2022,1. Prod Stopped,safety y light,Closed and Completed,0,0,Robert,Maintenance,-1,05/30/2022 12:00 AM,,[]
474,EQ ID 474,Punch Press - 150 Ton,Fabrication,11865,05/29/2024,1. Prod Stopped,Solenoid valve not working,Closed Without Action,0,0,robert,Maintenance,0,05/29/2024 12:00 AM,,[]
474,EQ ID 474,Punch Press - 150 Ton,Fabrication,11559,05/07/2024,1. Prod Stopped,The machine create a noisy when they running,Closed Without Action,0,0,Robert,Supervisor,0,06/26/2024 12:00 AM,Robert Lu - 06/27/24 11:25:00 AM: *Cleaned grease pump input and output ports,[]
474,EQ ID 474,Punch Press - 150 Ton,Fabrication,13949,12/03/2024,1. Prod Stopped,An abnormal jittering sound can be heard when the press is on downward stroke. A service technician is scheduled to inspect the issue this afternoon.,Closed Without Action,0,0,-,Supervisor,0,08/02/2024 12:00 AM,Nick Kosyak - 01/30/25  9:39:58 AM: New machine purchased.,[]
475,EQ ID 475,Punch Press - 330 Ton,Fabrication,1635,06/09/2022,"3. Prod Affected, Not Stopped",The 330 Ton Punch Press stopped working. It seem like there is a loose wire in the electrical panel (was tightened but did seem to solve the issue). The technical will be on site tomorrow morning.,Closed Without Action,0,0,We reset the machine and is now up and running. The technician is still going to check it out.,Supervisor,7,06/10/2022 12:00 AM,,[]
475,EQ ID 475,Punch Press - 330 Ton,Fabrication,2265,08/29/2022,1. Prod Stopped,Air pressure issues.,Closed and Completed,0,0,Todd,Supervisor,4,08/29/2022 10:30 AM,,[]
476,EQ ID 476,Punch Press - 80Ton,Fabrication,3545,12/09/2022,"5. Prod Ongoing, Maint Required",Machine not starting,Closed and Completed,0,0,Todd,Supervisor,0,01/05/2023 12:00 AM,,[]
506,EQ ID 506,Shear (4 foot),Fabrication,2123,08/08/2022,1. Prod Stopped,The ram guide needs to be set properly. The blade need to be sent out for re-sharpening.,Closed and Completed,0,0,Robert Lu,Supervisor,80,08/22/2022 12:00 AM,,[]
507,EQ ID 507,Shear (8 ft),Fabrication,15473,04/23/2025,"5. Prod Ongoing, Maint Required",Ticket being submitted for the 12 ft shear as there is no option for it. Damaged circuit reported.,Closed and Completed,673.72,6,Sisk,Maintenance,0,04/25/2025 12:00 AM,Nick Kosyak - 04/24/25  7:04:29 AM: Sisk scheduled.,[]
434,EQ ID 434,Laser,Fabrication,5559,05/05/2023,"3. Prod Affected, Not Stopped","Random not cutting. mostly happening at x-axis 6'. Amada was here yesterday, checked and found a faulty cable need to be replaced. The lead time for the cable is 140 days. Working with Amada for a quicker solution.",Closed and Completed,0,0,Amada,Supervisor,0,09/22/2023 12:00 AM,Lawrence Chiu - 09/27/23  5:42:50 AM: Cable arrived. Will schedule the work when issue occur.. | Lawrence Chiu - 06/26/23  7:19:11 AM: Cable ETA 140 days or September 2023 | Lawrence Chiu - 05/11/23 10:16:52 AM: Tech was here  to patch the cable. Limited production continues when we are here. We will keep monitoring it. | Lawrence Chiu - 05/11/23  3:36:36 AM: Not Cutting through last night lights out,[]
434,EQ ID 434,Laser,Fabrication,12943,09/03/2024,1. Prod Stopped,one of the limit switches is malfunctioning.,Closed Without Action,0,0,Lawrence Chiu,Maintenance,0,02/21/2025 12:00 AM,,[]
434,EQ ID 434,Laser,Fabrication,15611,05/01/2025,"3. Prod Affected, Not Stopped","The wheel of the pallet has chipped, causing the pallet to dislodge during the shuttle exchange. AMADA has been contacted.",Closed and Completed,0,0,AMADA,Supervisor,0,08/18/2025 12:00 AM,,[]
436,EQ ID 436,Lg Overhead Door,Fabrication,3998,01/16/2023,"5. Prod Ongoing, Maint Required",Door does not open all the way.,Closed and Completed,516,6,J.H. Secord,Maintenance,0,01/16/2023 12:00 AM,Nick Kosyak - 01/17/23  2:25:57 AM: Complete. Awaiting Invoice from JH Secord.,[]
436,EQ ID 436,Lg Overhead Door,Fabrication,5651,05/12/2023,2. General Maint - High Priority,cable broke on overhead door- needs repair,Closed and Completed,876,10,JH Secord,Maintenance,0,05/12/2023 12:00 AM,Nick Kosyak - 05/15/23  9:53:53 AM: Complete. Awaiting Invoice. | Nick Kosyak - 05/12/23  8:51:04 AM: Vendor contacted. Should be here today.,[]
436,EQ ID 436,Lg Overhead Door,Fabrication,5679,05/15/2023,"5. Prod Ongoing, Maint Required",Door do not open all the way to let the crane go through to pick up the material from the truck.,Closed and Completed,400,4,JH Secord,Maintenance,0,05/15/2023 12:00 AM,Nick Kosyak - 05/15/23  9:54:57 AM: Complete. Awaiting Invoice.,[]
422,EQ ID 422,Grinder,General,9707,01/15/2024,2. General Maint - High Priority,Grinder table leg damaged.,Closed and Completed,800,0.5,Nick Kosyak,Maintenance,0,01/19/2024 12:00 AM,Nick Kosyak - 01/15/24 10:34:18 AM: New table ordered.,[]
1356,EQ ID 1356,Toyota Forklift,Maintenance,4997,03/24/2023,2. General Maint - High Priority,"Flashing indicator on display, truck not moving despite turning on.",Closed and Completed,954,8,Raven Lift,Maintenance,0,03/31/2023 12:00 AM,Nick Kosyak - 05/08/23 10:07:45 AM: Watering system replaced. | Nick Kosyak - 05/08/23 10:07:39 AM: Watering system replaced. | Nick Kosyak - 03/27/23  5:00:40 AM: Dave to return with at a later date.,[]
1356,EQ ID 1356,Toyota Forklift,Maintenance,10195,02/01/2024,2. General Maint - High Priority,The battery drains quickly and gives off a bad smell. Might need replacement.,Closed and Completed,15502.4,3,Raven Lift,Maintenance,0,02/29/2024 12:00 AM,Nick Kosyak - 02/22/24  6:08:26 AM: New battery ordered.,[]
1356,EQ ID 1356,Toyota Forklift,Maintenance,13583,10/25/2024,6. General Maint,The pivot point of the left rear-view mirror is broken for the Hyster forklift (Yellow forklift). The mirror is loose and keeps moving while driving the forklift.,Closed and Completed,0,1,Javy Manalo,Maintenance,0,11/15/2024 12:00 AM,Javy Manalo - 11/15/24  8:47:55 AM: I installed new rearview mirror.,[]
1356,EQ ID 1356,Toyota Forklift,Maintenance,16232,06/25/2025,4. Prod Continuing but Affected Equipment stopped,Error A4. Driving function down.,Closed and Completed,157.5,1.5,Raven Lift,Maintenance,0,06/26/2025 12:00 AM,Nick Kosyak - 06/26/25  9:28:34 AM: Complete. Awaiting invoice.,[]
5245,EQ ID 5245,Tumbler,Maintenance,11088,04/12/2024,4. Prod Continuing but Affected Equipment stopped,This morning it was found that bucket of water for the tumbler had overflowed and there were puddles of water in the immediate area and close to the adjacent cell. Please look into why the water overflowed.,Closed and Completed,308.49,1,Javy Manalo,Maintenance,0,04/16/2024 12:00 AM,Javy Manalo - 04/16/24 11:32:36 AM: Replaced New submersible sump pump. | Javy Manalo - 04/16/24 11:32:09 AM: Replaced New submersible sump pump. | Javy Manalo - 04/16/24 11:31:55 AM: Replaced New submersible sump pump. | Javy Manalo - 04/16/24 11:30:21 AM: Replaced new Submersible sump pump,[]
5245,EQ ID 5245,Tumbler,Maintenance,13651,10/31/2024,6. General Maint,Tumbler overflowed with water. Potential draining issue.,Closed and Completed,0,1,Javy Manalo,Maintenance,0,11/12/2024 12:00 AM,Javy Manalo - 11/13/24  7:48:39 AM: I cleaned the inside of the bucket and found a ceramic tumbler stone that may have caused the clog. Now the pump is working fine.,[]
5065,EQ ID 5065,Atlas Copco VSD Compressor,Maintenance,4627,03/02/2023,"5. Prod Ongoing, Maint Required","Post TSSA Inspection Work. 
Replace Safety Release Valve on Tank. 
Anchor Both Tanks.",Closed and Completed,755,5,Atlas Copco,Maintenance,0,03/30/2023 12:00 AM,Nick Kosyak - 04/03/23  2:27:05 AM: Complete. Awaiting Invoice.,[]
1413,EQ ID 1413,Emergency Lights,Maintenance,6149,06/21/2023,6. General Maint,Light 1380 dented by forklift. Needs replacing.,Closed and Completed,463.43,3,Sisk,Maintenance,0,06/22/2023 12:00 AM,Nick Kosyak - 06/26/23  7:37:01 AM: Emergency light replaced. | Nick Kosyak - 06/26/23  6:40:08 AM: Complete. Awaiting Invoice.,[]
520,EQ ID 520,Snow Blower,Maintenance,4650,03/06/2023,4. Prod Continuing but Affected Equipment stopped,Blade bent. Stalling so much the handle broke from constant restarts.,Closed and Completed,0,0,Raven Lift,Maintenance,0,01/24/2025 12:00 AM,Nick Kosyak - 02/14/25  5:43:39 AM: No charge due to extremely long repair time. | Nick Kosyak - 11/27/23  4:10:29 AM: Complete. Awaiting Invoice. | Nick Kosyak - 09/27/23  5:46:46 AM: Carburetor repaired. Dave to schedule an installation date. | Nick Kosyak - 06/21/23  2:58:09 AM: Carburetor taken in for repairs. | Nick Kosyak - 03/27/23  5:00:14 AM: Blade straightened. Carbonator needs to be replaced. Dave to return with parts at a later date.,[]
1586,EQ ID 1586,Refrigerant Air Dryer (2012),Maintenance,16340,07/04/2025,"5. Prod Ongoing, Maint Required",Dryer leaking water/coolant.,Closed and Completed,803.61,2.5,Atlas Copco,Maintenance,0,07/09/2025 12:00 AM,,[]
1948,EQ ID 1948,Emergency Light,Maintenance,4179,01/30/2023,6. General Maint,"Emergency lights 366, 1433 and 1413 are not working. Need to be addressed.",Closed and Completed,666.8,4.4,Sisk Electric,M/E,0,02/14/2023 12:00 AM,Nick Kosyak - 02/24/23  6:20:48 AM: Work complete. Awaiting Invoice.,[]
1948,EQ ID 1948,Emergency Light,Maintenance,10741,03/18/2024,2. General Maint - High Priority,"Emergency lights 365, 388, 389 and 369 are not working",Closed and Completed,489.6,3,Sisk,Maintenance,0,03/27/2024 12:00 AM,,[]
1948,EQ ID 1948,Emergency Light,Maintenance,18019,12/23/2025,6. General Maint,"During Emergency light inspection, the following lights were not functioning and require maintenance: DJ24 - Lunchroom Hallway, Front main entrance and South stairwell",Closed and Completed,0,3,CTK electric,Maintenance,0,01/12/2026 12:00 AM,Javy Manalo - 01/19/26  4:12:50 AM: The three emergency lights have been replaced by CTK Electric. We are waiting for the invoice.,[]
1948,EQ ID 1948,Emergency Light,Maintenance,20239,08/04/2026,2. General Maint - High Priority,"Emergency light in DP9 (1380) has been damaged by an operator moving bins in the area, and needs replacement. Operator who caused the issue reported to safety. Operator's supervisor has been informed of the issue.",Closed and Completed,0,0.3,Javy Manlo,Maintenance,0,08/11/2026 12:00 AM,,[]
347,EQ ID 347,Company Van,Maintenance,10050,01/22/2024,4. Prod Continuing but Affected Equipment stopped,Van battery does not work or get charged. Need replacement.,Closed and Completed,527.59,3,Raven Lift,Maintenance,0,01/22/2024 12:00 AM,Nick Kosyak - 01/30/24 10:16:36 AM: Breaker reset. | Nick Kosyak - 01/22/24  8:08:53 AM: Complete. Awaiting invoice.,[]
347,EQ ID 347,Company Van,Maintenance,14739,02/19/2025,2. General Maint - High Priority,Battery connector loose. Battery has no charge.,Closed and Completed,765,9,Raven Lift,Maintenance,0,02/20/2025 12:00 AM,"Nick Kosyak - 04/14/25  5:54:35 AM: Replaced multiple light fixtures in the offices and plant. | Nick Kosyak - 02/21/25  2:27:54 AM: Complete. Awaiting Invoice. | Nick Kosyak - 02/19/25  4:17:45 AM: Raven Lift contacted, service scheduled.",[]
347,EQ ID 347,Company Van,Maintenance,15340,04/10/2025,2. General Maint - High Priority,"There may be a crack in the muffler or exhaust pipe, as smoke is visible coming from underneath the vehicle.",Closed and Completed,510,16,Gilman Auto,Maintenance,0,05/20/2025 12:00 AM,Nick Kosyak - 05/16/25  8:14:29 AM: Out for repair.,[]
347,EQ ID 347,Company Van,Maintenance,16051,06/11/2025,2. General Maint - High Priority,Gas pedal foot plate fell off. Van unsafe to use.,Closed and Completed,111.88,1,Raven Lift,Maintenance,0,06/26/2025 12:00 AM,Nick Kosyak - 06/12/25  8:24:43 AM: Complete. Awaiting invoice. | Nick Kosyak - 06/11/25 11:01:35 AM: Raven Lift scheduled for repairs.,[]
347,EQ ID 347,Company Van,Maintenance,16652,08/13/2025,6. General Maint,Van battery dead again.,Closed Without Action,30,2,"Todd, Nick",Maintenance,0,08/13/2025 12:00 AM,"Nick Kosyak - 08/19/25  4:08:44 AM: Recharged the battery. Made new key so Van cannot be left in accessory mode. | Nick Kosyak - 08/13/25  4:31:28 AM: The negative connector bolt was loose again despite being previously repaired and having the socket replaced. | Nick Kosyak - 08/13/25  4:30:52 AM: Van clock and radio were on prior to the key being inserted for startup. Possible electrical issue, all users notified and asked to monitor.",[]
502,EQ ID 502,Scissor Lift,Maintenance,4995,03/24/2023,2. General Maint - High Priority,Battery making noise while charging. Water level drops too quickly.,Closed and Completed,2458.88,8,Raven Lift,Maintenance,0,06/28/2023 12:00 AM,Nick Kosyak - 09/01/23  8:46:20 AM: New watering system ordered. | Nick Kosyak - 08/22/23  9:31:08 AM: Battery replaced. Awaiting Invoice. | Nick Kosyak - 07/26/23 10:21:57 AM: Taken in for repairs a 2nd time. | Nick Kosyak - 07/21/23  7:08:13 AM: Charger issue persists. Dave to return and investigate further. | Nick Kosyak - 07/18/23  4:34:18 AM: Complete. Awaiting Invoice. | Nick Kosyak - 06/21/23  2:54:38 AM: Charger removed and taken for repairs. | Nick Kosyak - 03/27/23  5:01:41 AM: Issue went away after inspection by Dave. Returned the next day. Dave to contact charger tech to inspect issue.,[]
402,EQ ID 402,Fire Extinguisher,Maintenance,1081,04/08/2022,"3. Prod Affected, Not Stopped",Annual Fire Extinguisher/Hose Inspection/Re-Tag. (Gap in scheduling due to PM system migration),Closed and Completed,318,3,Tyco,Maintenance,0,04/26/2022 02:30 AM,Nick Kosyak - 05/10/22 10:28:32 AM: Sisk made some adjustments inside breaker unit. Equipment functional. To return at a later date with a replacement part. | Nick Kosyak - 04/27/22  4:36:00 AM: Complete. Awaiting Invoice.,[]
427,EQ ID 427,Heater,Maintenance,4809,03/14/2023,2. General Maint - High Priority,Unit Heater 431 not producing heat.,Closed and Completed,323,3,Field Temp,Maintenance,0,03/15/2023 12:00 AM,"Nick Kosyak - 04/13/23 10:48:02 AM: Heater #431 needs a part. To be revisited during October PM. 2 Other units thermostats adjusted, batteries replaced. | Nick Kosyak - 03/16/23  7:06:32 AM: Field Temp took a look. No fire. To return when Scissor Lift is available.",[]
428,EQ ID 428,Heater,Maintenance,17970,12/16/2025,6. General Maint,The heat #5 above the sort and stack area does not seem to be working. Please take a look into it.,Closed and Completed,420.5,1,Samuel Packaging System,Maintenance,0,11/07/2025 12:00 AM,"Javy Manalo - 12/19/25  4:33:37 AM: About 10 years ago, a technician informed me that the heater located at the sort and stack area had already been disconnected, which is why there is no thermostat.",[]
1097,EQ ID 1097,CARRIER ROOFTOP #1,Maintenance,4608,02/28/2023,2. General Maint - High Priority,Reoccurring problem of cold air being blown into the PC and offices area when the Thermostat is set to heat.,Closed and Completed,1500,8,Field Temp,Maintenance,0,02/28/2023 12:00 AM,Nick Kosyak - 03/01/23  5:21:53 AM: Work Complete. Awaiting Invoice. | Nick Kosyak - 02/28/23  6:50:52 AM: Field Temp is on site and resolving the issue.,[]
1097,EQ ID 1097,CARRIER ROOFTOP #1,Maintenance,7974,11/09/2023,2. General Maint - High Priority,"Thermostat has no power, are has no heat.",Closed and Completed,586.3,4,Field Temp,Maintenance,0,11/09/2023 12:00 AM,"Nick Kosyak - 12/07/23  9:31:12 AM: Leak due to previous part replacement. Leak stopped, equipment operational. No issues. | Nick Kosyak - 11/15/23  7:42:29 AM: Thermostat working, no heat. | Nick Kosyak - 11/10/23  4:04:33 AM: Complete. Awaiting Invoice.",[]
1097,EQ ID 1097,CARRIER ROOFTOP #1,Maintenance,14738,02/13/2025,2. General Maint - High Priority,Side of the unit heater blown off. Snow inside.,Closed and Completed,239,2,Field Temp,Maintenance,0,02/13/2025 12:00 AM,Nick Kosyak - 02/19/25  4:16:41 AM: Complete. Awaiting invoice.,[]
1097,EQ ID 1097,CARRIER ROOFTOP #1,Maintenance,14737,02/18/2025,2. General Maint - High Priority,No heat in offices and lunchroom.,Closed and Completed,255,2.5,Field Temp,Maintenance,0,02/18/2025 12:00 AM,Nick Kosyak - 02/28/25 10:59:36 AM: Complete. Awaiting invoice. | Nick Kosyak - 02/19/25  4:15:54 AM: Complete. Awaiting invoice.,[]
1097,EQ ID 1097,CARRIER ROOFTOP #1,Maintenance,15007,02/28/2025,2. General Maint - High Priority,"Thermostat burned out, no heat in offices.",Closed and Completed,667.99,4,Field Temp,Maintenance,0,02/28/2025 12:00 AM,,[]
1099,EQ ID 1099,CARRIER ROOFTOP #3,Maintenance,6355,07/07/2023,2. General Maint - High Priority,Unit not providing air conditioning. Temperature is going up rather than down.,Closed and Completed,808.26,3,Field Temp,Maintenance,0,07/07/2023 12:00 AM,"Nick Kosyak - 07/26/23 10:22:31 AM: Taken in for repairs a 2nd time. | Nick Kosyak - 07/18/23  4:33:14 AM: Complete. Awaiting Invoice. | Nick Kosyak - 07/07/23 11:50:18 AM: Thermostat issue. Unit returned to functional state. New thermostat to be installed Monday. | Nick Kosyak - 07/07/23  9:55:24 AM: Field Temp contacted, tech scheduled.",[]
1099,EQ ID 1099,CARRIER ROOFTOP #3,Maintenance,10458,02/20/2024,2. General Maint - High Priority,Upstairs no heat.,Closed and Completed,3207.11,6,Field Temp,Maintenance,0,02/20/2024 12:00 AM,Nick Kosyak - 02/22/24  6:07:01 AM: Complete. Awaiting invoice.,[]
1100,EQ ID 1100,CARRIER ROOFTOP #4,Maintenance,17459,10/24/2025,2. General Maint - High Priority,"Fan on, no heat.",Closed and Completed,350,3,Field Temp,Maintenance,0,10/24/2025 12:00 AM,Nick Kosyak - 10/28/25  2:39:49 AM: Repair complete. Awaiting invoice. | Nick Kosyak - 10/24/25  9:27:16 AM: Field Temp on site.,[]
1101,EQ ID 1101,CARRIER ROOFTOP #5,Maintenance,4604,02/27/2023,2. General Maint - High Priority,Cold air coming from heater in PC area and supervisor Offices.,Closed Without Action,0,0,-,Maintenance,0,02/28/2023 12:00 AM,"Nick Kosyak - 02/28/23  6:49:42 AM: Wrong Equipment. | Nick Kosyak - 02/28/23  3:55:14 AM: The problem reoccurred, Field temp contacted. | Nick Kosyak - 02/28/23  2:27:47 AM: Field temp resolved the issue. Awaiting Invoice.",[]
1111,EQ ID 1111,UNIT HEATER,Maintenance,14317,01/10/2025,2. General Maint - High Priority,Unit Heater above Shipping Office seems to not be working.,Closed and Completed,320,4,Field Temp,Maintenance,0,01/10/2025 12:00 AM,Nick Kosyak - 01/28/25  8:20:54 AM: Complete. Awaiting invoice. | Nick Kosyak - 01/10/25  9:56:36 AM: Complete. Awaiting Invoice. | Nick Kosyak - 01/10/25  6:13:25 AM: Filed Temp scheduled.,[]
361,EQ ID 361,Electric Pump Truck,Shipping,1046,04/06/2022,4. Prod Continuing but Affected Equipment stopped,Confirmed battery issue.,Closed and Completed,1012.37,6,Raven Lift,Maintenance,0,05/06/2022 02:00 PM,"Nick Kosyak - 05/09/22  7:49:25 AM: Non-issue. | Nick Kosyak - 05/06/22 11:56:49 AM: Complete. Awaiting Invoice. | Nick Kosyak - 04/21/22  8:28:23 AM: Dave to return at a later date to replace 1/4 of the battery. | Nick Kosyak - 04/06/22 10:42:42 AM: Dave aware, looking into potential solution.",[]
361,EQ ID 361,Electric Pump Truck,Shipping,1842,07/04/2022,4. Prod Continuing but Affected Equipment stopped,"Walkie behaves as though there is no charge, despite being full.",Closed and Completed,1070,6,Raven Lift,Maintenance,0,08/19/2022 12:00 AM,Nick Kosyak - 12/12/22  5:52:32 AM: Work Completed by Raven Lift.,[]
361,EQ ID 361,Electric Pump Truck,Shipping,3374,12/06/2022,"5. Prod Ongoing, Maint Required",Not working need to check Electric,Closed and Completed,1619,5.5,Raven Lift,Maintenance,0,01/04/2023 12:00 AM,Nick Kosyak - 01/03/23  2:48:05 AM: Dave to return with Battery Replacement. | Nick Kosyak - 12/19/22  9:51:08 AM: Dave contacted. Will notify when available.,[]
361,EQ ID 361,Electric Pump Truck,Shipping,7789,10/25/2023,2. General Maint - High Priority,Battery charging cable wire broke and needs to be repair as soon as possible,Closed and Completed,150.85,1.5,Raven Lift,Maintenance,0,10/25/2023 12:00 AM,Nick Kosyak - 10/31/23  4:11:57 AM: Complete. Awaiting Invoice.,[]
361,EQ ID 361,Electric Pump Truck,Shipping,9331,12/13/2023,1. Prod Stopped,Power truck # 362 is leaking oil.,Closed Without Action,0,0,Raven Lift,Maintenance,0,12/13/2023 12:00 AM,Nick Kosyak - 12/13/23  8:04:44 AM: Leak is from another machine.,[]
361,EQ ID 361,Electric Pump Truck,Shipping,15490,04/24/2025,2. General Maint - High Priority,"power Truck # 361 is not working, needs to be repair as soon as possible",Closed and Completed,402.55,4,Raven Lift,Maintenance,0,04/25/2025 12:00 AM,Nick Kosyak - 05/02/25  8:01:58 AM: Complete. Awaiting invoice. | Nick Kosyak - 04/24/25  7:04:15 AM: Raven Lift scheduled.,[]
361,EQ ID 361,Electric Pump Truck,Shipping,16083,06/16/2025,"5. Prod Ongoing, Maint Required","Controls for lowering load, left side non-functional.",Closed and Completed,396.24,2,Raven Lift,Maintenance,0,08/25/2025 12:00 AM,"Nick Kosyak - 06/17/25  6:02:45 AM: Dave contacted, service date pending.",[]
361,EQ ID 361,Electric Pump Truck,Shipping,17763,11/24/2025,2. General Maint - High Priority,"The charging cable is broken, we are not able to charge the lifting device.",Closed and Completed,22.58,0,Javy Manalo,Maintenance,0.3,11/24/2025 12:00 AM,,[]
361,EQ ID 361,Electric Pump Truck,Shipping,17964,12/16/2025,2. General Maint - High Priority,"POWER TRUCK 361, NEEDS MAINTENANCE,  POWER PLUG IS DAMAGED ALSO",Closed and Completed,19.98,0.3,Javy Manalo,Maintenance,0,12/16/2025 12:00 AM,Javy Manalo - 12/16/25 11:34:37 AM: The damage wire has been replaced a new wired and ready to used.,[]
361,EQ ID 361,Electric Pump Truck,Shipping,19882,06/17/2026,2. General Maint - High Priority,POWER TRUCK # 362 IS MOVING VERY SLOW AND THE HORN IS NOT WORKING PROPERLY,Closed and Completed,0,2,Raven lift,Maintenance,0,06/25/2026 12:00 AM,Javy Manalo - 06/26/26  3:58:36 AM: Waiting for the Invoice.,[]
5220,EQ ID 5220,Tape Dispenser,Shipping,10539,02/27/2024,"5. Prod Ongoing, Maint Required","TAPE MACHINE DISPENSER IS NOT GETTING WARM IN OTHER TO TAPE THE PACKAGE, ITS GET COLD ALL THE TIME",Closed and Completed,0,4,"3G Packaging, Nick Kosyak",Maintenance,0,03/13/2024 12:00 AM,Nick Kosyak - 03/06/24  7:06:53 AM: Vendor contacted.,[]
443,EQ ID 443,Hyster Reach,Shipping,1024,04/04/2022,"3. Prod Affected, Not Stopped",Burning smell occasionally coming form truck during operation.,Closed and Completed,708.6,4,Raven Lift,Maintenance,0,04/22/2022 12:00 PM,Nick Kosyak - 04/21/22  8:25:57 AM: Complete. Awaiting Invoice. | Nick Kosyak - 04/04/22  3:59:11 AM: Dave inspected issue. Equipment safe to use. Dave to return with parts.,[]
443,EQ ID 443,Hyster Reach,Shipping,1033,04/05/2022,4. Prod Continuing but Affected Equipment stopped,Toyota Reach stops during operation.,Closed Without Action,0,0,Raven Lift,Maintenance,0,04/22/2022 12:00 PM,Nick Kosyak - 04/25/22  5:36:27 AM: Currently no issues. To be revisited if issues make a reappearance. | Nick Kosyak - 04/08/22  3:39:46 AM: Wiring Issue. Machine safe to use. Dave to return at a later date.,[]
443,EQ ID 443,Hyster Reach,Shipping,2086,08/03/2022,"3. Prod Affected, Not Stopped",Missing bolt in the right carriage on the bottom and the top right bolt is loose and needs to be tighten,Closed and Completed,0,0.25,Raven Lift,Maintenance,0,08/16/2022 12:00 AM,Nick Kosyak - 12/12/22  5:45:38 AM: Work Completed by Raven Lift.,[]
443,EQ ID 443,Hyster Reach,Shipping,3784,01/03/2023,"5. Prod Ongoing, Maint Required",Battery not holding charge.,Closed Without Action,0,0,Raven Lift,Maintenance,0,01/10/2023 12:00 AM,Nick Kosyak - 01/10/23 10:08:21 AM: Battery needed water. | Nick Kosyak - 01/03/23  5:35:58 AM: Dave scheduled to investigate.,[]
443,EQ ID 443,Hyster Reach,Shipping,5594,05/10/2023,"5. Prod Ongoing, Maint Required",Reach truck leaking oil.,Closed and Completed,375.65,3.5,Raven Lift,Maintenance,0,05/10/2023 12:00 AM,Nick Kosyak - 05/12/23  8:51:32 AM: Complete. Awaiting Invoice.,[]
443,EQ ID 443,Hyster Reach,Shipping,7030,08/28/2023,"5. Prod Ongoing, Maint Required",HYSTER REACH CYLINDER IS LEAKING OIL,Closed and Completed,0,0,Raven Lift,Maintenance,0,09/20/2023 12:00 AM,Nick Kosyak - 09/26/23  5:26:23 AM: Completed together with WO 7227. | Nick Kosyak - 09/15/23  3:55:35 AM: Parts ordered.,[]
443,EQ ID 443,Hyster Reach,Shipping,7227,09/14/2023,2. General Maint - High Priority,Control arm is broken need repair ASAP,Closed and Completed,3477.93,6,Raven Lift,Maintenance,0,09/20/2023 12:00 AM,Nick Kosyak - 09/26/23  5:25:02 AM: Completed together with WO 7030. | Nick Kosyak - 09/15/23  3:55:12 AM: Dave contacted. Part ordered.,[]
443,EQ ID 443,Hyster Reach,Shipping,9568,01/09/2024,2. General Maint - High Priority,Forklift Charger behaving strangely and  hyster reach truck light is broken,Closed and Completed,0,0,Raven Lift,Maintenance,0,01/09/2024 12:00 AM,Nick Kosyak - 01/09/24  5:47:47 AM: Charger working fine. Just a misunderstanding.,[]
443,EQ ID 443,Hyster Reach,Shipping,9664,01/10/2024,"5. Prod Ongoing, Maint Required",Strobe light broken.,Closed and Completed,442.42,2.5,Raven Lift,Maintenance,0,01/10/2024 12:00 AM,Nick Kosyak - 01/22/24  8:09:23 AM: Complete. Awaiting invoice. | Nick Kosyak - 01/11/24  6:00:37 AM: Complete. Awaiting invoice.,[]
443,EQ ID 443,Hyster Reach,Shipping,11781,05/22/2024,"3. Prod Affected, Not Stopped",The fork is not extending and you cannot turn the steering .  We need maintenance repair very urgent,Closed and Completed,2407.5,6,Raven Lift,Maintenance,0,05/23/2024 12:00 AM,Nick Kosyak - 01/08/25 10:40:00 AM: Motor replaced.,[]
443,EQ ID 443,Hyster Reach,Shipping,14277,01/07/2025,"3. Prod Affected, Not Stopped","The reach is not turning, not tilde.",Closed Without Action,0,0,Raven,Maintenance,0,01/08/2025 12:00 AM,"Nick Kosyak - 01/09/25  2:30:55 AM: Dave came on site to inspect the truck. Found no issue, everything working as it should.",[]
