equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
443,EQ ID 443,Hyster Reach,Shipping,14301,01/08/2025,"3. Prod Affected, Not Stopped","Samee issue, no turning, no reach no tilde.",Closed and Completed,1107,7,Raven Lift,Maintenance,0,01/28/2025 12:00 AM,Nick Kosyak - 01/28/25 10:46:03 AM: Complete. Awaiting invoice. | Nick Kosyak - 01/10/25  6:13:04 AM: Sterring above motor leaking oil causing the issue. Need to rebuild/purchase new part. ETA TBD. | Nick Kosyak - 01/10/25  4:16:42 AM: Raven Lift scheduled.,[]
443,EQ ID 443,Hyster Reach,Shipping,15345,04/10/2025,2. General Maint - High Priority,The Hyster reach is leaking oil and needs to be repair as soon as possible,Closed and Completed,551.57,5,Raven Lift,Maintenance,0,05/12/2025 12:00 AM,Nick Kosyak - 05/12/25  3:21:28 AM: Raven Lift came same day. | Nick Kosyak - 04/21/25  2:28:16 AM: Complete. Awaiting invoice. | Nick Kosyak - 04/15/25  2:29:17 AM: Raven Lift came on site to repair. Further work required.,[]
443,EQ ID 443,Hyster Reach,Shipping,16135,06/18/2025,2. General Maint - High Priority,HYSTER NEEDS TO BE REPAIR CANNOT TURN THE STEERING AND THIS IS VERY URGENT,Closed and Completed,503.11,5,Raven Lift,Maintenance,0,07/10/2025 12:00 AM,Nick Kosyak - 07/14/25  6:55:10 AM: Complete. Awaiting invoice. | Nick Kosyak - 07/14/25  6:55:00 AM: Truck operation normal. | Nick Kosyak - 06/26/25  9:28:03 AM: Motor cleaned. Monitor for 2 weeks if issue resurfaces. | Nick Kosyak - 06/24/25 10:34:32 AM: Could not make issue manifest during tech visit. Dave to return next week. | Nick Kosyak - 06/18/25  5:31:04 AM: Dave contacted. Expected to be on site today.,[]
443,EQ ID 443,Hyster Reach,Shipping,16905,09/03/2025,2. General Maint - High Priority,"WE NEED TO REPAIR AS SOON AS POSSIBLE, CANNOT DRIVE IT AND THE STEERING IS NOT TURNING",Closed and Completed,1317,6,Raven Lift,Maintenance,0,09/16/2025 12:00 AM,Nick Kosyak - 09/10/25  3:31:10 AM: Complete. Awaiting invoice. | Nick Kosyak - 09/04/25  2:41:14 AM: Raven Lift scheduled.,[]
443,EQ ID 443,Hyster Reach,Shipping,16984,09/12/2025,2. General Maint - High Priority,Battery not holding charge.,Closed Without Action,1317,2,Raven Lift,Maintenance,0,09/16/2025 12:00 AM,Nick Kosyak - 10/07/25  8:41:15 AM: Duplicate entry. | Nick Kosyak - 09/18/25  5:34:49 AM: Battery cell replaced. | Damian Mannings - 09/12/25  6:21:12 AM: Dead cell replacement scheduled.,[]
443,EQ ID 443,Hyster Reach,Shipping,17118,10/02/2025,2. General Maint - High Priority,HYSTER IS NOT WORKING NEEDS TO BE REPAIRED ASAP,Closed and Completed,1386.77,4,Raven Lift,Maintenance,0,10/09/2025 12:00 AM,Nick Kosyak - 10/14/25  2:35:55 AM: Complete. Awaiting invoice. | Nick Kosyak - 10/07/25  7:56:59 AM: Part ordered. | Nick Kosyak - 10/02/25 11:46:45 AM: Dave notified. Part to be ordered.,[]
443,EQ ID 443,Hyster Reach,Shipping,17828,12/03/2025,2. General Maint - High Priority,"THE TRUCK IS NOT TURNING LEFT OR RIGHT, NEEDS REPAIR ASAP",Closed and Completed,0,0,Raven lift,Maintenance,0,12/05/2025 12:00 AM,Javy Manalo - 12/12/25 11:49:35 AM: The Hyster reach has been fixed. We’re just waiting for the invoice.,[]
443,EQ ID 443,Hyster Reach,Shipping,19874,06/16/2026,2. General Maint - High Priority,THE TRUCK IS LOOSING POWER AND NOT FULL CHARGE WHEN YOU CHARGE IT,Closed and Completed,0,0.3,JAVY MANALO,Maintenance,0,06/18/2026 12:00 AM,Javy Manalo - 06/22/26  3:57:34 AM: I just need to fill up the water for the battery.,[]
1451,EQ ID 1451,Toyota Reach,Shipping,20564,09/01/2026,2. General Maint - High Priority,"Code 61 displayed - truck comes to an abrupt stop and won't operate. Requires vehicle restart to clear the code and resume functionality.  Also, the tilt function is currently not working.",Pending,0,0,,Maintenance,0,,,[]
1451,EQ ID 1451,Toyota Reach,Shipping,7183,09/12/2023,2. General Maint - High Priority,"Reach truck 1451 was put on charge yesterday afternoon. Taken off charge this morning, unit ran for an hour and is now not working. Not sure if machine took charge.",Closed and Completed,0,0,Raven Lift,Maintenance,0,09/13/2023 12:00 AM,Nick Kosyak - 09/15/23  3:54:55 AM: Charger needs more manual operation. If allowed to work automatically may not charge depending on the status of the battery.,[]
1451,EQ ID 1451,Toyota Reach,Shipping,9236,12/06/2023,2. General Maint - High Priority,Machine is leaking when steering .,Closed Without Action,0,0.5,Raven Lift,Maintenance,0,11/06/2023 12:00 AM,"Nick Kosyak - 12/07/23  9:27:44 AM: Leak due to previous part replacement. Leak stopped, equipment operational. No issues.",[]
1451,EQ ID 1451,Toyota Reach,Shipping,8159,11/28/2023,2. General Maint - High Priority,Ian noticed that the truck is leaking.,Closed and Completed,1480.5,5,Raven Lift,Maintenance,0,12/01/2023 12:00 AM,Nick Kosyak - 12/06/23  5:46:05 AM: Tilt Cylinder eplaced.,[]
1451,EQ ID 1451,Toyota Reach,Shipping,9284,12/08/2023,4. Prod Continuing but Affected Equipment stopped,Forklift leaks oil when driving.,Closed and Completed,353,4,Raven Lift,Maintenance,0,12/15/2023 12:00 AM,Nick Kosyak - 12/15/23 11:47:31 AM: Tilt Cylinder Replaced.,[]
1451,EQ ID 1451,Toyota Reach,Shipping,15489,04/24/2025,2. General Maint - High Priority,"The truck tilt is not working, Needs to be repair as soon as possible",Closed Without Action,0,0,-,Maintenance,0,04/24/2025 12:00 AM,Nick Kosyak - 04/24/25  5:54:13 AM: Truck operational.,[]
1451,EQ ID 1451,Toyota Reach,Shipping,16759,08/21/2025,2. General Maint - High Priority,Panel is opened needs put screw,Closed and Completed,0,0,Raven Lift,Maintenance,0,10/02/2025 12:00 AM,"Nick Kosyak - 10/02/25 11:48:21 AM: To be charged with cable replacement service. | Nick Kosyak - 09/23/25  8:00:39 AM: Error intermittent. Truck unaffected, no issues found. | Nick Kosyak - 09/10/25  3:34:20 AM: Raven Lift scheduled. | Nick Kosyak - 08/22/25  8:07:09 AM: Truck occasionally showing Error 61. | Nick Kosyak - 08/22/25  8:06:47 AM: Proper nut and bolt installed. Door closes properly. | Nick Kosyak - 08/21/25  9:29:38 AM: Temporarily tightened. Door closed. Needs correct locknut to operate properly.",[]
1451,EQ ID 1451,Toyota Reach,Shipping,17062,09/23/2025,2. General Maint - High Priority,Tilt function ceases at certain lift points. Getting progressively worse.,Closed and Completed,764.75,8,Raven Lift,Maintenance,0,10/09/2025 12:00 AM,"Nick Kosyak - 10/24/25  9:55:43 AM: Latch, Switch replaced. | Nick Kosyak - 10/14/25  2:35:36 AM: Complete. Awaiting invoice. Cable to be replaced on a separate WO. | Nick Kosyak - 10/07/25  8:57:19 AM: Horn not working as well. | Nick Kosyak - 09/23/25  8:05:24 AM: Cable needs to be replaced.",[]
1451,EQ ID 1451,Toyota Reach,Shipping,20081,07/24/2026,2. General Maint - High Priority,sometime when driving it's automatic stop and showing error 61 and the fork sometime not tilt back need to be repaired,Closed and Completed,481.38,0,Raven lift,Maintenance,0,07/28/2026 12:00 AM,,[]
5049,EQ ID 5049,Pump Truck,Shipping,1424,05/18/2022,"3. Prod Affected, Not Stopped",Pump Truck 5048 needs rear wheels and caps replaced.,Closed Without Action,0,0,Nick Kosyak,Maintenance,0,05/23/2023 12:00 AM,"Nick Kosyak - 05/23/23  4:15:37 AM: Revised, deemed unnecessary.",[]
5049,EQ ID 5049,Pump Truck,Shipping,1425,05/18/2022,"3. Prod Affected, Not Stopped",Pump Truck 5049 needs new wheels and wheel caps.,Closed Without Action,0,0,Nick Kosyak,Maintenance,0,05/23/2023 12:00 AM,"Nick Kosyak - 05/23/23  4:15:57 AM: Revised, deemed unnecessary.",[]
5048,EQ ID 5048,Pump Truck,Shipping,2233,08/24/2022,"3. Prod Affected, Not Stopped",2 Back wheel for pump truck 5047 need to be replaced.,Closed Without Action,0,0,-,Maintenance,0,08/04/2022 12:00 AM,Nick Kosyak - 12/12/22  5:51:08 AM: Double Entry.,[]
5047,EQ ID 5047,Pump Truck,Shipping,19308,05/05/2026,2. General Maint - High Priority,"pump Truck # 5049 is not pumping up , needs to be repair asap",Closed and Completed,0,0.3,Javy Manalo,Maintenance,0,05/06/2026 12:00 AM,,[]
5066,EQ ID 5066,Hyster Forklift,Shipping,20541,08/31/2026,2. General Maint - High Priority,HYSTER #443 REVERSING LIGHT IS NOT WORKING AND HORN WHEN YOU ARE BACKING UP,Pending,0,0,,Maintenance,0,,,[]
5066,EQ ID 5066,Hyster Forklift,Shipping,2041,07/28/2022,4. Prod Continuing but Affected Equipment stopped,"The steering is not working, forks cannot expand and retract.",Closed and Completed,1292,9.5,Raven Lift,Maintenance,0,08/15/2022 12:00 AM,Nick Kosyak - 12/12/22  5:52:53 AM: Work Completed by Raven Lift.,[]
5066,EQ ID 5066,Hyster Forklift,Shipping,3247,11/14/2022,"3. Prod Affected, Not Stopped","The battery in the morning is full charged, 3-4 hours later the battery is drain and the equipment has to put in charge",Closed Without Action,0,0,-,Maintenance,0,01/03/2023 12:00 AM,Nick Kosyak - 01/03/23  5:33:58 AM: Wrong equipment. | Nick Kosyak - 12/12/22  5:51:46 AM: Work Completed by Raven Lift.,[]
5066,EQ ID 5066,Hyster Forklift,Shipping,7026,08/28/2023,"5. Prod Ongoing, Maint Required",Employee saw the truck leaking this morning,Closed Without Action,0,0,-,Maintenance,0,08/28/2023 12:00 AM,Nick Kosyak - 08/28/23  7:14:57 AM: Wrong equipment affected.,[]
5066,EQ ID 5066,Hyster Forklift,Shipping,6599,07/25/2023,2. General Maint - High Priority,Large battery leak.,Closed and Completed,865,3,Raven Lift,Maintenance,0,09/07/2023 12:00 AM,Nick Kosyak - 09/01/23  8:45:36 AM: New watering system ordered. | Nick Kosyak - 07/25/23 10:42:42 AM: Dave contacted to investigate.,[]
5066,EQ ID 5066,Hyster Forklift,Shipping,9374,12/15/2023,2. General Maint - High Priority,Tilt and Side-Shift functions not working correctly.,Closed and Completed,353.5,4,Raven Lift,Maintenance,0,12/18/2023 12:00 AM,Nick Kosyak - 12/19/23  2:31:09 AM: Complete. Awaiting invoice.,[]
5066,EQ ID 5066,Hyster Forklift,Shipping,10698,03/11/2024,"5. Prod Ongoing, Maint Required",Foot break gets stuck. Side shift weak. Lowering forks is slow.,Closed and Completed,0,0,Raven Lift,Maintenance,0,03/27/2024 12:00 AM,Nick Kosyak - 04/09/24  8:23:56 AM: Disregard previous comment. | Nick Kosyak - 04/09/24  8:23:12 AM: Steering column replaced. | Nick Kosyak - 03/20/24  8:53:47 AM: Inspected by Dave. To return for further investigation.,[]
5066,EQ ID 5066,Hyster Forklift,Shipping,13167,09/24/2024,2. General Maint - High Priority,It has been reported that the shared Hyster forklift between spotweld and assembly needs to be recharged every 1.5-2 hours even after a full charge. One of the battery cells does not appear to be holding a charge.,Closed and Completed,0,3,Raven lift,Maintenance,0,10/31/2024 12:00 AM,Javy Manalo - 11/25/24  6:01:05 AM: The work has been done. Just waiting for the invoice.,[]
5066,EQ ID 5066,Hyster Forklift,Shipping,16293,07/03/2025,6. General Maint,"The forks on the Hyster Yellow forklift occasionally fail to lower after heavy dies are loaded or unloaded. When the “Lower” button is pressed, the forks do not move down as expected. However, if the “Up” button is pressed briefly for a fraction of a second before pressing “Lower,” the forks will then lower properly. Please communicate with Mark for clarification.",Closed Without Action,0,0,Raven Lift,Maintenance,0,08/12/2025 12:00 AM,"Nick Kosyak - 08/12/25  9:20:51 AM: Machine inspected, no issues found. Left to be monitored for future incidents. No more incidents occured since.",[]
5066,EQ ID 5066,Hyster Forklift,Shipping,17606,11/07/2025,2. General Maint - High Priority,"During operation of the Fab forklift, it was reported that the forks of the forklift has sudden slow downs and and speed ups. Grease will be applied as a temporary solution. Please have a technician come in to take a look. thanks.",Closed and Completed,0,0,Raven,Maintenance,0,11/10/2025 12:00 AM,Nick Kosyak - 11/07/25  7:01:07 AM: Forklift inspected by Raven Lift. Issue could not be replicated. To be monitored for the time being. | Nick Kosyak - 11/07/25  4:19:37 AM: Raven Lift scheduled to come in today.,[]
5066,EQ ID 5066,Hyster Forklift,Shipping,19778,06/08/2026,2. General Maint - High Priority,"Fabrication reported on Monday that Hyster forklift brakes were not working. They were looked at on Monday, but was not resolved yet. Please advise if Dave will be coming back to look at the brakes again. Note: only used shipping as department as there is no Hyster listed for Fabrication.",Closed and Completed,0,0,Raven lift,Maintenance,0,06/11/2026 12:00 AM,"Javy Manalo - 06/15/26  3:04:01 AM: Waiting for the Invoice,",[]
1983,EQ ID 1983,Pump truck,Shipping,1423,05/18/2022,"3. Prod Affected, Not Stopped",Pump Truck 5047 need rear wheels replaced.,Closed Without Action,0,0,Nick Kosyak,Maintenance,0,05/23/2023 12:00 AM,"Nick Kosyak - 05/23/23  4:15:22 AM: Revised, deemed unnecessary.",[]
1983,EQ ID 1983,Pump truck,Shipping,6331,07/06/2023,"5. Prod Ongoing, Maint Required",CANNOT PUMP UP THE PUMP TRUCK # 5049 TO PICK UP ANY SKID,Closed and Completed,0,0.25,Nick Kosyak,Maintenance,0,07/11/2023 12:00 AM,,[]
1983,EQ ID 1983,Pump truck,Shipping,7242,09/15/2023,"5. Prod Ongoing, Maint Required",Pump Truck 1984 spring broken in handle.,Closed and Completed,1,0.5,Nick Kosyak,Maintenance,0,09/15/2023 12:00 AM,Nick Kosyak - 09/15/23  5:07:54 AM: Spring replaced.,[]
1983,EQ ID 1983,Pump truck,Shipping,7422,10/02/2023,6. General Maint,Pump truck 1983 handle spring broken.,Closed and Completed,0.8,0.25,Nick Kosyak,Maintenance,0,10/02/2023 12:00 AM,Nick Kosyak - 10/02/23  7:05:16 AM: Spring replaced.,[]
1983,EQ ID 1983,Pump truck,Shipping,8050,11/15/2023,"5. Prod Ongoing, Maint Required","During operation of a pump truck, operator reported a hearing a clicking sound. The pump truck has been parked near maintenance for review and investigation.",Closed Without Action,0,0,-,Maintenance,0,11/15/2023 12:00 AM,Nick Kosyak - 11/15/23 10:40:55 AM: Wrong equipment.,[]
1983,EQ ID 1983,Pump truck,Shipping,10366,02/15/2024,2. General Maint - High Priority,"Pump Truck ( 1983 ) makes lots of noise while pumping it up to lift skid, it needs to be repaired.",Closed and Completed,0,0.25,Nick Kosyak,Maintenance,0,02/21/2024 12:00 AM,Nick Kosyak - 02/22/24  6:08:12 AM: Oiled chain and parts. Loud squeaking noise stopped.,[]
1984,EQ ID 1984,Pump Truck,Shipping,11184,04/15/2024,2. General Maint - High Priority,pump truck # 5048 needs to be repair the handle always stock and we needs to push down for it to work,Closed and Completed,0,0.3,Javy Manalo,Maintenance,0,04/16/2024 12:00 AM,,[]
2030,EQ ID 2030,General Maintenance Request,Shipping,1177,04/21/2022,4. Prod Continuing but Affected Equipment stopped,Step ladder bottom step damage and not good for climbing.,Closed and Completed,391,0,Nick Kosyak,Maintenance,0,05/17/2022 09:00 AM,Nick Kosyak - 05/17/22  7:58:03 AM: Ladder replaced. | Nick Kosyak - 05/16/22 10:26:03 AM: New Ladder ordered.,[]
2030,EQ ID 2030,General Maintenance Request,Shipping,11019,04/09/2024,2. General Maint - High Priority,The small ladder in aisle j is dragging on the floor when you are trying to use it needs to be repair,Closed and Completed,0,0.3,Javy Manalo,Maintenance,0,04/10/2024 12:00 AM,,[]
2030,EQ ID 2030,General Maintenance Request,Shipping,12286,07/04/2024,2. General Maint - High Priority,"WALL FAN IS SHIPPING IS NOT WORKING, NEED TO BE REPAIRED OR TO PURCHASE A NEW ONE",Closed and Completed,0,0.3,Javy Manalo,Maintenance,0,08/16/2024 12:00 AM,,[]
2030,EQ ID 2030,General Maintenance Request,Shipping,16347,07/10/2025,6. General Maint,"3 of 4 exterior wheel chocks are unsecured and need to be secured to the building with the existing chain at the appropriate loading dock (Docks 2, 3, 4).",Closed and Completed,0,0.5,Nick Kosyak,Maintenance,0,07/14/2025 12:00 AM,,[]
2030,EQ ID 2030,General Maintenance Request,Shipping,16904,09/03/2025,6. General Maint,POLYESTER STRAPPING BOTH WHEELS NEED TO BE REPLACED,Closed and Completed,198,0.5,Nick Kosyak,Maintenance,0,09/29/2025 12:00 AM,Nick Kosyak - 09/29/25 11:00:12 AM: Wheels replaced. | Nick Kosyak - 09/18/25  5:38:30 AM: Wheels ordered.,[]
2030,EQ ID 2030,General Maintenance Request,Shipping,18690,03/10/2026,6. General Maint,Keyboard tray under table has detached and the screws need to be installed and tightened.,Closed and Completed,0,0.3,Javy Manalo,Maintenance,0,03/10/2026 12:00 AM,,"[{""name"": ""Attach Keyboard Tray - Shipping.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/926?guid=0adb5ca6-b82f-4c48-a462-f9483e967d0a""}]"
2030,EQ ID 2030,General Maintenance Request,Shipping,18692,03/10/2026,2. General Maint - High Priority,"The following corner sensors attached to racking columns at corners of aisleways are not working or working intermittently - possibly need batteries replaced. 

Affected equipment number(s)/location: B6, B7, D6, F10",Closed and Completed,0,0.3,Javy Manalo,Maintenance,0,03/11/2026 12:00 AM,,"[{""name"": ""B07.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/927?guid=c8b1ddd8-24c0-4edc-bb97-4b361395d39e""}, {""name"": ""BO6.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/928?guid=c8b1ddd8-24c0-4edc-bb97-4b361395d39e""}, {""name"": ""D06.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/929?guid=c8b1ddd8-24c0-4edc-bb97-4b361395d39e""}, {""name"": ""F10.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/930?guid=c8b1ddd8-24c0-4edc-bb97-4b361395d39e""}]"
2030,EQ ID 2030,General Maintenance Request,Shipping,18688,03/10/2026,6. General Maint,I need to install the 2nd computer screen,Closed and Completed,0,0.3,Javy Manalo,Maintenance,0,03/11/2026 12:00 AM,,[]
2030,EQ ID 2030,General Maintenance Request,Shipping,20041,07/07/2026,6. General Maint,A pad that balances a rolling ladder came unscrewed and must be resecured - the screw could not be located.,Closed and Completed,0,0.2,Javy Manalo,Supervisor,0,07/07/2026 12:00 AM,,[]
2030,EQ ID 2030,General Maintenance Request,Shipping,20242,08/04/2026,6. General Maint,Two of the anchors securing the racking guards to the floor at Shipping storage location H09 were found to be wobbly with untightened screws.  Please take the appropriate action to ensure these anchors are tightly secured.,Closed and Completed,0,1.3,Javy Manalo,Maintenance,0,08/07/2026 12:00 AM,,"[{""name"": ""IMG_0413.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1020?guid=33614f7f-a203-4324-907b-b33df5934b3c""}, {""name"": ""IMG_0414.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1021?guid=33614f7f-a203-4324-907b-b33df5934b3c""}, {""name"": ""IMG_0412.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1022?guid=33614f7f-a203-4324-907b-b33df5934b3c""}, {""name"": ""IMG_0415.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1023?guid=33614f7f-a203-4324-907b-b33df5934b3c""}]"
2030,EQ ID 2030,General Maintenance Request,Shipping,20385,08/17/2026,2. General Maint - High Priority,"Remove and replace one damaged crossbeam at tunnel (aisle B).  Repair anchors on four post guards located at locations A03A, B07A, F09A and G10A.  Picture provided.",Closed and Completed,0,1.5,Javy Manalo,Maintenance,0,08/18/2026 12:00 AM,,"[{""name"": ""Crossbeam damage 8-14-26 pic 1.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1029?guid=5432f594-2ca6-4de8-a043-96b51f317166""}, {""name"": ""Crossbeam damage 8-14-26 pic 2.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1030?guid=5432f594-2ca6-4de8-a043-96b51f317166""}, {""name"": ""F09A pic2.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1031?guid=5432f594-2ca6-4de8-a043-96b51f317166""}, {""name"": ""B07A pic2.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1032?guid=5432f594-2ca6-4de8-a043-96b51f317166""}, {""name"": ""A03A pic2.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1033?guid=5432f594-2ca6-4de8-a043-96b51f317166""}, {""name"": ""G10A pic2.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1034?guid=5432f594-2ca6-4de8-a043-96b51f317166""}, {""name"": ""F09A pic1.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1035?guid=5432f594-2ca6-4de8-a043-96b51f317166""}, {""name"": ""G10A pic1.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1036?guid=5432f594-2ca6-4de8-a043-96b51f317166""}, {""name"": ""B07A pic1.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1037?guid=5432f594-2ca6-4de8-a043-96b51f317166""}, {""name"": ""A03A pic1.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1038?guid=5432f594-2ca6-4de8-a043-96b51f317166""}]"
446,EQ ID 446,Port-A-Cool,Shipping,6294,07/05/2023,6. General Maint,Port-A-Cool needs to be clean before we can fill with water and use,Closed and Completed,0,0.25,Nick Kosyak,Maintenance,0,07/05/2023 12:00 AM,,[]
508,EQ ID 508,Shipping Door #1,Shipping,3713,12/22/2022,2. General Maint - High Priority,Door buttons do not respond at all.,Closed and Completed,0,0.5,Nick Kosyak,Maintenance,0,12/23/2022 12:00 AM,Nick Kosyak - 12/22/22  6:12:35 AM: JH Secord Scheduled for Tue. Dec. 27,[]
508,EQ ID 508,Shipping Door #1,Shipping,5010,03/27/2023,"5. Prod Ongoing, Maint Required",Dock Plate right side needs to tighteen the loose screw so that we can use it properly,Closed and Completed,450,5,J.H. Secord,Maintenance,0,03/29/2023 12:00 AM,Nick Kosyak - 03/29/23  9:43:17 AM: Complete. Awaiting Invoice.,[]
508,EQ ID 508,Shipping Door #1,Shipping,19382,05/13/2026,6. General Maint,"THE DOOR TO SHIPPING ENTRANCE IS BROKEN, PLEASE HAVE IT REPAIR AS SOON AS POSSIBLE",Closed and Completed,0,0.3,Damian Mannings,Maintenance,0,05/13/2026 11:09 AM,,[]
509,EQ ID 509,Shipping Door #2,Shipping,1023,04/04/2022,"3. Prod Affected, Not Stopped",Safety edge needs replacing.,Closed and Completed,1158,5,JH Secord,Maintenance,0,04/21/2022 02:00 PM,Nick Kosyak - 04/21/22  5:04:11 AM: Complete. Awaiting Invoice. | Nick Kosyak - 04/04/22  3:57:17 AM: Secord was on site twice. Electrician to return with part.,[]
509,EQ ID 509,Shipping Door #2,Shipping,16024,06/09/2025,2. General Maint - High Priority,"Door track bent out of shape, lower wheel not in track.",Closed and Completed,775,7,JH Secord,Maintenance,0,06/10/2025 12:00 AM,Nick Kosyak - 06/10/25  8:09:25 AM: Complete. Awaiting invoice.,[]
509,EQ ID 509,Shipping Door #2,Shipping,16424,07/16/2025,2. General Maint - High Priority,Dock plate/ramp is not working,Closed and Completed,545,6,JH Secord,Maintenance,0,07/17/2025 12:00 AM,Nick Kosyak - 07/25/25  8:41:46 AM: Quote received. Scheduled for Aug. 1st. | Nick Kosyak - 07/22/25  6:29:22 AM: Complete. Awaiting quote for part replacement. | Nick Kosyak - 07/17/25  6:11:30 AM: JH Secord scheduled to arrive on site today.,[]
509,EQ ID 509,Shipping Door #2,Shipping,18826,03/20/2026,2. General Maint - High Priority,"The dock level needs to be repaired, it takes too long to open up on the dock ramp to unload",Closed and Completed,0,0,JH Secord,Maintenance,0,03/20/2026 12:00 AM,Javy Manalo - 03/23/26  3:08:46 AM: The issue has been solve. Just waiting for the invoice.,[]
510,EQ ID 510,Shipping Door #3,Shipping,1381,05/12/2022,"3. Prod Affected, Not Stopped","Door is not open when push the switch button, we have to do manually.",Closed and Completed,0,0.5,Nick Kosyak,Maintenance,0,05/12/2022 03:00 PM,"Nick Kosyak - 05/16/22 10:25:38 AM: Safety switch adjusted. | Nick Kosyak - 05/12/22  6:04:44 AM: Tested, found no issues. Equipment operational. Will monitor until May 20th for repeat issues.",[]
510,EQ ID 510,Shipping Door #3,Shipping,1538,06/01/2022,"3. Prod Affected, Not Stopped",CANNOT CLOSE THE DOOR,Closed and Completed,0,0.25,Nick Kosyak,Maintenance,0,06/01/2022 01:00 PM,,[]
510,EQ ID 510,Shipping Door #3,Shipping,13618,10/28/2024,2. General Maint - High Priority,"The dock Door #3 was jammed on the Fedex Cart and it looks like the cable wire is out, needs to be repaired as soon as possible.",Closed and Completed,3263.5,26,JH Secord,Maintenance,0,11/05/2024 12:00 AM,Javy Manalo - 11/15/24  7:59:38 AM: Replaced Damaged Spring shaft assembly. Electrician replaced limits shaft adjuster nut and reset limits.,[]
511,EQ ID 511,Shipping Door #4,Shipping,2174,08/16/2022,"3. Prod Affected, Not Stopped",We cannot open the door with the open button unless by manually and need to repair it asap.,Closed and Completed,375,5,JH Secord,Maintenance,0,08/25/2022 12:00 AM,Nick Kosyak - 12/12/22  5:49:21 AM: Work completed by JH Secord.,[]
511,EQ ID 511,Shipping Door #4,Shipping,16312,07/08/2025,6. General Maint,Canopy caved in and bent. Will collapse next heavy snow fall like at dock #3.,Closed and Completed,0,2,"Nick Kosyak, Damian Mannings",Maintenance,0,07/29/2025 12:00 AM,Nick Kosyak - 07/30/25  9:33:31 AM: Canopy removed and disposed of.,[]
362,EQ ID 362,Electric Pump Truck,Shipping,1022,04/04/2022,"3. Prod Affected, Not Stopped",Walkie steering affected to an unsafe degree.,Closed and Completed,320.78,3,Raven Lift,Maintenance,0,04/22/2022 12:00 PM,Nick Kosyak - 04/18/22  4:28:49 AM: Awaiting Invoice. | Nick Kosyak - 04/04/22  5:31:57 AM: Dave to return with part.,[]
362,EQ ID 362,Electric Pump Truck,Shipping,4573,02/24/2023,4. Prod Continuing but Affected Equipment stopped,"Battery Issue, truck non operational.",Closed and Completed,4946.16,7,Raven Lift,Maintenance,0,02/28/2023 12:00 AM,Nick Kosyak - 03/01/23  5:03:25 AM: Work Complete. Awaiting Invoice. | Nick Kosyak - 02/24/23  6:22:32 AM: Battery replaced. Dave to return for final setup. Walkie Operational.,[]
362,EQ ID 362,Electric Pump Truck,Shipping,4037,01/18/2023,2. General Maint - High Priority,"The battery is releasing fume and you can smell it. This is happening all the time when the truck is charging, running or parking and on.",Closed Without Action,0,0,-,Maintenance,0,03/01/2023 12:00 AM,Nick Kosyak - 03/01/23  5:03:08 AM: Double entry.,[]
362,EQ ID 362,Electric Pump Truck,Shipping,6330,07/06/2023,"5. Prod Ongoing, Maint Required",POWER TRUCK 362 WAS CHARGED YESTERDAY AND EARLY THIS MORNING POWER TRUCK ALREADY 0 AND NEEDS TO BE CHARGE,Closed and Completed,4800,0,Raven Lift,Maintenance,0,07/27/2023 12:00 AM,Nick Kosyak - 07/28/23 10:36:17 AM: Battery replaced. | Nick Kosyak - 07/26/23 10:24:12 AM: Battery replaced. Awaiting invoice. | Nick Kosyak - 07/18/23  4:32:49 AM: New battery ordered.,[]
362,EQ ID 362,Electric Pump Truck,Shipping,6878,08/17/2023,1. Prod Stopped,The power truck ID# 362 is smelling smoke like burning chemical.,Closed and Completed,393.77,2.5,Raven Lift,Maintenance,0,08/16/2023 12:00 AM,Nick Kosyak - 08/18/23  2:25:14 AM: Solenoid replaced. Awaiting invoice.,[]
362,EQ ID 362,Electric Pump Truck,Shipping,7031,08/28/2023,"5. Prod Ongoing, Maint Required",POWER TRUCK #361 WALKIE WHEEL STUDS IS BROKEN,Closed and Completed,764.71,6,Raven Lift,Maintenance,0,10/06/2023 12:00 AM,Nick Kosyak - 09/15/23  3:55:46 AM: Parts ordered.,[]
362,EQ ID 362,Electric Pump Truck,Shipping,7638,10/13/2023,2. General Maint - High Priority,the pin came off during using the power truck to load skids into the trailer,Closed and Completed,265,3,Raven Lift,Maintenance,0,10/26/2023 12:00 AM,Nick Kosyak - 10/30/23  9:29:57 AM: Complete. Awaiting Invoice.,[]
362,EQ ID 362,Electric Pump Truck,Shipping,7852,10/31/2023,"5. Prod Ongoing, Maint Required",Walkie 363 Link Replacement.,Closed and Completed,932.91,6,Raven Lift,Maintenance,0,05/03/2024 12:00 AM,Nick Kosyak - 01/08/25 10:29:49 AM: Replaced side-shift hoses.,[]
362,EQ ID 362,Electric Pump Truck,Shipping,12248,06/27/2024,"5. Prod Ongoing, Maint Required",ELECTRICK PUMP TRUCK # 362 THE BOLT IS BROKEN NEED TO BE ATTACH BACK,Closed and Completed,0,2,Javy Manalo,Maintenance,0,06/27/2024 12:00 AM,Javy Manalo - 06/27/24 11:08:21 AM: Replaced broken bolt and attached frame back.,[]
362,EQ ID 362,Electric Pump Truck,Shipping,18711,03/11/2026,2. General Maint - High Priority,"POWER TRUCK # 361 CARRIAGE IS LOOSEN, NEEDS TO BE TIGHT OR REPAIR",Closed and Completed,0,0.3,Javy Manalo,Maintenance,0,03/12/2026 12:00 AM,,[]
363,EQ ID 363,Electric Pump Truck,Shipping,1394,05/13/2022,4. Prod Continuing but Affected Equipment stopped,"Rod securing one of the forks slipped out. Forks misaligned, machine not safe for use.",Closed and Completed,135,2,Raven Lift,Maintenance,0,05/16/2022 11:30 AM,,[]
363,EQ ID 363,Electric Pump Truck,Shipping,5752,05/23/2023,2. General Maint - High Priority,The power truck pins fall off.,Closed and Completed,145,1.5,Raven Lift,Maintenance,0,05/26/2023 12:00 AM,Nick Kosyak - 05/29/23  5:20:18 AM: Complete. Awaiting Invoice.,[]
363,EQ ID 363,Electric Pump Truck,Shipping,18030,12/29/2025,4. Prod Continuing but Affected Equipment stopped,Electric pump truck #363 is producing error codes C14 and C28 when engaging the lift feature.,Closed and Completed,0,1,Raven lift,Maintenance,0,01/05/2026 12:00 AM,Javy Manalo - 01/05/26  7:56:03 AM: The issue has been fixed. We are now waiting for the invoice,[]
421,EQ ID 421,Forklift,Shipping,1182,04/21/2022,"3. Prod Affected, Not Stopped",E-Break spring needs replacing.,Closed Without Action,0,0,-,Maintenance,0,05/09/2022 09:00 AM,Nick Kosyak - 05/09/22  5:56:30 AM: Non-issue.,[]
421,EQ ID 421,Forklift,Shipping,4575,02/24/2023,4. Prod Continuing but Affected Equipment stopped,Hydraulic forks are raising up on their own. When pressing the lever the forks stopped raising.,Closed and Completed,505,6,Raven Lift,Maintenance,0,02/27/2023 12:00 AM,"Nick Kosyak - 03/01/23  5:21:34 AM: Equipment operational. Error on screen, needs to be cleared.",[]
421,EQ ID 421,Forklift,Shipping,6226,06/26/2023,"5. Prod Ongoing, Maint Required","Code error 12807 appears when operating forklift ID# 5066. When it comes up, forklift cannot be moved. Current temporary solution is to turn off the forklift and restart it after a few seconds. However, the issue is coming up more frequently.",Closed and Completed,185,0,Raven Lift,Maintenance,0,07/17/2023 12:00 AM,Nick Kosyak - 07/18/23  4:31:27 AM: Complete. Awaiting Invoice. | Nick Kosyak - 07/04/23 11:02:40 AM: Raven Lift contacted. Part ordered.,"[{""name"": ""20230626_171354.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/303?guid=51ebee40-0666-4744-8c40-5153d6f29669""}]"
421,EQ ID 421,Forklift,Shipping,7788,10/25/2023,"5. Prod Ongoing, Maint Required",Battery connectors and hose nozzle leak during fill-up.,Closed and Completed,2550.96,7,Raven Lift,Maintenance,0,12/01/2023 12:00 AM,Nick Kosyak - 12/06/23  5:46:56 AM: Battery cell & watering system replaced. | Nick Kosyak - 11/09/23  2:29:42 AM: Need new battery cell.,[]
421,EQ ID 421,Forklift,Shipping,8199,12/01/2023,2. General Maint - High Priority,Forklift charger in the shipping is not working.,Closed and Completed,237.88,3,Sisk,Maintenance,0,12/06/2023 12:00 AM,Nick Kosyak - 12/07/23  8:19:45 AM: Fuse replaced.,"[{""name"": ""Forklift Charger.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/476?guid=6b8ef876-1489-4a52-b6bc-120faeeff99d""}]"
421,EQ ID 421,Forklift,Shipping,9567,01/08/2024,4. Prod Continuing but Affected Equipment stopped,Battery smoking.,Closed and Completed,1247,4,Raven Lift,Maintenance,0,01/10/2024 12:00 AM,Nick Kosyak - 01/10/24 10:59:25 AM: Complete. Awaiting Invoice. | Nick Kosyak - 01/09/24  5:50:29 AM: Battery fine. Watering system has many leaking caps.,[]
421,EQ ID 421,Forklift,Shipping,15629,05/05/2025,"5. Prod Ongoing, Maint Required",Forklift mast wobbles side to side.,Closed and Completed,1198,6,Raven Lift,Maintenance,0,05/23/2025 12:00 AM,"Nick Kosyak - 05/14/25  2:37:33 AM: Complete. Awaiting invoice. | Nick Kosyak - 05/07/25  4:10:17 AM: Raven Lift contacted, awaiting service date.",[]
421,EQ ID 421,Forklift,Shipping,18061,12/31/2025,2. General Maint - High Priority,There appears to be a hydraulic fluid leak in the Hyster yellow forklift. The issue of forks stopping abruptly and dropping unexpectedly still persists while handling heavy skids.,Closed and Completed,0,0.3,Raven lift,Maintenance,0,02/03/2026 12:00 AM,"Javy Manalo - 02/03/26  5:12:27 AM: The technician could not identify the issue. However, it may happen when the load being lifted exceeds the forklift’s maximum capacity.","[{""name"": ""jpg2pdf.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/878?guid=21c055f5-b4c2-4ce0-af2e-d76a5f7e65f5""}]"
544,EQ ID 544,Wrapping Machine,Shipping,2093,08/04/2022,"3. Prod Affected, Not Stopped","Wrapping machine is breaking up whenever you are using it, we need to repair it as soon as possible it's very urgent",Closed and Completed,0,1,German Garcia,Maintenance,0,08/04/2022 12:00 AM,Nick Kosyak - 12/12/22  5:47:21 AM: Work Completed by Raven Lift.,[]
544,EQ ID 544,Wrapping Machine,Shipping,16296,07/07/2025,2. General Maint - High Priority,"Turn table sometimes is not working, kindly check it",Closed and Completed,579.66,2.25,Samuel Packaging,Maintenance,0,07/07/2025 12:00 AM,Nick Kosyak - 07/07/25 10:55:57 AM: Complete. Awaiting invoice. | Nick Kosyak - 07/07/25 10:55:49 AM: Samuel Packaging replaced motor brushes. Wrapping machine back to normal.,[]
544,EQ ID 544,Wrapping Machine,Shipping,17607,11/07/2025,2. General Maint - High Priority,During the inspection employee note the emergency break is not working. Push the button but machine does not go off.,Closed and Completed,420.5,1,Samuel packaging system,Maintenance,0,11/07/2025 12:00 AM,Nick Kosyak - 11/10/25  7:10:45 AM: Complete. Awaiting invoice. | Nick Kosyak - 11/07/25  5:43:35 AM: Samuel Packaging scheduled.,[]
544,EQ ID 544,Wrapping Machine,Shipping,20499,08/26/2026,4. Prod Continuing but Affected Equipment stopped,The wrapping machine is currently inoperable due the film delivery system being stuck at the raised position on the tower.  We require this issue to be corrected as soon as possible.,Closed and Completed,1015.8,2,Supply One,Maintenance,0,09/02/2026 12:00 AM,Javy Manalo - 09/03/26  6:38:46 AM: Replaced belt flat lift and Switch Prox Assembly for UP/DOWN roll Carriage.,[]
5057,EQ ID 5057,Barrel Pump Truck,Spot Weld,11314,04/16/2024,6. General Maint,Leaking oil and hydraulic lifter not working.,Closed and Completed,0,1.3,Javy Manalo,Maintenance,0,04/18/2024 12:00 AM,,[]
5058,EQ ID 5058,Pump Truck,Spot Weld,9373,12/15/2023,4. Prod Continuing but Affected Equipment stopped,Pump Truck 5060 has a broken wheel bracket. Not safe for use.,Closed and Completed,50,1,Nick Kosyak,Maintenance,0,12/18/2023 12:00 AM,"Nick Kosyak - 01/04/24  6:33:51 AM: Due to holidays, rescheduled to Jan. 5. | Nick Kosyak - 12/19/23  2:31:22 AM: Parts ordered.",[]
5237,EQ ID 5237,Resistance Welder,Spot Weld,12474,07/22/2024,"5. Prod Ongoing, Maint Required",Large counter cell welder number 522 foot pedal guard not working.,Closed and Completed,0,0.3,Javy Manalo,Maintenance,0,07/22/2024 12:00 AM,Javy Manalo - 07/22/24  5:45:36 AM: Drill a hole and insert a new bolt and nut.,[]
5237,EQ ID 5237,Resistance Welder,Spot Weld,13129,09/20/2024,2. General Maint - High Priority,Welder 1582 foot peddle not working in 254 cell,Closed and Completed,0,0.5,Aslam Dadabhai,Maintenance,0,09/20/2024 12:00 AM,,[]
5237,EQ ID 5237,Resistance Welder,Spot Weld,13130,09/20/2024,2. General Maint - High Priority,Welder 1582 not working in 254 cell.,Closed and Completed,0,1,Aslam dadabhai,Maintenance,0,09/20/2024 12:00 AM,,[]
5237,EQ ID 5237,Resistance Welder,Spot Weld,14805,02/25/2025,"5. Prod Ongoing, Maint Required","2 welders in the Large Contura Cell, 455 & 525, need new outlets plugs as they are stripping",Closed and Completed,273.44,2,Sisk,Maintenance,0,02/26/2025 12:00 AM,Nick Kosyak - 02/26/25 10:40:11 AM: Complete. Awaiting invoice.,[]
5237,EQ ID 5237,Resistance Welder,Spot Weld,17061,09/23/2025,2. General Maint - High Priority,In Mix cell welders number 1182/ 491 and in large counter cell welder number 522 need new horse cock.,Closed and Completed,836.43,7,Sisk,Maintenance,0,10/06/2025 12:00 AM,Nick Kosyak - 10/29/25  9:20:26 AM: Additional defective foot switches found. Parts replaced. | Nick Kosyak - 10/07/25  7:57:10 AM: Complete. Awaiting invoice. | Nick Kosyak - 10/02/25 11:47:17 AM: Sisk acquired the parts. Work to be scheduled.,[]
5054,EQ ID 5054,Skid-Lifter,Spot Weld,8051,11/15/2023,"5. Prod Ongoing, Maint Required","During operation of a skid lifter, operator reported hearing a clicking sound. The skid lifter has been parked near maintenance for review and investigation.",Closed and Completed,200,0.5,Nick Kosyak,Maintenance,0,11/15/2023 12:00 AM,Nick Kosyak - 11/15/23 10:58:39 AM: Left Load Wheel replaced.,[]
5064,EQ ID 5064,Resistance Welder,Spot Weld,13824,11/14/2024,2. General Maint - High Priority,4262 cell resistance welder foot pedal need new spring.,Closed and Completed,0,0.1,Javy Manalo,Maintenance,0,11/14/2024 12:00 AM,Javy Manalo - 11/14/24  8:24:04 AM: 4262 welder foot pedal spring has been replaced.,[]
5063,EQ ID 5063,Resistance Welder,Spot Weld,6492,07/19/2023,4. Prod Continuing but Affected Equipment stopped,In mix cell welder number 1178 stop working.,Closed Without Action,0,0,-,Maintenance,0,07/26/2023 12:00 AM,Nick Kosyak - 07/26/23 10:23:17 AM: Electrician scheduled for installation. | Nick Kosyak - 07/21/23  7:09:07 AM: Welder to be replaced.,[]
5063,EQ ID 5063,Resistance Welder,Spot Weld,10364,02/15/2024,1. Prod Stopped,In Large contura cell Welder number 522 need new foot pedal.,Closed and Completed,0,1.5,Nick Kosyak,Maintenance,0,02/15/2024 12:00 AM,Nick Kosyak - 02/15/24  9:53:48 AM: Foot switch replaced.,[]
5062,EQ ID 5062,Resistance Welder,Spot Weld,3673,12/16/2022,1. Prod Stopped,Welder 1178 in the mix cell went down (power box will not turn on). Production has stopped but the load is not affected.,Closed and Completed,1467.47,8,Sisk,Maintenance,0,12/19/2022 12:00 AM,"Nick Kosyak - 01/06/23  7:22:55 AM: Batteries replaced in 3 units, 2 in Men's Office Bathroom, 1 in Women's Office Bathroom. | Nick Kosyak - 12/19/22  9:49:43 AM: Work complete. Awaiting Invoice. | Nick Kosyak - 12/16/22 10:09:16 AM: Sisk contacted. Will come to inspect on Monday.",[]
2034,EQ ID 2034,General Maintenance Request,Spot Weld,1802,06/28/2022,4. Prod Continuing but Affected Equipment stopped,Tape machine not working in 254 cell.,Closed and Completed,0,0.5,Nick Kosyak,Maintenance,0,06/27/2022 09:30 AM,,[]
2034,EQ ID 2034,General Maintenance Request,Spot Weld,3379,11/30/2022,2. General Maint - High Priority,Spot weld step ladder right shoe is worn out and metal pole touching ground and need replacement part.,Closed and Completed,0,0.25,Nick Kosyak,Maintenance,0,12/20/2022 12:00 AM,,[]
2034,EQ ID 2034,General Maintenance Request,Spot Weld,5307,04/13/2023,6. General Maint,Two Staple gun not working properly .,Closed and Completed,0,2,Nick Kosyak,Maintenance,0,04/27/2023 12:00 AM,Nick Kosyak - 04/27/23  8:49:56 AM: One staple gun beyond repair. Parts no longer available. Needs to be replaced.,[]
2034,EQ ID 2034,General Maintenance Request,Spot Weld,7310,09/19/2023,"5. Prod Ongoing, Maint Required",Staple gun trigger broken.,Closed and Completed,0,2,Nick Kosyak,Maintenance,0,09/21/2023 12:00 AM,,[]
2034,EQ ID 2034,General Maintenance Request,Spot Weld,8194,12/01/2023,6. General Maint,In box cell IMOLD cage door broken.,Closed and Completed,187.87,1,Nick and Lawrence,Maintenance,0,01/04/2024 11:30 AM,Nick Kosyak - 12/01/23  5:08:38 AM: Door on the cage needs to be rebuild or replaced.,[]
2034,EQ ID 2034,General Maintenance Request,Spot Weld,15380,04/15/2025,6. General Maint,Staple guns are not working.,Closed and Completed,0,2,Nick Kosyak,Maintenance,0,05/02/2025 12:00 AM,,[]
2034,EQ ID 2034,General Maintenance Request,Spot Weld,16067,06/12/2025,6. General Maint,"254 Cell standing fan pull chain is broken 
Please have a look as the weather is getting warmer

thanks",Closed and Completed,9,1.5,Nick Kosyak,Maintenance,0,07/02/2025 12:00 AM,Nick Kosyak - 06/13/25  8:05:52 AM: New switch oredered.,[]
2034,EQ ID 2034,General Maintenance Request,Spot Weld,17854,12/08/2025,6. General Maint,Spot weld card which is used for Back plate(2974-20) is not function properly need to be fixed,Closed and Completed,0,1,Javy Manalo,Maintenance,0,12/11/2025 12:00 AM,Javy Manalo - 12/11/25  9:10:28 AM: “I replaced the damaged piece of wood and secured all the loose nails.”,[]
2034,EQ ID 2034,General Maintenance Request,Spot Weld,19861,06/16/2026,2. General Maint - High Priority,Smart cell we don't have electric power in the welders.,Closed and Completed,0,1,Rainbow Electric,Maintenance,0,06/26/2026 12:00 AM,,[]
2034,EQ ID 2034,General Maintenance Request,Spot Weld,20675,09/11/2026,2. General Maint - High Priority,The safety guide on the rivet machine at the spot-weld area is loose. The screws need to be tightened securely.,Closed and Completed,0,1,Javy Manalo,Maintenance,0,09/11/2026 12:00 AM,,[]
2076,EQ ID 2076,Resistance Welder,Spot Weld,5732,05/19/2023,"5. Prod Ongoing, Maint Required",Welder 1582 needs a new foot-switch.,Closed and Completed,760.78,1,Sisk,Maintenance,0,06/19/2023 12:00 AM,Nick Kosyak - 06/26/23  7:58:23 AM: Orkin contacted. To arrive Tuesday June 27. | Nick Kosyak - 05/19/23 10:58:36 AM: Foot-switch replaced. Awaiting invoice.,[]
542,EQ ID 542,Vacuum Lift,Spot Weld,17252,10/10/2025,6. General Maint,"The vacuum lift motor between door cell and box cell occasionally rings, and it can get loud. The decibel level is not that high, but the ringing sound is uncomfortable for the operators. Please check the motor.",Closed and Completed,2692.52,0,Acculift,Maintenance,0,11/07/2025 12:00 AM,Nick Kosyak - 10/28/25  2:39:31 AM: Potential issue found. Replacement ordered. Awaiting invoice. | Nick Kosyak - 10/15/25 10:58:06 AM: Vendor scheduled.,[]
