equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1176,EQ ID 1176,Rocker Arm Welder,Assembly,1321,05/09/2022,4. Prod Continuing but Affected Equipment stopped,254 cell welder #ID number 11924 has power connection issue.,Closed and Completed,750,5,Sisk Electric,Maintenance,0,05/31/2022 10:30 AM,Nick Kosyak - 05/31/22  9:45:57 AM: Complete. Awaiting Invoice. | Nick Kosyak - 05/10/22  7:33:59 AM: Sisk made some adjustments inside breaker unit. Equipment functional. To return at a later date with a replacement part.,[]
1176,EQ ID 1176,Rocker Arm Welder,Assembly,2268,08/29/2022,1. Prod Stopped,In Box cell (1002) welder 1580 stop working.,Closed and Completed,0,2,Aslam,Maintenance,2,08/29/2022 12:00 AM,,[]
1176,EQ ID 1176,Rocker Arm Welder,Assembly,4619,03/01/2023,2. General Maint - High Priority,In mix cell welder number ( 21071) need new tread to hold welder arm.,Closed Without Action,0,0,-,Maintenance,0,07/21/2023 12:00 AM,Nick Kosyak - 07/21/23  7:07:44 AM: Welder non-operational. To be replaced.,[]
523,EQ ID 523,Spot Welder,Assembly,20042,07/06/2026,6. General Maint,Foot pedal wire loose not secured,Closed and Completed,0,0.2,Javy Manalo,Maintenance,0,07/06/2026 12:00 AM,,[]
5242,EQ ID 5242,Door Cell Grinder,Assembly,7395,09/28/2023,"3. Prod Affected, Not Stopped","Grinder table falling apart, hard to work.",Closed and Completed,800,2,Nick Kosyak,Maintenance,0,09/28/2023 12:00 AM,Nick Kosyak - 09/28/23 10:54:58 AM: Grinder removed and mounted on new table.,[]
5242,EQ ID 5242,Door Cell Grinder,Assembly,16536,07/30/2025,6. General Maint,"One of the Door Cell portable table grinders (King Canada Grinder)  does not have wheel brakes/chokers, making it move while grinding. Can the wheel brakes be added, please, like what we have on another portable table grinder?",Closed and Completed,56.7,0.5,Nick Kosyak,Maintenance,0,08/15/2025 12:00 AM,Nick Kosyak - 08/08/25  2:31:22 AM: Parts ordered.,"[{""name"": ""Portable Grinder.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/803?guid=99f58966-9c72-4f0a-9ec0-f3378916d8fd""}]"
5242,EQ ID 5242,Door Cell Grinder,Assembly,16780,08/22/2025,4. Prod Continuing but Affected Equipment stopped,On/Off Switch not working.,Closed and Completed,13.53,0.25,Nick Kosyak,Maintenance,0,08/28/2025 12:00 AM,Nick Kosyak - 08/28/25  8:12:21 AM: Switch replaced. | Nick Kosyak - 08/25/25 10:00:04 AM: New switch ordered.,[]
5042,EQ ID 5042,Rocker Arm Welder,Assembly,10498,02/23/2024,6. General Maint,The foot switch on machine number 482 in the receptacle cell needs to be replace because the kick plate is bent.,Closed and Completed,559.66,0.75,Nick Kosyak,Maintenance,0,02/23/2024 12:00 AM,,[]
5042,EQ ID 5042,Rocker Arm Welder,Assembly,14276,01/07/2025,2. General Maint - High Priority,The stress connector for the foot switch needs to be replaced,Closed and Completed,232.5,2,Sisk,Maintenance,0,04/07/2024 12:00 AM,Nick Kosyak - 01/17/25  7:41:17 AM: New fixtures for stock and non-functional fixtures replaced.,[]
5042,EQ ID 5042,Rocker Arm Welder,Assembly,13318,10/08/2024,"3. Prod Affected, Not Stopped",The wire connecting the foot switch to the machine has a broken wire and needs to be replace. Machine #523,Closed and Completed,452.41,1,Sisk Electric co LTD,Maintenance,2,10/17/2024 01:30 PM,,[]
1613,EQ ID 1613,Robotic Welder,Assembly,12245,06/27/2024,"3. Prod Affected, Not Stopped",The auto welder is down with a coolant leak,Closed and Completed,1001.79,2,Co-welder service,Supervisor,144,08/21/2024 01:00 PM,,[]
1613,EQ ID 1613,Robotic Welder,Assembly,13758,11/08/2024,"5. Prod Ongoing, Maint Required",The switch of the Auto Welder in the Super Cell which is used to direct the table (cabinet) left/right broke.,Closed and Completed,34,0.25,Lawrence Chiu,Supervisor,0,11/21/2024 12:00 AM,"Nick Kosyak - 01/09/25  5:43:33 AM: Dave came on site to inspect the truck. Found no issue, everything working as it should.",[]
1613,EQ ID 1613,Robotic Welder,Assembly,13868,11/20/2024,4. Prod Continuing but Affected Equipment stopped,Autowelder down due to welding gun issue.,Closed and Completed,0,3,Richard Carrington / Lawrence Chiu,Maintenance,5,11/21/2024 12:00 PM,,[]
1613,EQ ID 1613,Robotic Welder,Assembly,14420,01/21/2025,4. Prod Continuing but Affected Equipment stopped,The autowelder is down with a welding communication issue between the two machines,Closed and Completed,957.28,6,CO-WELDER SERVICE,Maintenance,60,02/21/2025 02:30 PM,,[]
1613,EQ ID 1613,Robotic Welder,Assembly,15514,04/25/2025,4. Prod Continuing but Affected Equipment stopped,The auto welder is down with a power cable issue and the vendor is looking into rushing us a new cable from binzel,Closed and Completed,315.53,3,Co Welder Service,Maintenance,60,07/08/2025 12:00 AM,,[]
1613,EQ ID 1613,Robotic Welder,Assembly,16835,08/27/2025,4. Prod Continuing but Affected Equipment stopped,The auto welder is down with a water leak at the gun,Closed and Completed,0,2,Richard /Lawrence,Supervisor,36,09/02/2025 01:30 PM,,[]
1627,EQ ID 1627,Belt grinder - Door cell,Assembly,11828,05/24/2024,2. General Maint - High Priority,The bolt that hold the wheel for the belt grinder broke,Closed and Completed,0,1,Javy manalo,Maintenance,0,05/24/2024 12:00 AM,Javy Manalo - 05/24/24  8:32:57 AM: Replaced new bolt and adjust the belt tension.,[]
1705,EQ ID 1705,Amada Press Brake,Assembly,1800,06/28/2022,1. Prod Stopped,There is no power going to the Amada brake press,Closed and Completed,250,1,ElecTek,Maintenance,0,06/28/2022 10:00 AM,"Nick Kosyak - 06/28/22 12:00:20 PM: Electrician came on site. Found problem, internal breaker inside Amada was tripped due to power outage on the night of June 27. All equipment returned to operational status. No issues.",[]
1705,EQ ID 1705,Amada Press Brake,Assembly,2026,07/27/2022,1. Prod Stopped,The repositioning station not reacting.,Closed and Completed,0,3,Amada,Maintenance,3,07/21/2022 10:00 AM,,[]
1705,EQ ID 1705,Amada Press Brake,Assembly,1920,07/14/2022,1. Prod Stopped,The repositioning station not retracting,Closed and Completed,0,30,Javy Manalo,Maintenance,0,07/27/2022 11:30 AM,Danish Ilyas - 07/27/22  9:15:47 AM: Breaker was tripped. Checked the breaker and clicked it back on again.,[]
1705,EQ ID 1705,Amada Press Brake,Assembly,13282,10/01/2024,1. Prod Stopped,System error (will not start) due to defective components: (BLANK CFAST) CORE.,Closed and Completed,0,0,Amada Technician,Maintenance,0,10/11/2024 12:00 AM,,[]
1705,EQ ID 1705,Amada Press Brake,Assembly,13237,10/01/2024,"3. Prod Affected, Not Stopped",The Amada Brake press is down with a potential memory issue and Amada has been contacted,Closed and Completed,7843,28.75,Amada,M/E,48,11/21/2024 12:00 AM,,[]
1705,EQ ID 1705,Amada Press Brake,Assembly,19492,05/19/2026,1. Prod Stopped,It looks like there is no power going to the machine,Closed and Completed,0,0,Lawrence,Maintenance,0,05/19/2026 08:00 AM,Lawrence Chiu - 05/19/26  6:44:30 AM: 2 tripped fuses inside the Amada Press Brake Panel.,[]
2031,EQ ID 2031,General Maintenance Request,Assembly,4634,03/03/2023,6. General Maint,One of the fan used in the super cell sparked this morning  and we would like maintenance to take a look at it.,Closed and Completed,0,0.5,Nick Kosyak,Maintenance,0,03/03/2023 12:00 AM,,[]
2031,EQ ID 2031,General Maintenance Request,Assembly,5862,06/02/2023,2. General Maint - High Priority,We have a couple tape machines that are not working properly. The tape is not coming out consistently,Closed and Completed,4500,2,Nick Kosyak,Maintenance,0,07/14/2023 12:00 AM,"Nick Kosyak - 07/18/23  4:34:02 AM: New units purchased. | Nick Kosyak - 07/07/23 10:23:01 AM: Replacement suggested by vendor. Requisitions made, pending approval. | Nick Kosyak - 06/26/23 10:46:46 AM: Vendor contacted. Awaiting quote.",[]
2031,EQ ID 2031,General Maintenance Request,Assembly,5396,04/21/2023,2. General Maint - High Priority,The pad on the vacuum lift on the 3944 side needs to be replaced along with the filter.,Closed and Completed,100,1.5,Nick Kosyak,Maintenance,0,08/21/2023 12:00 AM,Nick Kosyak - 08/22/23  9:31:40 AM: Battery replaced. Awaiting Invoice. | Nick Kosyak - 06/26/23  6:46:45 AM: Pads replaced. Filter replacement TBD. | Nick Kosyak - 05/02/23  7:24:14 AM: Parts ordered.,[]
2031,EQ ID 2031,General Maintenance Request,Assembly,9435,12/21/2023,"5. Prod Ongoing, Maint Required","Foot pedal on the spotwelder in the supercell has wiring issue, must be addressed.",Closed and Completed,28,0.5,Nick Kosyak,Maintenance,0,12/22/2023 12:00 AM,,[]
2031,EQ ID 2031,General Maintenance Request,Assembly,15047,03/13/2025,6. General Maint,One of the  pedestial fan in the super cell stop working,Closed and Completed,0,0.5,Nick Kosyak,Maintenance,0,03/14/2025 12:00 AM,Nick Kosyak - 03/17/25  4:13:02 AM: Complete. Awaiting invoice.,[]
2031,EQ ID 2031,General Maintenance Request,Assembly,16294,07/03/2025,6. General Maint,One of the loading carts/units for the door cell has an issue with one wheel (not moving freely).,Closed and Completed,0,0.5,Nick Kosyak,Maintenance,0,07/15/2025 12:00 AM,Nick Kosyak - 07/15/25  7:04:15 AM: Cart functional.,"[{""name"": ""loading Unit.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/795?guid=15c9827f-bbe4-433c-96df-352e297c444a""}]"
2031,EQ ID 2031,General Maintenance Request,Assembly,20043,07/07/2026,"3. Prod Affected, Not Stopped","Tumbler door stuck 
Not raising to extract parts",Closed and Completed,0,1,Javy Manalo,Maintenance,0,07/07/2026 12:00 AM,,[]
2031,EQ ID 2031,General Maintenance Request,Assembly,20314,08/07/2026,2. General Maint - High Priority,The Tumbler handle when you turn it doesn't moved cause of Missing lock that holds the handle.,Closed and Completed,0,0.45,Javy Manalo,Maintenance,0,08/11/2026 12:00 AM,,[]
447,EQ ID 447,Port-O-Cool,Assembly,6426,07/14/2023,4. Prod Continuing but Affected Equipment stopped,Pump system down. Needs to be assessed.,Closed and Completed,737,5,Sisk,Maintenance,0,07/28/2023 12:00 AM,"Nick Kosyak - 08/10/23 10:56:27 AM: Complete. Awaiting Invoice. | Nick Kosyak - 07/28/23 10:35:47 AM: New pump installed, unit operational. Will be reassembled when water reservoir is cleaned. | Nick Kosyak - 07/26/23 10:23:00 AM: Electrician scheduled for installation. | Nick Kosyak - 07/21/23  7:08:50 AM: New pump required. | Nick Kosyak - 07/17/23  2:34:01 AM: Electrician contacted.",[]
437,EQ ID 437,Lift-Table,Assembly,17698,11/13/2025,"5. Prod Ongoing, Maint Required",Lift Table has a defective wheel that needs to be replaced. Table has been provided to Maintenance.,Closed and Completed,0,0.5,Nick Kosyak,Maintenance,0,11/13/2025 12:00 AM,Nick Kosyak - 11/13/25  7:55:04 AM: Replaced 2 caster wheels.,[]
529,EQ ID 529,Spot Welder,Assembly,9247,12/07/2023,2. General Maint - High Priority,The handle on the disconnect for the spot welder #480 is a bit lose and needs to be replaced.,Closed and Completed,573.54,3,Sisk,Maintenance,0,12/06/2023 12:00 AM,Nick Kosyak - 12/07/23  8:20:41 AM: Disconnect box repaired.,[]
540,EQ ID 540,Vacuum Lift,Assembly,16421,07/16/2025,"5. Prod Ongoing, Maint Required",Excessive noise level for the vacuum lift in workcell 3049 has returned. Previous repair was completed on June 9.,Closed and Completed,1126.5,3,Acculift,Maintenance,0,07/17/2025 12:00 AM,Nick Kosyak - 07/22/25  6:28:40 AM: Complete. Awaiting invoice.,[]
540,EQ ID 540,Vacuum Lift,Assembly,17576,11/05/2025,"5. Prod Ongoing, Maint Required",The vacuum lift motor in door cell is ringing again during operation.,Closed Without Action,0,0,Nick Kosyak,Maintenance,0,11/05/2025 12:00 AM,Nick Kosyak - 11/05/25  6:55:26 AM: Double entry.,[]
541,EQ ID 541,Vacuum Lift,Assembly,16860,08/29/2025,2. General Maint - High Priority,Vacuum lift motor making excessive noise.,Closed and Completed,0,0.5,"Nick Kosyak, Richard Carrington, Damian Mannings",Maintenance,0,09/12/2025 12:00 AM,Damian Mannings - 09/12/25  6:18:05 AM: Replaced filter. | Nick Kosyak - 09/10/25  3:33:55 AM: Issue intermittent. Need to inspect vacuum filter. | Nick Kosyak - 09/04/25  7:03:42 AM: Acculift visited for assessment. Likely need to replace filter.,[]
1175,EQ ID 1175,Rivet Machine,Assembly,13905,11/25/2024,2. General Maint - High Priority,Need to tight the screws on the motor panel and the Revert guide,Closed and Completed,0,0.3,Javy Manalo,Maintenance,0,11/25/2024 12:00 AM,Javy Manalo - 11/26/24  8:17:15 AM: All the screws have been tightened.,[]
