equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
5050,EQ ID 5050,Pump Truck,Fabrication,20579,09/02/2026,6. General Maint,Two pump trucks in the fabrication area are not working properly and are not pumping as they should. They need to be  repaired.,Closed and Completed,0,2,Javy Manalo,Maintenance,0,09/02/2026 12:00 AM,Javy Manalo - 09/02/26  8:07:56 AM: I add hydraulic oil and adjust the chain and grease all nipple.,[]
471,EQ ID 471,Pump Truck,Fabrication,12285,07/03/2024,"5. Prod Ongoing, Maint Required",471 pump truck at fabrication dept. need to be check not pumping up and has an oil leak around the o ring. and the wheel full of dirt and need to be clean.,Closed and Completed,22,1.5,Javy Manalo,Maintenance,0,07/03/2024 12:00 AM,Javy Manalo - 07/03/24 11:41:42 AM: Adding hydraulic oil removed dirt around the wheel.,[]
471,EQ ID 471,Pump Truck,Fabrication,15753,05/15/2025,2. General Maint - High Priority,Pump truck 471 needs a new large wheel.,Closed and Completed,162.46,1,Nick Kosyak,Maintenance,0,05/27/2025 12:00 AM,Nick Kosyak - 05/27/25 10:30:28 AM: Both wheels replaced.,[]
471,EQ ID 471,Pump Truck,Fabrication,15768,05/16/2025,2. General Maint - High Priority,Large wheel damaged.,Closed and Completed,0,1,Nick Kosyak,Maintenance,0,05/28/2025 12:00 AM,Nick Kosyak - 05/30/25  3:51:53 AM: Wheel replaced with a used wheel from another pump truck.,[]
1200,EQ ID 1200,Pump Truck,Fabrication,1664,06/13/2022,"3. Prod Affected, Not Stopped","Pump truck 5035 needs front wheels replaced, cap for rear wheel.",Closed Without Action,0,0,Nick Kosyak,Maintenance,0,05/23/2023 12:00 AM,"Nick Kosyak - 05/23/23  4:16:20 AM: Revised, deemed unnecessary. | Nick Kosyak - 05/23/23  4:16:10 AM: Revised, deemed unnecessary.",[]
1200,EQ ID 1200,Pump Truck,Fabrication,7478,10/05/2023,6. General Maint,Pump truck wheels are stiff and need maintenance,Closed and Completed,0,4,Nick Kosyak,Maintenance,0,12/13/2023 12:00 AM,Nick Kosyak - 12/14/23  5:54:54 AM: Performed PM on all Fabrication pump trucks.,[]
1201,EQ ID 1201,Pump Truck,Fabrication,1669,06/13/2022,"3. Prod Affected, Not Stopped",Pump Truck 1199 needs new Front and Back wheels.,Closed Without Action,0,0,Nick Kosyak,Maintenance,0,05/23/2023 12:00 AM,"Nick Kosyak - 05/23/23  4:16:34 AM: Revised, deemed unnecessary.",[]
5069,EQ ID 5069,130-TON ACCURPRESS,Fabrication,3051,10/26/2022,"5. Prod Ongoing, Maint Required",Issue with machine randomly shutting down when in use,Closed and Completed,0,0,machinery sales  hayder lee,Maintenance,1,11/10/2022 12:00 AM,,[]
5069,EQ ID 5069,130-TON ACCURPRESS,Fabrication,6274,06/30/2023,1. Prod Stopped,Misaligned back gauge.,Closed and Completed,0,523.64,J&R service,Supervisor,0,06/30/2023 12:00 AM,,[]
519,EQ ID 519,Sm Overhead Door,Fabrication,15074,03/17/2025,2. General Maint - High Priority,"After we did steel receiving, we close the overhead door and we heard a big bang.  One of the roller came out.",Closed and Completed,975,9,JH Secord,Maintenance,0,03/17/2025 12:00 AM,Nick Kosyak - 04/14/25  8:38:15 AM: Replaced multiple light fixtures in the offices and plant. | Nick Kosyak - 03/18/25  4:13:42 AM: Complete. Awaiting invoice.,[]
1667,EQ ID 1667,Amada Fiber Laser,Fabrication,2067,08/02/2022,1. Prod Stopped,Issue with the laser lifter brake,Closed and Completed,0,1,Amada Technician,Supervisor,24,08/03/2022 10:00 AM,,[]
2033,EQ ID 2033,General Maintenance Request,Fabrication,2571,10/17/2022,2. General Maint - High Priority,need to change the light in the tool room,Closed and Completed,1400,3,Sisk Electric,Supervisor,0,12/09/2022 12:00 AM,Nick Kosyak - 12/12/22  5:33:44 AM: Sisk Installed new Fixtures Dec. 9. Awaiting Invoice.,[]
2033,EQ ID 2033,General Maintenance Request,Fabrication,12788,08/16/2024,"5. Prod Ongoing, Maint Required",The PPE dispenser in FAB is not working. no power,Closed and Completed,0,0.15,Javy Manalo,Maintenance,0,08/16/2024 12:00 AM,"Javy Manalo - 08/16/24  6:39:30 AM: The power cord at the back of the PPE dispenser was disconnected. I connected the power cord, and it is now working.",[]
2033,EQ ID 2033,General Maintenance Request,Fabrication,12970,09/05/2024,2. General Maint - High Priority,Hydraulic hose broke on the Fab Hyster forklift .,Closed and Completed,921.94,7,Raven Lift,Maintenance,0,09/06/2024 12:00 AM,Nick Kosyak - 01/08/25 10:16:06 AM: Replaced side-shift hoses.,[]
2033,EQ ID 2033,General Maintenance Request,Fabrication,17410,10/22/2025,2. General Maint - High Priority,Forks on fab forklift have stopped going up and down. Please request a technician to take a look.,Closed and Completed,702.02,5,Raven Lift,Maintenance,0,10/23/2025 12:00 AM,Nick Kosyak - 10/24/25  5:39:20 AM: Switch replaced. Awaiting invoice.,[]
2033,EQ ID 2033,General Maintenance Request,Fabrication,20667,09/10/2026,"5. Prod Ongoing, Maint Required",The machine that chip the metal strap is not working and strip cutter is Jammed need to take a look ASAP.,Closed and Completed,0,4,Javy Manalo,Maintenance,0,09/11/2026 12:00 AM,,[]
445,EQ ID 445,Pedestal Jib,Fabrication,10693,03/11/2024,2. General Maint - High Priority,Crane controller doesn't work.,Closed and Completed,1119.07,4,Source Industrial,Maintenance,0,03/13/2024 12:00 AM,Nick Kosyak - 03/13/24  9:40:40 AM: Complete. Awaiting invoice. | Nick Kosyak - 03/12/24  6:13:23 AM: Internal transformer needs replacing..,[]
450,EQ ID 450,Press Brake - 45 Ton,Fabrication,10629,03/05/2024,2. General Maint - High Priority,The big cylinder leaking oil need to rebuild the cylinder,Closed and Completed,1800,1800,DUNRITE,Supervisor,10,03/13/2024 12:00 AM,,[]
450,EQ ID 450,Press Brake - 45 Ton,Fabrication,12293,07/08/2024,1. Prod Stopped,Ram not coming down,Closed and Completed,500,-2,Northern Power Electrical Inc,Maintenance,8,07/09/2024 12:00 AM,"Luong Mac - 07/10/24  9:39:06 AM: 45T Allsteel brake press ram wasn't moving up.
Troubleshooting identified a broken key on the power switch was the cause. The key was welded and restored to full functionality.",[]
451,EQ ID 451,Press Brake - 65 Ton,Fabrication,1152,04/19/2022,4. Prod Continuing but Affected Equipment stopped,Relay not working.,Closed and Completed,250,2,Electek,M/E,0,04/18/2022 04:00 PM,,[]
451,EQ ID 451,Press Brake - 65 Ton,Fabrication,2122,08/08/2022,1. Prod Stopped,The CNC back gate is not adjusting properly.,Closed and Completed,2000,0,DP machinery service,Supervisor,3,11/22/2022 12:00 AM,,[]
453,EQ ID 453,Press Brake - 25T,Fabrication,12506,07/23/2024,1. Prod Stopped,encoder motor servo has a problem with dimension (registering),Closed and Completed,0,1725,Northern Power Electrical Inc.,Maintenance,40,08/01/2024 03:00 AM,"Luong Mac - 08/02/24  3:40:32 AM: #25 Break press Remove and replace encoder on the servi motor and install including labor
and repair cost.
$1,725.00
1 hr x $1,725.00/h | Luong Mac - 08/02/24  3:38:16 AM: #25 Break press Remove and replace encoder on the servi motor and install including labor
and repair cost.
$1,725.00
1 hr x $1,725.00/h",[]
454,EQ ID 454,Press Brake - 160 Ton,Fabrication,1812,06/28/2022,1. Prod Stopped,Yawei press brake ram not moving when foot switch is pressed.,Closed and Completed,0,0,Todd,Maintenance,0,06/29/2022 12:00 AM,,[]
454,EQ ID 454,Press Brake - 160 Ton,Fabrication,3996,01/16/2023,1. Prod Stopped,Machine stop,Closed and Completed,0,0,Todd,Maintenance,0,01/17/2023 12:00 AM,,[]
454,EQ ID 454,Press Brake - 160 Ton,Fabrication,11835,05/27/2024,2. General Maint - High Priority,safety light not working,Closed and Completed,380,5,Northem power,Maintenance,5,05/28/2024 12:00 AM,,[]
351,EQ ID 351,Fladder,Fabrication,2562,10/06/2022,1. Prod Stopped,Control relay requires replacement,Closed and Completed,0,0,Electek,Maintenance,0,10/24/2022 12:00 AM,,[]
351,EQ ID 351,Fladder,Fabrication,12026,06/10/2024,2. General Maint - High Priority,"1 blown fuse, an electrician will come to replace the blown fuse asap",Closed and Completed,20,20,Robert,Maintenance,3,06/10/2024 12:00 AM,,[]
355,EQ ID 355,Dust Collector,Fabrication,6322,07/05/2023,"3. Prod Affected, Not Stopped","When dust collector is turned on, dust comes out of the the exhaust and blows into the shop. Please clean or replace dust collector filter as needed. Production can continue, but not advisable because of poor air quality in area.",Closed and Completed,0,0,Bobrick,Maintenance,0,09/20/2023 12:00 AM,,[]
472,EQ ID 472,Punch Press - 300 Ton,Fabrication,2938,10/17/2022,1. Prod Stopped,Pump suction issues,Closed and Completed,0,0,Dunrite,Supervisor,0,10/21/2022 12:00 AM,,[]
472,EQ ID 472,Punch Press - 300 Ton,Fabrication,3549,12/08/2022,1. Prod Stopped,The relay was changed and the electrician think that the safety light control might have an issue.,Closed and Completed,0,0,Metal form products,Supervisor,0,12/12/2022 11:00 AM,,[]
472,EQ ID 472,Punch Press - 300 Ton,Fabrication,6898,08/21/2023,1. Prod Stopped,The back up cylinder bracket  broken need welding,Closed and Completed,0,36.24,Dunrite machineery,Maintenance,80,09/13/2023 12:00 AM,,[]
472,EQ ID 472,Punch Press - 300 Ton,Fabrication,7250,09/15/2023,1. Prod Stopped,Ram not cycling,Closed and Completed,50,200,Dunrite and Norther power Electrical - To rebuild the machine,Supervisor,320,11/09/2023 12:00 AM,,[]
473,EQ ID 473,Punch Press - 120 Ton,Fabrication,3512,12/07/2022,1. Prod Stopped,The ross valve is not working properly.,Closed and Completed,3500,0,AIDA,Supervisor,0,01/24/2023 12:00 AM,,[]
473,EQ ID 473,Punch Press - 120 Ton,Fabrication,5726,05/18/2023,6. General Maint,Hydraulic Fault that cannot be reset. The power is off and machine cannot cycle down.,Closed and Completed,776,3,Aida,Supervisor,5,06/06/2023 12:00 AM,,[]
473,EQ ID 473,Punch Press - 120 Ton,Fabrication,5723,05/18/2023,1. Prod Stopped,The Hydraulic fault light on machine not running,Closed and Completed,875,5,Aida,Supervisor,5,06/06/2023 02:00 AM,,[]
473,EQ ID 473,Punch Press - 120 Ton,Fabrication,11866,05/29/2024,1. Prod Stopped,Solenoid valve not working,Closed and Completed,780,780,NORTHERN POWER electrician,Maintenance,0,06/07/2024 12:00 AM,,[]
474,EQ ID 474,Punch Press - 150 Ton,Fabrication,1525,05/30/2022,1. Prod Stopped,safety y light,Closed and Completed,0,0,Robert,Maintenance,-1,05/30/2022 12:00 AM,,[]
474,EQ ID 474,Punch Press - 150 Ton,Fabrication,11865,05/29/2024,1. Prod Stopped,Solenoid valve not working,Closed Without Action,0,0,robert,Maintenance,0,05/29/2024 12:00 AM,,[]
474,EQ ID 474,Punch Press - 150 Ton,Fabrication,11559,05/07/2024,1. Prod Stopped,The machine create a noisy when they running,Closed Without Action,0,0,Robert,Supervisor,0,06/26/2024 12:00 AM,Robert Lu - 06/27/24 11:25:00 AM: *Cleaned grease pump input and output ports,[]
474,EQ ID 474,Punch Press - 150 Ton,Fabrication,13949,12/03/2024,1. Prod Stopped,An abnormal jittering sound can be heard when the press is on downward stroke. A service technician is scheduled to inspect the issue this afternoon.,Closed Without Action,0,0,-,Supervisor,0,08/02/2024 12:00 AM,Nick Kosyak - 01/30/25  9:39:58 AM: New machine purchased.,[]
475,EQ ID 475,Punch Press - 330 Ton,Fabrication,1635,06/09/2022,"3. Prod Affected, Not Stopped",The 330 Ton Punch Press stopped working. It seem like there is a loose wire in the electrical panel (was tightened but did seem to solve the issue). The technical will be on site tomorrow morning.,Closed Without Action,0,0,We reset the machine and is now up and running. The technician is still going to check it out.,Supervisor,7,06/10/2022 12:00 AM,,[]
475,EQ ID 475,Punch Press - 330 Ton,Fabrication,2265,08/29/2022,1. Prod Stopped,Air pressure issues.,Closed and Completed,0,0,Todd,Supervisor,4,08/29/2022 10:30 AM,,[]
476,EQ ID 476,Punch Press - 80Ton,Fabrication,3545,12/09/2022,"5. Prod Ongoing, Maint Required",Machine not starting,Closed and Completed,0,0,Todd,Supervisor,0,01/05/2023 12:00 AM,,[]
506,EQ ID 506,Shear (4 foot),Fabrication,2123,08/08/2022,1. Prod Stopped,The ram guide needs to be set properly. The blade need to be sent out for re-sharpening.,Closed and Completed,0,0,Robert Lu,Supervisor,80,08/22/2022 12:00 AM,,[]
507,EQ ID 507,Shear (8 ft),Fabrication,15473,04/23/2025,"5. Prod Ongoing, Maint Required",Ticket being submitted for the 12 ft shear as there is no option for it. Damaged circuit reported.,Closed and Completed,673.72,6,Sisk,Maintenance,0,04/25/2025 12:00 AM,Nick Kosyak - 04/24/25  7:04:29 AM: Sisk scheduled.,[]
434,EQ ID 434,Laser,Fabrication,5559,05/05/2023,"3. Prod Affected, Not Stopped","Random not cutting. mostly happening at x-axis 6'. Amada was here yesterday, checked and found a faulty cable need to be replaced. The lead time for the cable is 140 days. Working with Amada for a quicker solution.",Closed and Completed,0,0,Amada,Supervisor,0,09/22/2023 12:00 AM,Lawrence Chiu - 09/27/23  5:42:50 AM: Cable arrived. Will schedule the work when issue occur.. | Lawrence Chiu - 06/26/23  7:19:11 AM: Cable ETA 140 days or September 2023 | Lawrence Chiu - 05/11/23 10:16:52 AM: Tech was here  to patch the cable. Limited production continues when we are here. We will keep monitoring it. | Lawrence Chiu - 05/11/23  3:36:36 AM: Not Cutting through last night lights out,[]
434,EQ ID 434,Laser,Fabrication,12943,09/03/2024,1. Prod Stopped,one of the limit switches is malfunctioning.,Closed Without Action,0,0,Lawrence Chiu,Maintenance,0,02/21/2025 12:00 AM,,[]
434,EQ ID 434,Laser,Fabrication,15611,05/01/2025,"3. Prod Affected, Not Stopped","The wheel of the pallet has chipped, causing the pallet to dislodge during the shuttle exchange. AMADA has been contacted.",Closed and Completed,0,0,AMADA,Supervisor,0,08/18/2025 12:00 AM,,[]
436,EQ ID 436,Lg Overhead Door,Fabrication,3998,01/16/2023,"5. Prod Ongoing, Maint Required",Door does not open all the way.,Closed and Completed,516,6,J.H. Secord,Maintenance,0,01/16/2023 12:00 AM,Nick Kosyak - 01/17/23  2:25:57 AM: Complete. Awaiting Invoice from JH Secord.,[]
436,EQ ID 436,Lg Overhead Door,Fabrication,5651,05/12/2023,2. General Maint - High Priority,cable broke on overhead door- needs repair,Closed and Completed,876,10,JH Secord,Maintenance,0,05/12/2023 12:00 AM,Nick Kosyak - 05/15/23  9:53:53 AM: Complete. Awaiting Invoice. | Nick Kosyak - 05/12/23  8:51:04 AM: Vendor contacted. Should be here today.,[]
436,EQ ID 436,Lg Overhead Door,Fabrication,5679,05/15/2023,"5. Prod Ongoing, Maint Required",Door do not open all the way to let the crane go through to pick up the material from the truck.,Closed and Completed,400,4,JH Secord,Maintenance,0,05/15/2023 12:00 AM,Nick Kosyak - 05/15/23  9:54:57 AM: Complete. Awaiting Invoice.,[]
