equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1356,EQ ID 1356,Toyota Forklift,Maintenance,4997,03/24/2023,2. General Maint - High Priority,"Flashing indicator on display, truck not moving despite turning on.",Closed and Completed,954,8,Raven Lift,Maintenance,0,03/31/2023 12:00 AM,Nick Kosyak - 05/08/23 10:07:45 AM: Watering system replaced. | Nick Kosyak - 05/08/23 10:07:39 AM: Watering system replaced. | Nick Kosyak - 03/27/23  5:00:40 AM: Dave to return with at a later date.,[]
1356,EQ ID 1356,Toyota Forklift,Maintenance,10195,02/01/2024,2. General Maint - High Priority,The battery drains quickly and gives off a bad smell. Might need replacement.,Closed and Completed,15502.4,3,Raven Lift,Maintenance,0,02/29/2024 12:00 AM,Nick Kosyak - 02/22/24  6:08:26 AM: New battery ordered.,[]
1356,EQ ID 1356,Toyota Forklift,Maintenance,13583,10/25/2024,6. General Maint,The pivot point of the left rear-view mirror is broken for the Hyster forklift (Yellow forklift). The mirror is loose and keeps moving while driving the forklift.,Closed and Completed,0,1,Javy Manalo,Maintenance,0,11/15/2024 12:00 AM,Javy Manalo - 11/15/24  8:47:55 AM: I installed new rearview mirror.,[]
1356,EQ ID 1356,Toyota Forklift,Maintenance,16232,06/25/2025,4. Prod Continuing but Affected Equipment stopped,Error A4. Driving function down.,Closed and Completed,157.5,1.5,Raven Lift,Maintenance,0,06/26/2025 12:00 AM,Nick Kosyak - 06/26/25  9:28:34 AM: Complete. Awaiting invoice.,[]
5245,EQ ID 5245,Tumbler,Maintenance,11088,04/12/2024,4. Prod Continuing but Affected Equipment stopped,This morning it was found that bucket of water for the tumbler had overflowed and there were puddles of water in the immediate area and close to the adjacent cell. Please look into why the water overflowed.,Closed and Completed,308.49,1,Javy Manalo,Maintenance,0,04/16/2024 12:00 AM,Javy Manalo - 04/16/24 11:32:36 AM: Replaced New submersible sump pump. | Javy Manalo - 04/16/24 11:32:09 AM: Replaced New submersible sump pump. | Javy Manalo - 04/16/24 11:31:55 AM: Replaced New submersible sump pump. | Javy Manalo - 04/16/24 11:30:21 AM: Replaced new Submersible sump pump,[]
5245,EQ ID 5245,Tumbler,Maintenance,13651,10/31/2024,6. General Maint,Tumbler overflowed with water. Potential draining issue.,Closed and Completed,0,1,Javy Manalo,Maintenance,0,11/12/2024 12:00 AM,Javy Manalo - 11/13/24  7:48:39 AM: I cleaned the inside of the bucket and found a ceramic tumbler stone that may have caused the clog. Now the pump is working fine.,[]
5065,EQ ID 5065,Atlas Copco VSD Compressor,Maintenance,4627,03/02/2023,"5. Prod Ongoing, Maint Required","Post TSSA Inspection Work. 
Replace Safety Release Valve on Tank. 
Anchor Both Tanks.",Closed and Completed,755,5,Atlas Copco,Maintenance,0,03/30/2023 12:00 AM,Nick Kosyak - 04/03/23  2:27:05 AM: Complete. Awaiting Invoice.,[]
1413,EQ ID 1413,Emergency Lights,Maintenance,6149,06/21/2023,6. General Maint,Light 1380 dented by forklift. Needs replacing.,Closed and Completed,463.43,3,Sisk,Maintenance,0,06/22/2023 12:00 AM,Nick Kosyak - 06/26/23  7:37:01 AM: Emergency light replaced. | Nick Kosyak - 06/26/23  6:40:08 AM: Complete. Awaiting Invoice.,[]
520,EQ ID 520,Snow Blower,Maintenance,4650,03/06/2023,4. Prod Continuing but Affected Equipment stopped,Blade bent. Stalling so much the handle broke from constant restarts.,Closed and Completed,0,0,Raven Lift,Maintenance,0,01/24/2025 12:00 AM,Nick Kosyak - 02/14/25  5:43:39 AM: No charge due to extremely long repair time. | Nick Kosyak - 11/27/23  4:10:29 AM: Complete. Awaiting Invoice. | Nick Kosyak - 09/27/23  5:46:46 AM: Carburetor repaired. Dave to schedule an installation date. | Nick Kosyak - 06/21/23  2:58:09 AM: Carburetor taken in for repairs. | Nick Kosyak - 03/27/23  5:00:14 AM: Blade straightened. Carbonator needs to be replaced. Dave to return with parts at a later date.,[]
1586,EQ ID 1586,Refrigerant Air Dryer (2012),Maintenance,16340,07/04/2025,"5. Prod Ongoing, Maint Required",Dryer leaking water/coolant.,Closed and Completed,803.61,2.5,Atlas Copco,Maintenance,0,07/09/2025 12:00 AM,,[]
1948,EQ ID 1948,Emergency Light,Maintenance,4179,01/30/2023,6. General Maint,"Emergency lights 366, 1433 and 1413 are not working. Need to be addressed.",Closed and Completed,666.8,4.4,Sisk Electric,M/E,0,02/14/2023 12:00 AM,Nick Kosyak - 02/24/23  6:20:48 AM: Work complete. Awaiting Invoice.,[]
1948,EQ ID 1948,Emergency Light,Maintenance,10741,03/18/2024,2. General Maint - High Priority,"Emergency lights 365, 388, 389 and 369 are not working",Closed and Completed,489.6,3,Sisk,Maintenance,0,03/27/2024 12:00 AM,,[]
1948,EQ ID 1948,Emergency Light,Maintenance,18019,12/23/2025,6. General Maint,"During Emergency light inspection, the following lights were not functioning and require maintenance: DJ24 - Lunchroom Hallway, Front main entrance and South stairwell",Closed and Completed,0,3,CTK electric,Maintenance,0,01/12/2026 12:00 AM,Javy Manalo - 01/19/26  4:12:50 AM: The three emergency lights have been replaced by CTK Electric. We are waiting for the invoice.,[]
1948,EQ ID 1948,Emergency Light,Maintenance,20239,08/04/2026,2. General Maint - High Priority,"Emergency light in DP9 (1380) has been damaged by an operator moving bins in the area, and needs replacement. Operator who caused the issue reported to safety. Operator's supervisor has been informed of the issue.",Closed and Completed,0,0.3,Javy Manlo,Maintenance,0,08/11/2026 12:00 AM,,[]
347,EQ ID 347,Company Van,Maintenance,10050,01/22/2024,4. Prod Continuing but Affected Equipment stopped,Van battery does not work or get charged. Need replacement.,Closed and Completed,527.59,3,Raven Lift,Maintenance,0,01/22/2024 12:00 AM,Nick Kosyak - 01/30/24 10:16:36 AM: Breaker reset. | Nick Kosyak - 01/22/24  8:08:53 AM: Complete. Awaiting invoice.,[]
347,EQ ID 347,Company Van,Maintenance,14739,02/19/2025,2. General Maint - High Priority,Battery connector loose. Battery has no charge.,Closed and Completed,765,9,Raven Lift,Maintenance,0,02/20/2025 12:00 AM,"Nick Kosyak - 04/14/25  5:54:35 AM: Replaced multiple light fixtures in the offices and plant. | Nick Kosyak - 02/21/25  2:27:54 AM: Complete. Awaiting Invoice. | Nick Kosyak - 02/19/25  4:17:45 AM: Raven Lift contacted, service scheduled.",[]
347,EQ ID 347,Company Van,Maintenance,15340,04/10/2025,2. General Maint - High Priority,"There may be a crack in the muffler or exhaust pipe, as smoke is visible coming from underneath the vehicle.",Closed and Completed,510,16,Gilman Auto,Maintenance,0,05/20/2025 12:00 AM,Nick Kosyak - 05/16/25  8:14:29 AM: Out for repair.,[]
347,EQ ID 347,Company Van,Maintenance,16051,06/11/2025,2. General Maint - High Priority,Gas pedal foot plate fell off. Van unsafe to use.,Closed and Completed,111.88,1,Raven Lift,Maintenance,0,06/26/2025 12:00 AM,Nick Kosyak - 06/12/25  8:24:43 AM: Complete. Awaiting invoice. | Nick Kosyak - 06/11/25 11:01:35 AM: Raven Lift scheduled for repairs.,[]
347,EQ ID 347,Company Van,Maintenance,16652,08/13/2025,6. General Maint,Van battery dead again.,Closed Without Action,30,2,"Todd, Nick",Maintenance,0,08/13/2025 12:00 AM,"Nick Kosyak - 08/19/25  4:08:44 AM: Recharged the battery. Made new key so Van cannot be left in accessory mode. | Nick Kosyak - 08/13/25  4:31:28 AM: The negative connector bolt was loose again despite being previously repaired and having the socket replaced. | Nick Kosyak - 08/13/25  4:30:52 AM: Van clock and radio were on prior to the key being inserted for startup. Possible electrical issue, all users notified and asked to monitor.",[]
502,EQ ID 502,Scissor Lift,Maintenance,4995,03/24/2023,2. General Maint - High Priority,Battery making noise while charging. Water level drops too quickly.,Closed and Completed,2458.88,8,Raven Lift,Maintenance,0,06/28/2023 12:00 AM,Nick Kosyak - 09/01/23  8:46:20 AM: New watering system ordered. | Nick Kosyak - 08/22/23  9:31:08 AM: Battery replaced. Awaiting Invoice. | Nick Kosyak - 07/26/23 10:21:57 AM: Taken in for repairs a 2nd time. | Nick Kosyak - 07/21/23  7:08:13 AM: Charger issue persists. Dave to return and investigate further. | Nick Kosyak - 07/18/23  4:34:18 AM: Complete. Awaiting Invoice. | Nick Kosyak - 06/21/23  2:54:38 AM: Charger removed and taken for repairs. | Nick Kosyak - 03/27/23  5:01:41 AM: Issue went away after inspection by Dave. Returned the next day. Dave to contact charger tech to inspect issue.,[]
402,EQ ID 402,Fire Extinguisher,Maintenance,1081,04/08/2022,"3. Prod Affected, Not Stopped",Annual Fire Extinguisher/Hose Inspection/Re-Tag. (Gap in scheduling due to PM system migration),Closed and Completed,318,3,Tyco,Maintenance,0,04/26/2022 02:30 AM,Nick Kosyak - 05/10/22 10:28:32 AM: Sisk made some adjustments inside breaker unit. Equipment functional. To return at a later date with a replacement part. | Nick Kosyak - 04/27/22  4:36:00 AM: Complete. Awaiting Invoice.,[]
427,EQ ID 427,Heater,Maintenance,4809,03/14/2023,2. General Maint - High Priority,Unit Heater 431 not producing heat.,Closed and Completed,323,3,Field Temp,Maintenance,0,03/15/2023 12:00 AM,"Nick Kosyak - 04/13/23 10:48:02 AM: Heater #431 needs a part. To be revisited during October PM. 2 Other units thermostats adjusted, batteries replaced. | Nick Kosyak - 03/16/23  7:06:32 AM: Field Temp took a look. No fire. To return when Scissor Lift is available.",[]
428,EQ ID 428,Heater,Maintenance,17970,12/16/2025,6. General Maint,The heat #5 above the sort and stack area does not seem to be working. Please take a look into it.,Closed and Completed,420.5,1,Samuel Packaging System,Maintenance,0,11/07/2025 12:00 AM,"Javy Manalo - 12/19/25  4:33:37 AM: About 10 years ago, a technician informed me that the heater located at the sort and stack area had already been disconnected, which is why there is no thermostat.",[]
1097,EQ ID 1097,CARRIER ROOFTOP #1,Maintenance,4608,02/28/2023,2. General Maint - High Priority,Reoccurring problem of cold air being blown into the PC and offices area when the Thermostat is set to heat.,Closed and Completed,1500,8,Field Temp,Maintenance,0,02/28/2023 12:00 AM,Nick Kosyak - 03/01/23  5:21:53 AM: Work Complete. Awaiting Invoice. | Nick Kosyak - 02/28/23  6:50:52 AM: Field Temp is on site and resolving the issue.,[]
1097,EQ ID 1097,CARRIER ROOFTOP #1,Maintenance,7974,11/09/2023,2. General Maint - High Priority,"Thermostat has no power, are has no heat.",Closed and Completed,586.3,4,Field Temp,Maintenance,0,11/09/2023 12:00 AM,"Nick Kosyak - 12/07/23  9:31:12 AM: Leak due to previous part replacement. Leak stopped, equipment operational. No issues. | Nick Kosyak - 11/15/23  7:42:29 AM: Thermostat working, no heat. | Nick Kosyak - 11/10/23  4:04:33 AM: Complete. Awaiting Invoice.",[]
1097,EQ ID 1097,CARRIER ROOFTOP #1,Maintenance,14738,02/13/2025,2. General Maint - High Priority,Side of the unit heater blown off. Snow inside.,Closed and Completed,239,2,Field Temp,Maintenance,0,02/13/2025 12:00 AM,Nick Kosyak - 02/19/25  4:16:41 AM: Complete. Awaiting invoice.,[]
1097,EQ ID 1097,CARRIER ROOFTOP #1,Maintenance,14737,02/18/2025,2. General Maint - High Priority,No heat in offices and lunchroom.,Closed and Completed,255,2.5,Field Temp,Maintenance,0,02/18/2025 12:00 AM,Nick Kosyak - 02/28/25 10:59:36 AM: Complete. Awaiting invoice. | Nick Kosyak - 02/19/25  4:15:54 AM: Complete. Awaiting invoice.,[]
1097,EQ ID 1097,CARRIER ROOFTOP #1,Maintenance,15007,02/28/2025,2. General Maint - High Priority,"Thermostat burned out, no heat in offices.",Closed and Completed,667.99,4,Field Temp,Maintenance,0,02/28/2025 12:00 AM,,[]
1099,EQ ID 1099,CARRIER ROOFTOP #3,Maintenance,6355,07/07/2023,2. General Maint - High Priority,Unit not providing air conditioning. Temperature is going up rather than down.,Closed and Completed,808.26,3,Field Temp,Maintenance,0,07/07/2023 12:00 AM,"Nick Kosyak - 07/26/23 10:22:31 AM: Taken in for repairs a 2nd time. | Nick Kosyak - 07/18/23  4:33:14 AM: Complete. Awaiting Invoice. | Nick Kosyak - 07/07/23 11:50:18 AM: Thermostat issue. Unit returned to functional state. New thermostat to be installed Monday. | Nick Kosyak - 07/07/23  9:55:24 AM: Field Temp contacted, tech scheduled.",[]
1099,EQ ID 1099,CARRIER ROOFTOP #3,Maintenance,10458,02/20/2024,2. General Maint - High Priority,Upstairs no heat.,Closed and Completed,3207.11,6,Field Temp,Maintenance,0,02/20/2024 12:00 AM,Nick Kosyak - 02/22/24  6:07:01 AM: Complete. Awaiting invoice.,[]
1100,EQ ID 1100,CARRIER ROOFTOP #4,Maintenance,17459,10/24/2025,2. General Maint - High Priority,"Fan on, no heat.",Closed and Completed,350,3,Field Temp,Maintenance,0,10/24/2025 12:00 AM,Nick Kosyak - 10/28/25  2:39:49 AM: Repair complete. Awaiting invoice. | Nick Kosyak - 10/24/25  9:27:16 AM: Field Temp on site.,[]
1101,EQ ID 1101,CARRIER ROOFTOP #5,Maintenance,4604,02/27/2023,2. General Maint - High Priority,Cold air coming from heater in PC area and supervisor Offices.,Closed Without Action,0,0,-,Maintenance,0,02/28/2023 12:00 AM,"Nick Kosyak - 02/28/23  6:49:42 AM: Wrong Equipment. | Nick Kosyak - 02/28/23  3:55:14 AM: The problem reoccurred, Field temp contacted. | Nick Kosyak - 02/28/23  2:27:47 AM: Field temp resolved the issue. Awaiting Invoice.",[]
1111,EQ ID 1111,UNIT HEATER,Maintenance,14317,01/10/2025,2. General Maint - High Priority,Unit Heater above Shipping Office seems to not be working.,Closed and Completed,320,4,Field Temp,Maintenance,0,01/10/2025 12:00 AM,Nick Kosyak - 01/28/25  8:20:54 AM: Complete. Awaiting invoice. | Nick Kosyak - 01/10/25  9:56:36 AM: Complete. Awaiting Invoice. | Nick Kosyak - 01/10/25  6:13:25 AM: Filed Temp scheduled.,[]
