equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
5057,EQ ID 5057,Barrel Pump Truck,Spot Weld,11314,04/16/2024,6. General Maint,Leaking oil and hydraulic lifter not working.,Closed and Completed,0,1.3,Javy Manalo,Maintenance,0,04/18/2024 12:00 AM,,[]
5058,EQ ID 5058,Pump Truck,Spot Weld,9373,12/15/2023,4. Prod Continuing but Affected Equipment stopped,Pump Truck 5060 has a broken wheel bracket. Not safe for use.,Closed and Completed,50,1,Nick Kosyak,Maintenance,0,12/18/2023 12:00 AM,"Nick Kosyak - 01/04/24  6:33:51 AM: Due to holidays, rescheduled to Jan. 5. | Nick Kosyak - 12/19/23  2:31:22 AM: Parts ordered.",[]
5237,EQ ID 5237,Resistance Welder,Spot Weld,12474,07/22/2024,"5. Prod Ongoing, Maint Required",Large counter cell welder number 522 foot pedal guard not working.,Closed and Completed,0,0.3,Javy Manalo,Maintenance,0,07/22/2024 12:00 AM,Javy Manalo - 07/22/24  5:45:36 AM: Drill a hole and insert a new bolt and nut.,[]
5237,EQ ID 5237,Resistance Welder,Spot Weld,13129,09/20/2024,2. General Maint - High Priority,Welder 1582 foot peddle not working in 254 cell,Closed and Completed,0,0.5,Aslam Dadabhai,Maintenance,0,09/20/2024 12:00 AM,,[]
5237,EQ ID 5237,Resistance Welder,Spot Weld,13130,09/20/2024,2. General Maint - High Priority,Welder 1582 not working in 254 cell.,Closed and Completed,0,1,Aslam dadabhai,Maintenance,0,09/20/2024 12:00 AM,,[]
5237,EQ ID 5237,Resistance Welder,Spot Weld,14805,02/25/2025,"5. Prod Ongoing, Maint Required","2 welders in the Large Contura Cell, 455 & 525, need new outlets plugs as they are stripping",Closed and Completed,273.44,2,Sisk,Maintenance,0,02/26/2025 12:00 AM,Nick Kosyak - 02/26/25 10:40:11 AM: Complete. Awaiting invoice.,[]
5237,EQ ID 5237,Resistance Welder,Spot Weld,17061,09/23/2025,2. General Maint - High Priority,In Mix cell welders number 1182/ 491 and in large counter cell welder number 522 need new horse cock.,Closed and Completed,836.43,7,Sisk,Maintenance,0,10/06/2025 12:00 AM,Nick Kosyak - 10/29/25  9:20:26 AM: Additional defective foot switches found. Parts replaced. | Nick Kosyak - 10/07/25  7:57:10 AM: Complete. Awaiting invoice. | Nick Kosyak - 10/02/25 11:47:17 AM: Sisk acquired the parts. Work to be scheduled.,[]
5054,EQ ID 5054,Skid-Lifter,Spot Weld,8051,11/15/2023,"5. Prod Ongoing, Maint Required","During operation of a skid lifter, operator reported hearing a clicking sound. The skid lifter has been parked near maintenance for review and investigation.",Closed and Completed,200,0.5,Nick Kosyak,Maintenance,0,11/15/2023 12:00 AM,Nick Kosyak - 11/15/23 10:58:39 AM: Left Load Wheel replaced.,[]
5064,EQ ID 5064,Resistance Welder,Spot Weld,13824,11/14/2024,2. General Maint - High Priority,4262 cell resistance welder foot pedal need new spring.,Closed and Completed,0,0.1,Javy Manalo,Maintenance,0,11/14/2024 12:00 AM,Javy Manalo - 11/14/24  8:24:04 AM: 4262 welder foot pedal spring has been replaced.,[]
5063,EQ ID 5063,Resistance Welder,Spot Weld,6492,07/19/2023,4. Prod Continuing but Affected Equipment stopped,In mix cell welder number 1178 stop working.,Closed Without Action,0,0,-,Maintenance,0,07/26/2023 12:00 AM,Nick Kosyak - 07/26/23 10:23:17 AM: Electrician scheduled for installation. | Nick Kosyak - 07/21/23  7:09:07 AM: Welder to be replaced.,[]
5063,EQ ID 5063,Resistance Welder,Spot Weld,10364,02/15/2024,1. Prod Stopped,In Large contura cell Welder number 522 need new foot pedal.,Closed and Completed,0,1.5,Nick Kosyak,Maintenance,0,02/15/2024 12:00 AM,Nick Kosyak - 02/15/24  9:53:48 AM: Foot switch replaced.,[]
5062,EQ ID 5062,Resistance Welder,Spot Weld,3673,12/16/2022,1. Prod Stopped,Welder 1178 in the mix cell went down (power box will not turn on). Production has stopped but the load is not affected.,Closed and Completed,1467.47,8,Sisk,Maintenance,0,12/19/2022 12:00 AM,"Nick Kosyak - 01/06/23  7:22:55 AM: Batteries replaced in 3 units, 2 in Men's Office Bathroom, 1 in Women's Office Bathroom. | Nick Kosyak - 12/19/22  9:49:43 AM: Work complete. Awaiting Invoice. | Nick Kosyak - 12/16/22 10:09:16 AM: Sisk contacted. Will come to inspect on Monday.",[]
2034,EQ ID 2034,General Maintenance Request,Spot Weld,1802,06/28/2022,4. Prod Continuing but Affected Equipment stopped,Tape machine not working in 254 cell.,Closed and Completed,0,0.5,Nick Kosyak,Maintenance,0,06/27/2022 09:30 AM,,[]
2034,EQ ID 2034,General Maintenance Request,Spot Weld,3379,11/30/2022,2. General Maint - High Priority,Spot weld step ladder right shoe is worn out and metal pole touching ground and need replacement part.,Closed and Completed,0,0.25,Nick Kosyak,Maintenance,0,12/20/2022 12:00 AM,,[]
2034,EQ ID 2034,General Maintenance Request,Spot Weld,5307,04/13/2023,6. General Maint,Two Staple gun not working properly .,Closed and Completed,0,2,Nick Kosyak,Maintenance,0,04/27/2023 12:00 AM,Nick Kosyak - 04/27/23  8:49:56 AM: One staple gun beyond repair. Parts no longer available. Needs to be replaced.,[]
2034,EQ ID 2034,General Maintenance Request,Spot Weld,7310,09/19/2023,"5. Prod Ongoing, Maint Required",Staple gun trigger broken.,Closed and Completed,0,2,Nick Kosyak,Maintenance,0,09/21/2023 12:00 AM,,[]
2034,EQ ID 2034,General Maintenance Request,Spot Weld,8194,12/01/2023,6. General Maint,In box cell IMOLD cage door broken.,Closed and Completed,187.87,1,Nick and Lawrence,Maintenance,0,01/04/2024 11:30 AM,Nick Kosyak - 12/01/23  5:08:38 AM: Door on the cage needs to be rebuild or replaced.,[]
2034,EQ ID 2034,General Maintenance Request,Spot Weld,15380,04/15/2025,6. General Maint,Staple guns are not working.,Closed and Completed,0,2,Nick Kosyak,Maintenance,0,05/02/2025 12:00 AM,,[]
2034,EQ ID 2034,General Maintenance Request,Spot Weld,16067,06/12/2025,6. General Maint,"254 Cell standing fan pull chain is broken 
Please have a look as the weather is getting warmer

thanks",Closed and Completed,9,1.5,Nick Kosyak,Maintenance,0,07/02/2025 12:00 AM,Nick Kosyak - 06/13/25  8:05:52 AM: New switch oredered.,[]
2034,EQ ID 2034,General Maintenance Request,Spot Weld,17854,12/08/2025,6. General Maint,Spot weld card which is used for Back plate(2974-20) is not function properly need to be fixed,Closed and Completed,0,1,Javy Manalo,Maintenance,0,12/11/2025 12:00 AM,Javy Manalo - 12/11/25  9:10:28 AM: “I replaced the damaged piece of wood and secured all the loose nails.”,[]
2034,EQ ID 2034,General Maintenance Request,Spot Weld,19861,06/16/2026,2. General Maint - High Priority,Smart cell we don't have electric power in the welders.,Closed and Completed,0,1,Rainbow Electric,Maintenance,0,06/26/2026 12:00 AM,,[]
2034,EQ ID 2034,General Maintenance Request,Spot Weld,20675,09/11/2026,2. General Maint - High Priority,The safety guide on the rivet machine at the spot-weld area is loose. The screws need to be tightened securely.,Closed and Completed,0,1,Javy Manalo,Maintenance,0,09/11/2026 12:00 AM,,[]
2076,EQ ID 2076,Resistance Welder,Spot Weld,5732,05/19/2023,"5. Prod Ongoing, Maint Required",Welder 1582 needs a new foot-switch.,Closed and Completed,760.78,1,Sisk,Maintenance,0,06/19/2023 12:00 AM,Nick Kosyak - 06/26/23  7:58:23 AM: Orkin contacted. To arrive Tuesday June 27. | Nick Kosyak - 05/19/23 10:58:36 AM: Foot-switch replaced. Awaiting invoice.,[]
542,EQ ID 542,Vacuum Lift,Spot Weld,17252,10/10/2025,6. General Maint,"The vacuum lift motor between door cell and box cell occasionally rings, and it can get loud. The decibel level is not that high, but the ringing sound is uncomfortable for the operators. Please check the motor.",Closed and Completed,2692.52,0,Acculift,Maintenance,0,11/07/2025 12:00 AM,Nick Kosyak - 10/28/25  2:39:31 AM: Potential issue found. Replacement ordered. Awaiting invoice. | Nick Kosyak - 10/15/25 10:58:06 AM: Vendor scheduled.,[]
