equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
5272,EQ ID 5272,Fanuc Robot,Assembly,16235,06/23/2025,1. Prod Stopped,The driver present sensor failed.,Closed and Completed,0,0,Zolo,Maintenance,0,06/25/2025 12:00 AM,Zolo Batbayar - 06/27/25  6:39:06 AM: Sensor replaced.,[]
5243,EQ ID 5243,CNC Routing oil pumps,Assembly,7819,10/27/2023,1. Prod Stopped,Testing,Closed and Completed,0,0,Zolo,Maintenance,0,10/27/2023 12:00 AM,,[]
5241,EQ ID 5241,N-300 nesting Vacuum Pump#3,Assembly,20529,08/28/2026,2. General Maint - High Priority,Pod/Rail's impaler wouldn't turn off with the push of the button on 08/27/26 at end of day and was making noises in the later part of the day. Impaler currently isn't running causing the machine to be down.,Closed and Completed,0,0,Zolo,Maintenance,0,09/01/2026 12:00 AM,,[]
5114,EQ ID 5114,Standard Pallet truck-G1,Assembly,5634,05/10/2023,6. General Maint,Hydraulic unit spring broken.,Closed and Completed,0,0,Zolo,Maintenance,0,05/19/2023 09:00 AM,,[]
5147,EQ ID 5147,Rivet gun#9,Assembly,4664,03/06/2023,6. General Maint,Jaw replacement needed.,Closed and Completed,0,0,Zolo,Maintenance,0,03/29/2023 09:00 AM,,[]
5147,EQ ID 5147,Rivet gun#9,Assembly,9655,01/08/2024,"5. Prod Ongoing, Maint Required",Not working properly. Picked up by Fasteners for refurbished.,Closed and Completed,0,0,One Monroe,Maintenance,0,03/28/2024 12:00 AM,Zolo Batbayar - 04/02/24  9:22:08 AM: Refurbished.,[]
5138,EQ ID 5138,Rivet gun#8,Assembly,4666,03/06/2023,6. General Maint,Jaw replacement needed.,Closed and Completed,0,0,Zolo,Maintenance,0,03/29/2023 09:00 AM,,[]
5138,EQ ID 5138,Rivet gun#8,Assembly,9654,01/08/2024,"5. Prod Ongoing, Maint Required",Not working properly. Picked up by Fasteners for refurbished.,Closed and Completed,0,0,One Monroe/Fasteners,Maintenance,0,03/28/2024 12:00 AM,Zolo Batbayar - 04/02/24  9:21:34 AM: Refurbished.,[]
5137,EQ ID 5137,Rivet gun#11,Assembly,10429,02/12/2024,6. General Maint,Refill hydraulic fluid.,Closed and Completed,0,0,Zolo,Maintenance,0,02/23/2024 12:00 AM,,[]
5139,EQ ID 5139,Rivet gun#3,Assembly,10032,01/17/2024,"5. Prod Ongoing, Maint Required",slow cycle.,Closed and Completed,0,0,Zolo,Maintenance,1,01/18/2024 11:00 AM,Zolo Batbayar - 01/18/24 11:57:12 AM: Hydraulic oil changed.,[]
5140,EQ ID 5140,Rivet gun#1,Assembly,4568,02/22/2023,6. General Maint,Fluid leaking.,Closed and Completed,0,0,Fasteners,Maintenance,0,04/27/2023 12:00 AM,Zolo Batbayar - 04/27/23  5:01:59 AM: Refurbished. | Zolo Batbayar - 02/23/23 11:15:20 AM: Scheduled for Re-furbished.,[]
5144,EQ ID 5144,Rivet gun#7,Assembly,5667,05/12/2023,6. General Maint,Needs refurbished.,Closed and Completed,0,0,Zolo,Maintenance,0,06/05/2023 09:00 AM,,[]
5144,EQ ID 5144,Rivet gun#7,Assembly,9656,01/08/2024,"5. Prod Ongoing, Maint Required",Not working properly. Picked up by Fasteners for refurbished.,Closed and Completed,0,0,One Monroe,Maintenance,0,03/28/2024 12:00 AM,Zolo Batbayar - 04/02/24  9:22:37 AM: Refurbished.,[]
5145,EQ ID 5145,Rivet gun#2,Assembly,2450,09/22/2022,4. Prod Continuing but Affected Equipment stopped,Rivet stuck.,Closed and Completed,0,1,Zolo,Maintenance,0,09/26/2022 12:00 AM,"Zolo Batbayar - 09/26/22 10:29:41 AM: Broken part replaced, pressure and oil level checked. Ready to use.",[]
5145,EQ ID 5145,Rivet gun#2,Assembly,4665,03/06/2023,6. General Maint,Jaw replacement needed.,Closed and Completed,0,0,Zolo,Maintenance,0,03/29/2023 09:00 AM,,[]
5145,EQ ID 5145,Rivet gun#2,Assembly,13588,10/28/2024,2. General Maint - High Priority,Hydraulic oil change needed.,Closed and Completed,0,0,Zolo,Maintenance,1,10/28/2024 12:00 AM,,[]
5149,EQ ID 5149,Rivet gun#5,Assembly,2451,09/22/2022,4. Prod Continuing but Affected Equipment stopped,Trouble vacuuming stems,Closed and Completed,0,0,Zolo,Maintenance,0,09/26/2022 11:30 AM,"Zolo Batbayar - 09/26/22 10:30:16 AM: Broken part replaced, pressure and oil level checked. Ready to use.",[]
5149,EQ ID 5149,Rivet gun#5,Assembly,4667,03/06/2023,6. General Maint,Jaw replacement needed.,Closed and Completed,0,0,Zolo,Maintenance,0,03/29/2023 09:00 AM,,[]
5149,EQ ID 5149,Rivet gun#5,Assembly,5166,04/06/2023,6. General Maint,Replace jaw.,Closed and Completed,0,0,Zolo,Maintenance,0,04/17/2023 07:00 AM,,[]
5105,EQ ID 5105,Tape machine #4,Assembly,13576,10/24/2024,2. General Maint - High Priority,Switch pad need to replaced.,Closed and Completed,0,0,Zolo,Maintenance,0,10/25/2024 12:00 AM,Zolo Batbayar - 10/28/24  5:49:27 AM: Pad replaced.,[]
5102,EQ ID 5102,Tape machine #5,Assembly,4457,02/17/2023,4. Prod Continuing but Affected Equipment stopped,Knocked down. (310-line).,Closed and Completed,0,0,Zolo,Maintenance,0,03/10/2023 10:00 AM,Zolo Batbayar - 03/13/23  6:40:43 AM: Serviced and ready to use. | Zolo Batbayar - 02/23/23 11:14:26 AM: Waiting for replacement parts.,[]
5106,EQ ID 5106,Tape machine #3,Assembly,9651,01/08/2024,4. Prod Continuing but Affected Equipment stopped,Top heater not working.,Closed and Completed,0,0,Zolo,Maintenance,0,01/11/2024 12:30 PM,Zolo Batbayar - 01/11/24 11:19:21 AM: New heater installed.,[]
5085,EQ ID 5085,Homag N-300 Nest CNC Router,Assembly,1690,06/15/2022,1. Prod Stopped,Vacuum pump oil and filter change.,Closed and Completed,0,2,Zolo,Maintenance,2,06/15/2022 09:00 AM,Zolo Batbayar - 06/15/22  8:11:43 AM: Oil and filter replaced on vacuum pump.,[]
5085,EQ ID 5085,Homag N-300 Nest CNC Router,Assembly,5020,03/20/2023,1. Prod Stopped,Dust collector motor shot. New motor been ordered.,Closed and Completed,0,0,Kenny electric,Maintenance,0,04/03/2023 11:00 AM,Zolo Batbayar - 04/04/23  6:09:25 AM: New motor installed.,[]
5085,EQ ID 5085,Homag N-300 Nest CNC Router,Assembly,7814,10/26/2023,1. Prod Stopped,Broken proximity sensor of tool changer cover.,Closed and Completed,120,1,Zolo,Maintenance,32,11/01/2023 12:30 PM,Zolo Batbayar - 11/01/23 12:05:02 PM: Sensor replaced.,"[{""name"": ""Prox sensor.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/441?guid=79309d74-2bf7-4f1d-816f-7b362abadfc0""}]"
5085,EQ ID 5085,Homag N-300 Nest CNC Router,Assembly,11532,05/03/2024,6. General Maint,Drained/Added transmission oil for FLEX5 automatics swivel action unit.,Closed and Completed,0,0,Zolo,Maintenance,0,05/04/2024 12:00 AM,,[]
5085,EQ ID 5085,Homag N-300 Nest CNC Router,Assembly,11825,05/17/2024,1. Prod Stopped,Flex5 tool needs to be refurbished.,Closed and Completed,0,0,Stiles,Maintenance,0,05/24/2024 12:00 AM,Zolo Batbayar - 05/24/24  6:11:08 AM: Aggregate tool sent to Stiles and received replacement tool.,[]
5085,EQ ID 5085,Homag N-300 Nest CNC Router,Assembly,14770,02/20/2025,1. Prod Stopped,"Driver error, C-axes in error state. Stlies contacted and tech service scheduled, spare parts ordered.",Closed and Completed,0,0,Stiles tech,Maintenance,0,02/26/2025 01:00 PM,"Zolo Batbayar - 02/26/25 12:48:37 PM: Received and replaced the aggregate, C-axis parts needs to returned.",[]
5085,EQ ID 5085,Homag N-300 Nest CNC Router,Assembly,15869,05/23/2025,1. Prod Stopped,Tool in router cannot be identified.,Closed and Completed,0,0,Zolo,Maintenance,0,05/27/2025 09:00 AM,Zolo Batbayar - 05/28/25  5:48:18 AM: Loose collet chuck on main spindle.,[]
5085,EQ ID 5085,Homag N-300 Nest CNC Router,Assembly,19537,05/21/2026,"3. Prod Affected, Not Stopped",Both suction cups not grabbing plastic sheet when attempting to load,Closed and Completed,0,0,Zolo,Maintenance,0,05/21/2026 12:00 AM,Zolo Batbayar - 05/21/26  7:13:03 AM: The hose disconnected from vacuum pump during cleaning process and safety breaker tripped as well.,[]
5085,EQ ID 5085,Homag N-300 Nest CNC Router,Assembly,20537,08/27/2026,1. Prod Stopped,Dust collector has electrical issues.,Closed and Completed,0,0,Zolo,Maintenance,0,09/01/2026 12:00 AM,Zolo Batbayar - 09/02/26  4:48:21 AM: Power switch contactor and relay replaced.,[]
5123,EQ ID 5123,Walkie stacker#1,Assembly,3384,12/01/2022,"5. Prod Ongoing, Maint Required",Damaged power cord.,Closed and Completed,0,1,Zolo,Maintenance,0,12/05/2022 07:30 AM,Zolo Batbayar - 12/05/22  6:51:11 AM: Power cord replaced.,"[{""name"": ""damaged power cord.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/173?guid=945b34d0-d728-45b0-b881-f97b0ed6f781""}]"
5123,EQ ID 5123,Walkie stacker#1,Assembly,15352,04/11/2025,6. General Maint,Loosing power.,Closed and Completed,0,0,zolo,Maintenance,0,04/11/2025 12:00 AM,Zolo Batbayar - 04/14/25  4:56:08 AM: Faulty switch fixed.,[]
5123,EQ ID 5123,Walkie stacker#1,Assembly,15367,04/14/2025,2. General Maint - High Priority,Battery issue,Closed and Completed,0,0,Zolo,Maintenance,0,06/24/2025 11:30 AM,Zolo Batbayar - 06/24/25 11:06:06 AM: New battery arrived and installed.,[]
5125,EQ ID 5125,Walkie stacker#3,Assembly,3007,10/20/2022,4. Prod Continuing but Affected Equipment stopped,Walkie stacker wont move back or forward. Stopped middle of the isle.,Closed and Completed,0,0,Welch technician,Maintenance,0,10/21/2022 02:00 PM,Zolo Batbayar - 10/21/22  1:12:51 PM: Equipment is under warranty. Welch been contacted.,[]
5125,EQ ID 5125,Walkie stacker#3,Assembly,3329,11/22/2022,4. Prod Continuing but Affected Equipment stopped,Walkie stacker not moving back and forward.,Closed and Completed,0,0,Zolo,Maintenance,0,11/22/2022 12:00 AM,"Zolo Batbayar - 11/22/22 11:11:12 AM: Wire been cut off. Rewired, up and running.",[]
5156,EQ ID 5156,Spin-pull threaded insert tool,Assembly,2454,,,Broken bottom ring.,Closed and Completed,42,1,Zolo,Maintenance,0,09/23/2022 12:00 AM,"Zolo Batbayar - 09/26/22 10:24:31 AM: Broken part replaced, pressure and oil level checked. Ready to use. | Zolo Batbayar - 09/23/22 12:34:58 PM: Parts been ordered.",[]
5074,EQ ID 5074,Eyewash station - compressor room,Assembly,1289,05/04/2022,4. Prod Continuing but Affected Equipment stopped,Change water in eyewash stations.,Closed and Completed,0,0,Zolo,Maintenance,0,05/04/2022 12:00 AM,Korin Schnal - 05/04/22  9:21:27 AM: Water changed in eyewash station. New bottle of eyewash preservative added.,[]
5074,EQ ID 5074,Eyewash station - compressor room,Assembly,3300,11/18/2022,6. General Maint,"Change water, add preservative.",Closed and Completed,0,1,Zolo,Maintenance,0,12/05/2022 11:00 AM,"Zolo Batbayar - 12/05/22  6:48:07 AM: Cleaned and rinsed. Changed water, added preservative.",[]
5074,EQ ID 5074,Eyewash station - compressor room,Assembly,9242,12/05/2023,6. General Maint,"Change water, add eyewash preservative.",Closed and Completed,0,0,Zolo,Maintenance,0,12/06/2023 09:00 AM,,[]
5075,EQ ID 5075,Eyewash station - speedy packer,Assembly,1290,05/04/2022,4. Prod Continuing but Affected Equipment stopped,Change water in eyewash station.,Closed and Completed,0,0,Zolo,Maintenance,0,05/04/2022 12:00 AM,Korin Schnal - 05/04/22  9:22:33 AM: Water changed. New bottle of eyewash preservative added.,[]
5075,EQ ID 5075,Eyewash station - speedy packer,Assembly,3302,11/18/2022,6. General Maint,Change water and add preservative.,Closed and Completed,0,1,Zolo,Maintenance,0,12/05/2022 10:30 AM,"Zolo Batbayar - 12/05/22  6:49:50 AM: Cleaned, rinsed and changed water. Added preservative.",[]
5075,EQ ID 5075,Eyewash station - speedy packer,Assembly,9243,12/05/2023,6. General Maint,"Change water, add eyewash preservative.",Closed and Completed,0,0,Zolo,Maintenance,0,12/06/2023 09:30 AM,,[]
,,,Assembly,19402,05/14/2026,"5. Prod Ongoing, Maint Required",Vacuum Lift high pitch noise - acquire new hose or ensure noise stops regardless of use.,Pending,0,0,,Maintenance,0,,,[]
,,,Assembly,20643,09/09/2026,"5. Prod Ongoing, Maint Required",Bolt down the Assembly outfeed tables to ensure the tables don't shift throughout the day.,Pending,0,0,,M/E,0,,,[]
,,,Assembly,20644,09/09/2026,"5. Prod Ongoing, Maint Required","Mark out the Supermarket by the 310 cell - just the perimeter, no rows needed at this time.",Pending,0,0,,Maintenance,0,,,[]
5236,EQ ID 5236,Trash compactors,Maintenance,15604,04/24/2025,"5. Prod Ongoing, Maint Required",Hydraulic oil leaking. WM tech came out inspected and rescheduled for repair.,Closed and Completed,0,0,Waste Management technician,Maintenance,0,05/14/2025 10:00 AM,,[]
5129,EQ ID 5129,Electric Scissors,Maintenance,10729,03/12/2024,6. General Maint,Batteries not charging.,Closed and Completed,0,0,"John, forklift specialist",Maintenance,0,03/13/2024 02:00 PM,Zolo Batbayar - 03/21/24  6:09:06 AM: Installed new batteries.,[]
5392,EQ ID 5392,TruMatic 5000 (K11),Metal Fabrication,19879,06/16/2026,1. Prod Stopped,"Grip Master sensor cable damaged, needed replacement.",Closed and Completed,0,0,zolo,Maintenance,0,06/16/2026 12:00 AM,,[]
5364,EQ ID 5364,Electric High Lift Truck,Metal Fabrication,15316,04/07/2025,1. Prod Stopped,"Lift truck not going down, stuck on fully raised.",Closed and Completed,0,0,Zolo,Maintenance,0,04/08/2025 12:00 AM,Zolo Batbayar - 04/09/25  6:04:20 AM: Faulty switch replaced.,[]
5155,EQ ID 5155,Laser Marking Machine 2020,Metal Fabrication,14883,02/27/2025,1. Prod Stopped,Marking machine can not knowledge front door statues.,Closed and Completed,0,0,Zolo/Gajo tech support,Maintenance,0,03/13/2025 12:00 AM,,[]
5326,EQ ID 5326,Tube Bender,Metal Fabrication,20343,08/12/2026,1. Prod Stopped,310-9-99 from both Chicago and Norfolk are wedging themselves in the bending head. Need advise on moving forward.,Pending,0,0,,Maintenance,0,,,[]
5326,EQ ID 5326,Tube Bender,Metal Fabrication,20674,09/11/2026,1. Prod Stopped,311-9-99 bars not  picking up at bend head,Pending,0,0,,Maintenance,0,,,[]
5326,EQ ID 5326,Tube Bender,Metal Fabrication,20727,09/16/2026,1. Prod Stopped,"Tube bender had 310-9 stuck in bending head, head looks bent",Pending,0,0,,Maintenance,0,,,[]
5326,EQ ID 5326,Tube Bender,Metal Fabrication,11834,05/10/2024,4. Prod Continuing but Affected Equipment stopped,AC unit not powering up. The unit sent back to vendor.,Closed and Completed,0,0,Zolo,Maintenance,0,07/08/2024 12:00 AM,,[]
5326,EQ ID 5326,Tube Bender,Metal Fabrication,14803,02/21/2025,1. Prod Stopped,Bending arm Prox sensor broke off. Parts been ordered.,Closed and Completed,0,0,Zolo,Maintenance,0,02/26/2025 01:30 PM,,[]
5326,EQ ID 5326,Tube Bender,Metal Fabrication,15271,04/02/2025,1. Prod Stopped,Collision caused handling arm #2 (unloading) broke off. Broken hardware ordered.,Closed and Completed,0,0,Zolo,Maintenance,0,04/04/2025 01:30 PM,Zolo Batbayar - 04/04/25 12:51:14 PM: Broken hardware replaced.,[]
5326,EQ ID 5326,Tube Bender,Metal Fabrication,19403,05/14/2026,4. Prod Continuing but Affected Equipment stopped,Bars getting stuck in bending head every 30 tubes or so. Not sure if this is a machine problem or material problem. We were able to run 1000's of Chicago tube and when switching to Norfolk the problem as arisen.,Closed and Completed,0,0,Zolo,Maintenance,0,08/18/2026 12:00 AM,Zolo Batbayar - 08/25/26  5:47:15 AM: Bending tool grinded down to better fit. | Zolo Batbayar - 05/28/26  6:21:32 AM: Same material issues we had before.,[]
5326,EQ ID 5326,Tube Bender,Metal Fabrication,20514,08/25/2026,1. Prod Stopped,The arm on the KB250 program isn't picking up the bar when removing from bending heads. The arms hits the top side of the bars and knocks it out of the heads. We think the program needs to be adjusted on the location it picks up this bar.,Closed and Completed,0,0,Zolo,Maintenance,0,08/27/2026 12:00 AM,Zolo Batbayar - 08/27/26 10:03:13 AM: Unloading arm adjusted. Has been running without error.,[]
5086,EQ ID 5086,Norlok clincher,Metal Fabrication,19436,05/15/2026,2. General Maint - High Priority,Jig for 310-3 frames need adjustments to better fit parts.,Pending,0,0,,M/E,0,,Zolo Batbayar - 05/15/26 11:29:59 AM: M.E,[]
5086,EQ ID 5086,Norlok clincher,Metal Fabrication,4000,01/11/2023,4. Prod Continuing but Affected Equipment stopped,Flow control needs to be replaced.,Closed and Completed,0,0,Zolo,Maintenance,0,01/20/2023 12:00 PM,Zolo Batbayar - 01/20/23 11:30:19 AM: Flow control valve replaced.,[]
5247,EQ ID 5247,Slag hog,Metal Fabrication,7895,11/02/2023,2. General Maint - High Priority,broke,Closed and Completed,0,1,Zolo,Maintenance,0,11/06/2023 03:00 AM,,[]
5191,EQ ID 5191,Desiccant Compressed Air Dryer,Metal Fabrication,4528,02/22/2023,6. General Maint,Mufflers need to be replaced.,Closed and Completed,0,0,Zolo,Maintenance,0,02/22/2023 10:00 AM,Zolo Batbayar - 02/22/23  8:45:21 AM: Both mufflers replaced with a new.,[]
5157,EQ ID 5157,Tapping arm,Metal Fabrication,1523,05/27/2022,4. Prod Continuing but Affected Equipment stopped,Lubricator kit not working.,Closed and Completed,0,1,Zolo,Maintenance,1,06/13/2022 06:30 AM,Zolo Batbayar - 06/13/22  5:41:28 AM: Replaced lubricator.,[]
5157,EQ ID 5157,Tapping arm,Metal Fabrication,8029,11/14/2023,2. General Maint - High Priority,tapping arm on frame side not working,Closed and Completed,0,0,Zolo,Maintenance,0,11/14/2023 06:30 AM,Zolo Batbayar - 11/14/23  5:45:30 AM: Arm is replaced.,[]
5157,EQ ID 5157,Tapping arm,Metal Fabrication,15351,04/11/2025,1. Prod Stopped,Arm shock not working.,Closed and Completed,0,0,Zolo,Maintenance,0,04/24/2025 03:30 PM,Zolo Batbayar - 04/25/25  5:33:16 AM: Tapping motor refurbished. (MS18J41053) | Zolo Batbayar - 04/25/25  4:55:27 AM: Shock cylinder replaced.,[]
5079,EQ ID 5079,Trumpf laser cutter,Metal Fabrication,1787,06/22/2022,"3. Prod Affected, Not Stopped",Worn out slat causing collision.,Closed and Completed,0,2,"Zolo,Jorge",Supervisor,2,06/24/2022 01:00 AM,Zolo Batbayar - 06/27/22  9:04:27 AM: Slat replaced.,[]
5079,EQ ID 5079,Trumpf laser cutter,Metal Fabrication,6153,06/20/2023,"5. Prod Ongoing, Maint Required",Dust collector filters has holes in them. Filters been ordered.,Closed and Completed,0,0,Trumpf tech,Maintenance,4,07/18/2023 03:00 PM,,[]
5079,EQ ID 5079,Trumpf laser cutter,Metal Fabrication,6447,07/17/2023,"5. Prod Ongoing, Maint Required",Dust extractor filter replaced on 07/2021 and 01/02/2022. Now two of them has hole in it. Trumpf been contacted for further investigation.,Closed and Completed,0,0,Trumpf,Maintenance,4,07/18/2023 04:30 PM,"Zolo Batbayar - 07/19/23  6:10:21 AM: New filters, psi and purge delay time adjusted. Panel gasket replaced.",[]
5079,EQ ID 5079,Trumpf laser cutter,Metal Fabrication,6857,08/16/2023,"5. Prod Ongoing, Maint Required",The door took longer than the set timeout time to open.,Closed and Completed,0,0,Zolo,Maintenance,0,08/24/2023 06:30 AM,,[]
5079,EQ ID 5079,Trumpf laser cutter,Metal Fabrication,9459,12/27/2023,"5. Prod Ongoing, Maint Required",Lubricate LiftMaster Shuttle.,Closed and Completed,0,0,Zolo,Maintenance,0,12/27/2023 02:00 PM,Zolo Batbayar - 12/28/23  7:30:59 AM: Greased Lift Master shuttle.,[]
5079,EQ ID 5079,Trumpf laser cutter,Metal Fabrication,12192,06/22/2024,1. Prod Stopped,Dust collector keep tripping break. Replacement contactor ordered.,Closed and Completed,0,0,Zolo,Maintenance,3,06/24/2024 11:30 AM,,[]
5079,EQ ID 5079,Trumpf laser cutter,Metal Fabrication,14826,02/25/2025,1. Prod Stopped,Cutting head not resetting after sever collision with a parts. Will troubleshoot with trumpf tech after spare parts arrives.,Closed and Completed,0,0,Zolo,Maintenance,0,02/26/2025 12:00 PM,,[]
5079,EQ ID 5079,Trumpf laser cutter,Metal Fabrication,14964,03/06/2025,1. Prod Stopped,Shuttle table lost reference.,Closed and Completed,0,0,Zolo/Stiles tech,Maintenance,0,03/06/2025 11:30 AM,Zolo Batbayar - 03/07/25  5:10:36 AM: Shuttle referenced and sensor adjusted.,[]
5079,EQ ID 5079,Trumpf laser cutter,Metal Fabrication,15360,04/11/2025,1. Prod Stopped,Sheet dropped during loading process and damaged fork shuttle sensors. Waiting on replacement parts.,Closed and Completed,0,0,Zolo,Maintenance,0,04/16/2025 07:00 AM,Zolo Batbayar - 04/16/25  9:24:58 AM: Sensor replaced and rack referenced.,[]
5079,EQ ID 5079,Trumpf laser cutter,Metal Fabrication,15510,04/25/2025,1. Prod Stopped,"Rear shuttle ran into scissor lift, damaged wheel and off the track.",Closed and Completed,0,0,Zolo,Maintenance,0,04/29/2025 08:30 AM,Zolo Batbayar - 04/29/25  7:51:33 AM: Guide wheels replaced with front shuttle wheels. Shuttle referenced and running.,[]
5087,EQ ID 5087,Welding robots,Metal Fabrication,20515,08/27/2026,"5. Prod Ongoing, Maint Required","Rollers on both robots are worn, replacement rollers have been received in. Production is still continuing, pleas replace when able.",Pending,0,0,,Maintenance,0,,,[]
5087,EQ ID 5087,Welding robots,Metal Fabrication,15902,05/29/2025,"5. Prod Ongoing, Maint Required",Wire drive rolls need to be replaced.,Closed and Completed,0,0,Zolo,Maintenance,0,05/30/2025 12:00 AM,Zolo Batbayar - 05/30/25  9:56:01 AM: 4 drive rolls and 2 gears replaced. (each robot arm),[]
5087,EQ ID 5087,Welding robots,Metal Fabrication,15927,06/02/2025,6. General Maint,The motor seized up and no longer able to clean a nozzle.,Closed and Completed,0,0,Zolo,Maintenance,0,06/02/2025 02:00 AM,Zolo Batbayar - 06/19/25  5:39:59 AM: Solenoid valve replaced on robot #1 | Zolo Batbayar - 06/02/25  1:53:00 PM: Replaced torch cleaning motor.,[]
5087,EQ ID 5087,Welding robots,Metal Fabrication,16766,08/21/2025,1. Prod Stopped,Rob_1 arm lost reference. Tech support contacted.,Closed and Completed,0,0,Zolo,Maintenance,0,08/21/2025 11:30 AM,Zolo Batbayar - 08/21/25 11:18:33 AM: Rob_1 calibrated and updated rev counters.,[]
5087,EQ ID 5087,Welding robots,Metal Fabrication,17001,09/15/2025,1. Prod Stopped,FlexPendant not responding.,Closed and Completed,0,0,Zolo,Maintenance,0,09/15/2025 10:30 AM,Zolo Batbayar - 09/15/25  9:36:02 AM: Replaced with a new Pendant.,[]
5087,EQ ID 5087,Welding robots,Metal Fabrication,19399,05/14/2026,"5. Prod Ongoing, Maint Required",Leaking gas,Closed and Completed,0,0,Zolo,Maintenance,0,05/15/2026 12:00 AM,Zolo Batbayar - 05/18/26  5:08:47 AM: No leak found. | Zolo Batbayar - 05/14/26 12:28:29 PM: Waiting for support bracket from Lincoln Electric.,[]
5087,EQ ID 5087,Welding robots,Metal Fabrication,19567,05/22/2026,6. General Maint,Raise up the Gas Manifold System to high enough clear access to open/close valves.,Closed and Completed,0,0,Zolo,Maintenance,0,06/01/2026 12:00 AM,Zolo Batbayar - 05/27/26  1:10:46 PM: Completed.,[]
5087,EQ ID 5087,Welding robots,Metal Fabrication,19473,04/17/2026,"5. Prod Ongoing, Maint Required","Mounting bracket/plate for Wire feeder#2 needed replacement. Parts ordered, lead-time 6-8 weeks.",Closed and Completed,0,0,Zolo,Maintenance,0,06/09/2026 12:00 AM,Zolo Batbayar - 06/09/26  6:41:50 AM: Parts received from DMF and installed.,[]
5087,EQ ID 5087,Welding robots,Metal Fabrication,19651,06/01/2026,"5. Prod Ongoing, Maint Required","Shock Tab fixture has arrived, part has been placed on your desk, Work order is entered to exchange current shock tab fixture with new ones.",Closed and Completed,0,0,Zolo,Maintenance,0,06/30/2026 12:00 AM,Zolo Batbayar - 07/07/26  6:16:03 AM: Exciting hardware not reusable. Correct hardware confirmed and ordered.,[]
5087,EQ ID 5087,Welding robots,Metal Fabrication,20358,08/13/2026,2. General Maint - High Priority,"The ""reamer""  on Robot two needs sharpening or replaced  as the nozzle is getting stuck on occasion.",Closed and Completed,0,0,Zolo,Maintenance,0,08/14/2026 12:00 AM,Zolo Batbayar - 08/17/26  9:17:30 AM: Spray valve adjusted.,[]
5087,EQ ID 5087,Welding robots,Metal Fabrication,20606,09/03/2026,1. Prod Stopped,Swans neck on robot 2 snapped and production has stopped.,Closed and Completed,0,0,Zolo,Maintenance,0,09/15/2026 06:30 AM,Zolo Batbayar - 09/15/26  7:31:31 AM: Part received and installed. Welder back up running.,[]
5084,EQ ID 5084,Ingersoll Rand Air Compressor,Metal Fabrication,11396,04/15/2024,"5. Prod Ongoing, Maint Required",Change inlet filter.,Closed and Completed,0,0,Zolo,Maintenance,0,04/23/2024 12:00 AM,Zolo Batbayar - 04/24/24  5:35:34 AM: New inlet filter installed.,[]
5084,EQ ID 5084,Ingersoll Rand Air Compressor,Metal Fabrication,13018,09/09/2024,1. Prod Stopped,Over heating.,Closed and Completed,0,0,Ingersol tech,Maintenance,0,09/10/2024 01:30 PM,Zolo Batbayar - 09/11/24  5:48:09 AM: Thermal Valve Assembly - 23635758 replaced.,[]
5084,EQ ID 5084,Ingersoll Rand Air Compressor,Metal Fabrication,16845,10/04/2024,"5. Prod Ongoing, Maint Required",Coolant leak from hose,Closed and Completed,0,0,Ingersol tech,Maintenance,0,10/08/2024 12:00 AM,Zolo Batbayar - 08/28/25  5:19:27 AM: Coolant leaking from the hose after recent thermal valve replacement.,[]
5084,EQ ID 5084,Ingersoll Rand Air Compressor,Metal Fabrication,13650,10/30/2024,"5. Prod Ongoing, Maint Required",Compressor shut down and restarts automatically.,Closed and Completed,0,0,Ingersoll tech,Maintenance,0,10/31/2024 08:00 AM,Zolo Batbayar - 11/01/24  5:25:48 AM: Cracked Inlet filter.,[]
5084,EQ ID 5084,Ingersoll Rand Air Compressor,Metal Fabrication,15175,03/26/2025,1. Prod Stopped,"VSD Fault 2,7,8 
Machine shuts itself down. Ingersoll contacted.",Closed and Completed,0,0,"Travis Snow, IR tech",Maintenance,0,03/28/2025 03:00 PM,Zolo Batbayar - 03/31/25  4:55:25 AM: Damaged Hall effect sensor replaced.,[]
5084,EQ ID 5084,Ingersoll Rand Air Compressor,Metal Fabrication,16634,06/10/2025,"5. Prod Ongoing, Maint Required","The purge valves were getting stuck open at
tower switch, recommend replacement of both purge valves and control solenoids.",Closed and Completed,6600,4,IR tech,Maintenance,0,08/12/2025 01:30 PM,Zolo Batbayar - 08/26/25 10:39:57 AM: Replaced both both purge valves and control solenoids.,[]
5084,EQ ID 5084,Ingersoll Rand Air Compressor,Metal Fabrication,16793,08/25/2025,1. Prod Stopped,"Power tripping. VSD fault 2,8",Closed Without Action,0,0,Zolo,Maintenance,0,09/24/2025 12:00 AM,"Zolo Batbayar - 09/24/25  4:58:41 AM: Replaced with a new compressor machine. | Zolo Batbayar - 09/17/25  6:01:43 AM: Replacing power outlet module did not fix the problem. IR tech will replace the motor. | Zolo Batbayar - 08/26/25 11:41:47 AM: Power tripping. VSD fault 2, VSD 8 fault",[]
5080,EQ ID 5080,Trumpf press brake,Metal Fabrication,20673,09/11/2026,1. Prod Stopped,Screw broken on bend master gripper,Pending,0,0,,Maintenance,0,,,[]
5080,EQ ID 5080,Trumpf press brake,Metal Fabrication,1545,06/01/2022,1. Prod Stopped,Routine Maintenance.,Closed and Completed,0,3,"Zolo, Jorge",Maintenance,3,06/01/2022 02:00 AM,Zolo Batbayar - 06/01/22 12:42:32 PM: Machine maintenance performed.,[]
5080,EQ ID 5080,Trumpf press brake,Metal Fabrication,1831,06/29/2022,1. Prod Stopped,Pressure regulating valve is failed.,Closed and Completed,0,0,"Zolo,Korin,Brendan",Supervisor,0,07/12/2022 06:30 AM,Zolo Batbayar - 06/30/22  8:59:08 AM: Replacement part been ordered.,[]
5080,EQ ID 5080,Trumpf press brake,Metal Fabrication,5305,04/10/2023,1. Prod Stopped,"Software crash, blown fuse, fried circuit board.",Closed and Completed,0,0,Zolo/Teleservice,Maintenance,0,04/12/2023 02:30 AM,Zolo Batbayar - 04/26/23  9:04:56 AM: Bad brake caliper replaced. | Zolo Batbayar - 04/13/23 10:42:02 AM: Fuses and circuit board ordered.,[]
5080,EQ ID 5080,Trumpf press brake,Metal Fabrication,7813,10/20/2023,1. Prod Stopped,Pneumatic high pressure system failed.,Closed and Completed,0,0,Zolo,Maintenance,0,11/10/2023 10:00 AM,Zolo Batbayar - 11/10/23 10:00:04 AM: Valve block and gripper seals replaced.,"[{""name"": ""Pneumatic system.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/440?guid=a9a5ed09-0de7-4056-be39-0374c9908d05""}]"
5080,EQ ID 5080,Trumpf press brake,Metal Fabrication,12193,06/22/2024,1. Prod Stopped,Damaged gripper cable.,Closed and Completed,0,0,Zolo,Maintenance,0,06/24/2024 10:00 AM,,[]
5080,EQ ID 5080,Trumpf press brake,Metal Fabrication,12784,08/13/2024,1. Prod Stopped,Sheet detect sensor not working properly.,Closed and Completed,700,0,Zolo,Maintenance,0,08/15/2024 08:30 AM,,[]
5080,EQ ID 5080,Trumpf press brake,Metal Fabrication,14675,02/10/2025,"3. Prod Affected, Not Stopped",Magnetic gripper not dropping the part.,Closed and Completed,0,0,Zolo/Trumpf tech,Maintenance,0,02/13/2025 12:00 AM,"Zolo Batbayar - 02/17/25  4:48:08 AM: Relay, relay holder replaced and gripper connectors modified. | Zolo Batbayar - 02/13/25  1:21:28 PM: Gripper magnet and cables ordered, recommended by trumpf support engineer.",[]
5080,EQ ID 5080,Trumpf press brake,Metal Fabrication,14804,02/24/2025,1. Prod Stopped,Blown fuse due to power surge over the weekend. Waiting on fuse to arrive.,Closed and Completed,0,0,Zolo,Maintenance,0,02/25/2025 09:30 AM,,[]
5080,EQ ID 5080,Trumpf press brake,Metal Fabrication,15400,04/11/2025,1. Prod Stopped,Power supply module not working properly.,Closed and Completed,8000,0,Zolo,Maintenance,0,04/16/2025 11:30 AM,Zolo Batbayar - 04/16/25 11:10:04 AM: Q11 and Q12 power supply module replaced.,[]
5080,EQ ID 5080,Trumpf press brake,Metal Fabrication,16673,08/08/2025,1. Prod Stopped,"Double sheet detection, Pillow block bearing damaged due to crash. Also, press (Y1) has bad caliper and fried circuit board.",Closed and Completed,5000,6,Zolo,Maintenance,72,08/13/2025 09:00 AM,,[]
5080,EQ ID 5080,Trumpf press brake,Metal Fabrication,19842,06/12/2026,1. Prod Stopped,All 4 hex screw broken in jaw gripper.,Closed and Completed,0,0,Zolo,Maintenance,0,05/13/2026 12:00 AM,Zolo Batbayar - 06/13/26  8:52:49 AM: Broken screws extracted and replaced. Press brake back up and running.,[]
5080,EQ ID 5080,Trumpf press brake,Metal Fabrication,19398,05/14/2026,1. Prod Stopped,Bending arm not moving.,Closed and Completed,0,0,Zolo,Maintenance,0,05/14/2026 07:00 AM,Zolo Batbayar - 05/14/26 10:22:40 AM: Operator error.,[]
5080,EQ ID 5080,Trumpf press brake,Metal Fabrication,19963,06/25/2026,1. Prod Stopped,Bending robot ran over dropped parts on track.,Closed and Completed,0,0,Zolo,Maintenance,0,05/25/2026 12:00 AM,"Zolo Batbayar - 07/09/26 12:18:00 PM: All necessary parts replaced. | Zolo Batbayar - 06/26/26  8:21:56 AM: Able to fix Bracket and drag chain, cover plate need to be replaced. Machine is running and part ordered.",[]
5080,EQ ID 5080,Trumpf press brake,Metal Fabrication,20580,09/02/2026,1. Prod Stopped,"Loading gripper dropped, damaged cable.",Closed and Completed,0,0,Zolo,Maintenance,0,09/02/2026 12:00 AM,Zolo Batbayar - 09/03/26  7:07:10 AM: Cable replaced and gripper calibrated.,[]
5080,EQ ID 5080,Trumpf press brake,Metal Fabrication,20672,09/10/2026,1. Prod Stopped,Screw broken in bend master gripper.,Closed and Completed,0,0,Zolo,Maintenance,0,09/10/2026 12:00 AM,,[]
,,,Metal Fabrication,20012,07/01/2026,"5. Prod Ongoing, Maint Required","Marking Laser stops marking midway through program, machine has to be reset (rebooted) in order for full logo to be marked. This occurred about 5 times on July 1st 2026.",Pending,0,0,,Maintenance,0,,,[]
,,,Metal Fabrication,20671,09/10/2026,1. Prod Stopped,Running 311-9 -99 bars not picking up at bending head,Pending,0,0,,Maintenance,0,,,[]
,,,Metal Fabrication,20718,09/16/2026,1. Prod Stopped,Main switch on older engraver broken,Pending,0,0,,Maintenance,0,,,[]
5083,EQ ID 5083,Automated stretch wrapper,Shipping/Receiving,3631,12/14/2022,"5. Prod Ongoing, Maint Required",Fence/guard hit by forklift. Rebuild needed.,Closed and Completed,0,2,Zolo,Maintenance,0,12/14/2022 11:30 AM,Zolo Batbayar - 12/14/22 10:40:00 AM: Fence re-installed.,[]
5083,EQ ID 5083,Automated stretch wrapper,Shipping/Receiving,7503,09/22/2023,"5. Prod Ongoing, Maint Required","Not cutting and clamping.
Broken parts ordered.",Closed and Completed,0,2,Zolo,Maintenance,0,10/05/2023 12:30 PM,Zolo Batbayar - 10/10/23  6:34:15 AM: Replaced broken parts.,[]
5083,EQ ID 5083,Automated stretch wrapper,Shipping/Receiving,11459,04/24/2024,4. Prod Continuing but Affected Equipment stopped,Turn table is not working.,Closed and Completed,0,0,Zolo,Maintenance,0,05/02/2024 12:00 AM,Zolo Batbayar - 05/04/24  8:21:59 AM: DC motor brush replaced.,[]
5083,EQ ID 5083,Automated stretch wrapper,Shipping/Receiving,12449,07/19/2024,"5. Prod Ongoing, Maint Required",Broken power switch handle.,Closed and Completed,0,0,Zolo,Maintenance,0,07/30/2024 07:30 AM,Zolo Batbayar - 07/30/24  7:41:41 AM: Replaced broken part.,[]
5083,EQ ID 5083,Automated stretch wrapper,Shipping/Receiving,19540,05/20/2026,4. Prod Continuing but Affected Equipment stopped,"This is now COMPLETED; merely adding this for visibility.
The wrapper's cutter and turn table stopped working. After Zolo and Luis assessed the situation, we were able to get this back up and running. Appears as the spring in one of the parts in question came loose and also needed an adjustment to a slider bolt.
Again, this is now completed, Probably took about 25 to 35mins to get it running again.",Closed and Completed,0,0,Zolo,Maintenance,0,05/20/2026 12:00 AM,Zolo Batbayar - 05/28/26  6:22:32 AM: Completed.,[]
5083,EQ ID 5083,Automated stretch wrapper,Shipping/Receiving,20018,07/01/2026,1. Prod Stopped,"Cutting head keep jamming up, stuck end of the process.",Closed and Completed,0,0,Outside tech,Maintenance,0,07/31/2026 12:00 AM,"Zolo Batbayar - 08/11/26  6:01:25 AM: Cutting unit replaced with a new unit. | Zolo Batbayar - 07/06/26 11:32:23 AM: Cutting unit adjusted, wrapping and cutting with no issues.",[]
5264,EQ ID 5264,Dock door/Leveler,Warehouse,11967,06/04/2024,2. General Maint - High Priority,Broken bearing and drive on Dock door#1.,Closed and Completed,0,0,Arbon tech,Maintenance,0,06/05/2024 03:30 AM,"Zolo Batbayar - 06/06/24  7:22:27 AM: Drive unit needs to replaced, parts in order. Mean time door can operate by manually.",[]
5264,EQ ID 5264,Dock door/Leveler,Warehouse,16403,07/08/2025,6. General Maint,Dock door #1 has warned out sprocket. Requested to quote just replacing the chain and also a separate quote for installing an opener.,Closed Without Action,0,0,Zolo,Maintenance,0,07/31/2025 12:00 AM,,[]
5264,EQ ID 5264,Dock door/Leveler,Warehouse,17095,09/29/2025,"5. Prod Ongoing, Maint Required",Door opener not operational. ERROR: UNATH. STOP,Closed and Completed,0,0,Zolo,Maintenance,0,09/29/2025 02:30 AM,Zolo Batbayar - 09/30/25  6:39:46 AM: Reset settings,[]
5232,EQ ID 5232,Electric forklift truck (sit-down)#5,Warehouse,11975,06/06/2024,4. Prod Continuing but Affected Equipment stopped,Forklift stopped working,Closed and Completed,0,0,Zolo,Maintenance,1,06/06/2024 12:00 AM,Zolo Batbayar - 06/07/24  4:57:03 AM: Damaged seat belt detection wire.,[]
5232,EQ ID 5232,Electric forklift truck (sit-down)#5,Warehouse,19907,06/04/2026,6. General Maint,Can we reach out to forklift specialists to remove the sensor that we were testing on Forklift #5? It has been determined that we will not be moving forward with this solution at this time.,Closed and Completed,0,0,Zolo,Maintenance,0,07/02/2026 12:00 AM,Zolo Batbayar - 07/02/26  5:26:28 AM: Completed.,[]
,,,Warehouse,19564,05/22/2026,6. General Maint,Exit sign by Dock door 15 is not illuminated. Needs battery replacement. Opposite temp office space.,Pending,0,0,,Maintenance,0,,,[]
