equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
5272,EQ ID 5272,Fanuc Robot,Assembly,16235,06/23/2025,1. Prod Stopped,The driver present sensor failed.,Closed and Completed,0,0,Zolo,Maintenance,0,06/25/2025 12:00 AM,Zolo Batbayar - 06/27/25  6:39:06 AM: Sensor replaced.,[]
5243,EQ ID 5243,CNC Routing oil pumps,Assembly,7819,10/27/2023,1. Prod Stopped,Testing,Closed and Completed,0,0,Zolo,Maintenance,0,10/27/2023 12:00 AM,,[]
5241,EQ ID 5241,N-300 nesting Vacuum Pump#3,Assembly,20529,08/28/2026,2. General Maint - High Priority,Pod/Rail's impaler wouldn't turn off with the push of the button on 08/27/26 at end of day and was making noises in the later part of the day. Impaler currently isn't running causing the machine to be down.,Closed and Completed,0,0,Zolo,Maintenance,0,09/01/2026 12:00 AM,,[]
5114,EQ ID 5114,Standard Pallet truck-G1,Assembly,5634,05/10/2023,6. General Maint,Hydraulic unit spring broken.,Closed and Completed,0,0,Zolo,Maintenance,0,05/19/2023 09:00 AM,,[]
5147,EQ ID 5147,Rivet gun#9,Assembly,4664,03/06/2023,6. General Maint,Jaw replacement needed.,Closed and Completed,0,0,Zolo,Maintenance,0,03/29/2023 09:00 AM,,[]
5147,EQ ID 5147,Rivet gun#9,Assembly,9655,01/08/2024,"5. Prod Ongoing, Maint Required",Not working properly. Picked up by Fasteners for refurbished.,Closed and Completed,0,0,One Monroe,Maintenance,0,03/28/2024 12:00 AM,Zolo Batbayar - 04/02/24  9:22:08 AM: Refurbished.,[]
5138,EQ ID 5138,Rivet gun#8,Assembly,4666,03/06/2023,6. General Maint,Jaw replacement needed.,Closed and Completed,0,0,Zolo,Maintenance,0,03/29/2023 09:00 AM,,[]
5138,EQ ID 5138,Rivet gun#8,Assembly,9654,01/08/2024,"5. Prod Ongoing, Maint Required",Not working properly. Picked up by Fasteners for refurbished.,Closed and Completed,0,0,One Monroe/Fasteners,Maintenance,0,03/28/2024 12:00 AM,Zolo Batbayar - 04/02/24  9:21:34 AM: Refurbished.,[]
5137,EQ ID 5137,Rivet gun#11,Assembly,10429,02/12/2024,6. General Maint,Refill hydraulic fluid.,Closed and Completed,0,0,Zolo,Maintenance,0,02/23/2024 12:00 AM,,[]
5139,EQ ID 5139,Rivet gun#3,Assembly,10032,01/17/2024,"5. Prod Ongoing, Maint Required",slow cycle.,Closed and Completed,0,0,Zolo,Maintenance,1,01/18/2024 11:00 AM,Zolo Batbayar - 01/18/24 11:57:12 AM: Hydraulic oil changed.,[]
5140,EQ ID 5140,Rivet gun#1,Assembly,4568,02/22/2023,6. General Maint,Fluid leaking.,Closed and Completed,0,0,Fasteners,Maintenance,0,04/27/2023 12:00 AM,Zolo Batbayar - 04/27/23  5:01:59 AM: Refurbished. | Zolo Batbayar - 02/23/23 11:15:20 AM: Scheduled for Re-furbished.,[]
5144,EQ ID 5144,Rivet gun#7,Assembly,5667,05/12/2023,6. General Maint,Needs refurbished.,Closed and Completed,0,0,Zolo,Maintenance,0,06/05/2023 09:00 AM,,[]
5144,EQ ID 5144,Rivet gun#7,Assembly,9656,01/08/2024,"5. Prod Ongoing, Maint Required",Not working properly. Picked up by Fasteners for refurbished.,Closed and Completed,0,0,One Monroe,Maintenance,0,03/28/2024 12:00 AM,Zolo Batbayar - 04/02/24  9:22:37 AM: Refurbished.,[]
5145,EQ ID 5145,Rivet gun#2,Assembly,2450,09/22/2022,4. Prod Continuing but Affected Equipment stopped,Rivet stuck.,Closed and Completed,0,1,Zolo,Maintenance,0,09/26/2022 12:00 AM,"Zolo Batbayar - 09/26/22 10:29:41 AM: Broken part replaced, pressure and oil level checked. Ready to use.",[]
5145,EQ ID 5145,Rivet gun#2,Assembly,4665,03/06/2023,6. General Maint,Jaw replacement needed.,Closed and Completed,0,0,Zolo,Maintenance,0,03/29/2023 09:00 AM,,[]
5145,EQ ID 5145,Rivet gun#2,Assembly,13588,10/28/2024,2. General Maint - High Priority,Hydraulic oil change needed.,Closed and Completed,0,0,Zolo,Maintenance,1,10/28/2024 12:00 AM,,[]
5149,EQ ID 5149,Rivet gun#5,Assembly,2451,09/22/2022,4. Prod Continuing but Affected Equipment stopped,Trouble vacuuming stems,Closed and Completed,0,0,Zolo,Maintenance,0,09/26/2022 11:30 AM,"Zolo Batbayar - 09/26/22 10:30:16 AM: Broken part replaced, pressure and oil level checked. Ready to use.",[]
5149,EQ ID 5149,Rivet gun#5,Assembly,4667,03/06/2023,6. General Maint,Jaw replacement needed.,Closed and Completed,0,0,Zolo,Maintenance,0,03/29/2023 09:00 AM,,[]
5149,EQ ID 5149,Rivet gun#5,Assembly,5166,04/06/2023,6. General Maint,Replace jaw.,Closed and Completed,0,0,Zolo,Maintenance,0,04/17/2023 07:00 AM,,[]
5105,EQ ID 5105,Tape machine #4,Assembly,13576,10/24/2024,2. General Maint - High Priority,Switch pad need to replaced.,Closed and Completed,0,0,Zolo,Maintenance,0,10/25/2024 12:00 AM,Zolo Batbayar - 10/28/24  5:49:27 AM: Pad replaced.,[]
5102,EQ ID 5102,Tape machine #5,Assembly,4457,02/17/2023,4. Prod Continuing but Affected Equipment stopped,Knocked down. (310-line).,Closed and Completed,0,0,Zolo,Maintenance,0,03/10/2023 10:00 AM,Zolo Batbayar - 03/13/23  6:40:43 AM: Serviced and ready to use. | Zolo Batbayar - 02/23/23 11:14:26 AM: Waiting for replacement parts.,[]
5106,EQ ID 5106,Tape machine #3,Assembly,9651,01/08/2024,4. Prod Continuing but Affected Equipment stopped,Top heater not working.,Closed and Completed,0,0,Zolo,Maintenance,0,01/11/2024 12:30 PM,Zolo Batbayar - 01/11/24 11:19:21 AM: New heater installed.,[]
5085,EQ ID 5085,Homag N-300 Nest CNC Router,Assembly,1690,06/15/2022,1. Prod Stopped,Vacuum pump oil and filter change.,Closed and Completed,0,2,Zolo,Maintenance,2,06/15/2022 09:00 AM,Zolo Batbayar - 06/15/22  8:11:43 AM: Oil and filter replaced on vacuum pump.,[]
5085,EQ ID 5085,Homag N-300 Nest CNC Router,Assembly,5020,03/20/2023,1. Prod Stopped,Dust collector motor shot. New motor been ordered.,Closed and Completed,0,0,Kenny electric,Maintenance,0,04/03/2023 11:00 AM,Zolo Batbayar - 04/04/23  6:09:25 AM: New motor installed.,[]
5085,EQ ID 5085,Homag N-300 Nest CNC Router,Assembly,7814,10/26/2023,1. Prod Stopped,Broken proximity sensor of tool changer cover.,Closed and Completed,120,1,Zolo,Maintenance,32,11/01/2023 12:30 PM,Zolo Batbayar - 11/01/23 12:05:02 PM: Sensor replaced.,"[{""name"": ""Prox sensor.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/441?guid=79309d74-2bf7-4f1d-816f-7b362abadfc0""}]"
5085,EQ ID 5085,Homag N-300 Nest CNC Router,Assembly,11532,05/03/2024,6. General Maint,Drained/Added transmission oil for FLEX5 automatics swivel action unit.,Closed and Completed,0,0,Zolo,Maintenance,0,05/04/2024 12:00 AM,,[]
5085,EQ ID 5085,Homag N-300 Nest CNC Router,Assembly,11825,05/17/2024,1. Prod Stopped,Flex5 tool needs to be refurbished.,Closed and Completed,0,0,Stiles,Maintenance,0,05/24/2024 12:00 AM,Zolo Batbayar - 05/24/24  6:11:08 AM: Aggregate tool sent to Stiles and received replacement tool.,[]
5085,EQ ID 5085,Homag N-300 Nest CNC Router,Assembly,14770,02/20/2025,1. Prod Stopped,"Driver error, C-axes in error state. Stlies contacted and tech service scheduled, spare parts ordered.",Closed and Completed,0,0,Stiles tech,Maintenance,0,02/26/2025 01:00 PM,"Zolo Batbayar - 02/26/25 12:48:37 PM: Received and replaced the aggregate, C-axis parts needs to returned.",[]
5085,EQ ID 5085,Homag N-300 Nest CNC Router,Assembly,15869,05/23/2025,1. Prod Stopped,Tool in router cannot be identified.,Closed and Completed,0,0,Zolo,Maintenance,0,05/27/2025 09:00 AM,Zolo Batbayar - 05/28/25  5:48:18 AM: Loose collet chuck on main spindle.,[]
5085,EQ ID 5085,Homag N-300 Nest CNC Router,Assembly,19537,05/21/2026,"3. Prod Affected, Not Stopped",Both suction cups not grabbing plastic sheet when attempting to load,Closed and Completed,0,0,Zolo,Maintenance,0,05/21/2026 12:00 AM,Zolo Batbayar - 05/21/26  7:13:03 AM: The hose disconnected from vacuum pump during cleaning process and safety breaker tripped as well.,[]
5085,EQ ID 5085,Homag N-300 Nest CNC Router,Assembly,20537,08/27/2026,1. Prod Stopped,Dust collector has electrical issues.,Closed and Completed,0,0,Zolo,Maintenance,0,09/01/2026 12:00 AM,Zolo Batbayar - 09/02/26  4:48:21 AM: Power switch contactor and relay replaced.,[]
5123,EQ ID 5123,Walkie stacker#1,Assembly,3384,12/01/2022,"5. Prod Ongoing, Maint Required",Damaged power cord.,Closed and Completed,0,1,Zolo,Maintenance,0,12/05/2022 07:30 AM,Zolo Batbayar - 12/05/22  6:51:11 AM: Power cord replaced.,"[{""name"": ""damaged power cord.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/173?guid=945b34d0-d728-45b0-b881-f97b0ed6f781""}]"
5123,EQ ID 5123,Walkie stacker#1,Assembly,15352,04/11/2025,6. General Maint,Loosing power.,Closed and Completed,0,0,zolo,Maintenance,0,04/11/2025 12:00 AM,Zolo Batbayar - 04/14/25  4:56:08 AM: Faulty switch fixed.,[]
5123,EQ ID 5123,Walkie stacker#1,Assembly,15367,04/14/2025,2. General Maint - High Priority,Battery issue,Closed and Completed,0,0,Zolo,Maintenance,0,06/24/2025 11:30 AM,Zolo Batbayar - 06/24/25 11:06:06 AM: New battery arrived and installed.,[]
5125,EQ ID 5125,Walkie stacker#3,Assembly,3007,10/20/2022,4. Prod Continuing but Affected Equipment stopped,Walkie stacker wont move back or forward. Stopped middle of the isle.,Closed and Completed,0,0,Welch technician,Maintenance,0,10/21/2022 02:00 PM,Zolo Batbayar - 10/21/22  1:12:51 PM: Equipment is under warranty. Welch been contacted.,[]
5125,EQ ID 5125,Walkie stacker#3,Assembly,3329,11/22/2022,4. Prod Continuing but Affected Equipment stopped,Walkie stacker not moving back and forward.,Closed and Completed,0,0,Zolo,Maintenance,0,11/22/2022 12:00 AM,"Zolo Batbayar - 11/22/22 11:11:12 AM: Wire been cut off. Rewired, up and running.",[]
5156,EQ ID 5156,Spin-pull threaded insert tool,Assembly,2454,,,Broken bottom ring.,Closed and Completed,42,1,Zolo,Maintenance,0,09/23/2022 12:00 AM,"Zolo Batbayar - 09/26/22 10:24:31 AM: Broken part replaced, pressure and oil level checked. Ready to use. | Zolo Batbayar - 09/23/22 12:34:58 PM: Parts been ordered.",[]
5074,EQ ID 5074,Eyewash station - compressor room,Assembly,1289,05/04/2022,4. Prod Continuing but Affected Equipment stopped,Change water in eyewash stations.,Closed and Completed,0,0,Zolo,Maintenance,0,05/04/2022 12:00 AM,Korin Schnal - 05/04/22  9:21:27 AM: Water changed in eyewash station. New bottle of eyewash preservative added.,[]
5074,EQ ID 5074,Eyewash station - compressor room,Assembly,3300,11/18/2022,6. General Maint,"Change water, add preservative.",Closed and Completed,0,1,Zolo,Maintenance,0,12/05/2022 11:00 AM,"Zolo Batbayar - 12/05/22  6:48:07 AM: Cleaned and rinsed. Changed water, added preservative.",[]
5074,EQ ID 5074,Eyewash station - compressor room,Assembly,9242,12/05/2023,6. General Maint,"Change water, add eyewash preservative.",Closed and Completed,0,0,Zolo,Maintenance,0,12/06/2023 09:00 AM,,[]
5075,EQ ID 5075,Eyewash station - speedy packer,Assembly,1290,05/04/2022,4. Prod Continuing but Affected Equipment stopped,Change water in eyewash station.,Closed and Completed,0,0,Zolo,Maintenance,0,05/04/2022 12:00 AM,Korin Schnal - 05/04/22  9:22:33 AM: Water changed. New bottle of eyewash preservative added.,[]
5075,EQ ID 5075,Eyewash station - speedy packer,Assembly,3302,11/18/2022,6. General Maint,Change water and add preservative.,Closed and Completed,0,1,Zolo,Maintenance,0,12/05/2022 10:30 AM,"Zolo Batbayar - 12/05/22  6:49:50 AM: Cleaned, rinsed and changed water. Added preservative.",[]
5075,EQ ID 5075,Eyewash station - speedy packer,Assembly,9243,12/05/2023,6. General Maint,"Change water, add eyewash preservative.",Closed and Completed,0,0,Zolo,Maintenance,0,12/06/2023 09:30 AM,,[]
,,,Assembly,19402,05/14/2026,"5. Prod Ongoing, Maint Required",Vacuum Lift high pitch noise - acquire new hose or ensure noise stops regardless of use.,Pending,0,0,,Maintenance,0,,,[]
,,,Assembly,20643,09/09/2026,"5. Prod Ongoing, Maint Required",Bolt down the Assembly outfeed tables to ensure the tables don't shift throughout the day.,Pending,0,0,,M/E,0,,,[]
,,,Assembly,20644,09/09/2026,"5. Prod Ongoing, Maint Required","Mark out the Supermarket by the 310 cell - just the perimeter, no rows needed at this time.",Pending,0,0,,Maintenance,0,,,[]
