equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
5083,EQ ID 5083,Automated stretch wrapper,Shipping/Receiving,3631,12/14/2022,"5. Prod Ongoing, Maint Required",Fence/guard hit by forklift. Rebuild needed.,Closed and Completed,0,2,Zolo,Maintenance,0,12/14/2022 11:30 AM,Zolo Batbayar - 12/14/22 10:40:00 AM: Fence re-installed.,[]
5083,EQ ID 5083,Automated stretch wrapper,Shipping/Receiving,7503,09/22/2023,"5. Prod Ongoing, Maint Required","Not cutting and clamping.
Broken parts ordered.",Closed and Completed,0,2,Zolo,Maintenance,0,10/05/2023 12:30 PM,Zolo Batbayar - 10/10/23  6:34:15 AM: Replaced broken parts.,[]
5083,EQ ID 5083,Automated stretch wrapper,Shipping/Receiving,11459,04/24/2024,4. Prod Continuing but Affected Equipment stopped,Turn table is not working.,Closed and Completed,0,0,Zolo,Maintenance,0,05/02/2024 12:00 AM,Zolo Batbayar - 05/04/24  8:21:59 AM: DC motor brush replaced.,[]
5083,EQ ID 5083,Automated stretch wrapper,Shipping/Receiving,12449,07/19/2024,"5. Prod Ongoing, Maint Required",Broken power switch handle.,Closed and Completed,0,0,Zolo,Maintenance,0,07/30/2024 07:30 AM,Zolo Batbayar - 07/30/24  7:41:41 AM: Replaced broken part.,[]
5083,EQ ID 5083,Automated stretch wrapper,Shipping/Receiving,19540,05/20/2026,4. Prod Continuing but Affected Equipment stopped,"This is now COMPLETED; merely adding this for visibility.
The wrapper's cutter and turn table stopped working. After Zolo and Luis assessed the situation, we were able to get this back up and running. Appears as the spring in one of the parts in question came loose and also needed an adjustment to a slider bolt.
Again, this is now completed, Probably took about 25 to 35mins to get it running again.",Closed and Completed,0,0,Zolo,Maintenance,0,05/20/2026 12:00 AM,Zolo Batbayar - 05/28/26  6:22:32 AM: Completed.,[]
5083,EQ ID 5083,Automated stretch wrapper,Shipping/Receiving,20018,07/01/2026,1. Prod Stopped,"Cutting head keep jamming up, stuck end of the process.",Closed and Completed,0,0,Outside tech,Maintenance,0,07/31/2026 12:00 AM,"Zolo Batbayar - 08/11/26  6:01:25 AM: Cutting unit replaced with a new unit. | Zolo Batbayar - 07/06/26 11:32:23 AM: Cutting unit adjusted, wrapping and cutting with no issues.",[]
