equipment_id,equipment_eq_id,equipment_name,department,wo_id,audit_item,status,due_date,work_performed_by,labor_time,material_cost,downtime_hours,completed_datetime,comments,attachments
5393,EQ ID 5393,Foam Soap Dispensers (at sinks),Maintenance,19884,"• Remove Nozzle Tip with mesh screen and run under warm water.
     • To remove Nozzle Tip for cleaning, cover the Sensor area with
        your finger to prevent dispensing of soap. Turn Nozzle to the left to
        loosen. Rinse Nozzle under hot water to loosen any soap residue and
        replace. Turn Nozzle to the right to tighten
• Place hand under Nozzle Tip to be sure soap is properly dispensed
• Gently wipe the dispenser with a cloth moistened with warm water and a diluted
neutral detergent
• Clean area between Lid and Spout to keep Lid swing free of soap residue
• Flush the system when minimal amount of soap is left in the bottle
       • Open the top-fill door using the BobKey, rotate door clockwise
       • Fill the dispenser with warm water.
       • Press the Automatic Flush Button located on the bottom housing assembly, just
          above the Partition Control Knob.
       • Once unit is flushed, Press the Automatic Flush Button again to stop dispensing.
       • Fill unit with fresh soap.
• Place hand under Nozzle Tip to be sure soap is properly dispensed.

I found this information online (Advisory Bulletin). https://www.bobrick.com/wp-content/uploads/TB-99.pdf

NOTES:
Please be concerned with the traffic on the sink usage, PM will take about ten to twenty mins for each unit. Depending on the soap amount inside the container.
If possible, perform the PM partially to allow the traffic to use the other sink. 
To save soap, it's best to perform the PM when the soap is at low level. Maybe early morning or late afternoon.",Closed and Completed,6/17/2026,"Colton, PU",0.00,0.00,0.00,6/19/2026,,[]
5390,EQ ID 5390,Office Chairs,Maintenance,19704,"Check the condition of the office chair arm pads. This includes all of the chairs inside of the conference, training and offices. Replace the arm pads as needed.",Pending,7/4/2026,,0.00,0.00,0.00,,,[]
5390,EQ ID 5390,Office Chairs,Maintenance,19439,"This includes all chairs in the building (open office, conference, office, training, lunch room, etc). 
ALL CHAIRS:
Check to make sure all hardware is tight 
Check to see if there are signs of any cracking on the structural frame
Check to make sure chairs are level (no rocking back and forth)
Check cleanliness (stains, tears, etc)
ROLLING CHAIRS:
Clean and check casters as needed
Make sure cylinder is working
Check the tilt and other functions
BREAK ROOM CHAIRS:
Check the chairs feet (they are level and they have glides)
Look for cracks or deforming",Closed and Completed,5/29/2026,Max,0.30,0.00,0.00,6/3/2026,"Maksim Bushka - 06/04/26  1:06:16 PM: Scheduled Date: 05/29/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Checked out ok",[]
5390,EQ ID 5390,Office Chairs,Maintenance,19438,"Check the condition of the office chair arm pads. This includes all of the chairs inside of the conference, training and offices. Replace the arm pads as needed.",Closed and Completed,5/29/2026,Max,0.30,0.00,0.00,6/3/2026,"Maksim Bushka - 06/04/26  1:04:43 PM: Scheduled Date: 05/29/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Checked up ok",[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,29,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,4/18/2022,mike,0.50,0.00,0.00,4/7/2022,Miguel Diaz - 04/08/22  9:59:11 AM: checked unit all is working,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,2604,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,11/13/2022,Gardner denver,0.50,0.00,0.00,10/31/2022,Miguel Diaz - 11/07/22  7:33:40 AM: compressor was just serviced for an annual service,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,3134,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,12/7/2022,md,0.40,0.00,0.00,12/1/2022,"Miguel Diaz - 12/01/22  8:18:55 AM: checked e stop 
checked oil level when on 
removed and cleaned air filter",[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,3387,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,1/1/2023,mike,0.50,0.00,0.00,1/2/2023,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,3931,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,2/12/2023,md,0.00,0.00,0.00,1/23/2023,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,4095,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,2/23/2023,md,0.50,0.00,0.00,2/10/2023,"Miguel Diaz - 02/10/23 11:24:21 AM: 1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,4312,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,3/10/2023,Mike ingersol rand tech,0.50,0.00,0.00,2/16/2023,"Miguel Diaz - 02/20/23  9:13:36 AM: Tech replaced separator and did a rebuilt kit 
checked oil level 
air filter was cleaned",[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,4482,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,3/20/2023,Mike,0.50,0.00,0.00,3/17/2023,"Miguel Diaz - 03/17/23 10:55:16 AM: 1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .
all working cleaned air filter",[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,4873,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,4/17/2023,Miguel & Max,1.00,30.00,0.00,4/18/2023,Maksim Bushka - 04/18/23 10:04:29 AM: Check up all points. Cleaned up the filter and radiator. Added one quarts oil.,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,5360,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,5/18/2023,mike,0.00,0.00,0.00,5/10/2023,Miguel Diaz - 05/10/23 10:41:11 AM: This service was just done skipping this interval,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,5624,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,6/10/2023,Max,1.00,0.00,0.00,6/12/2023,Maksim Bushka - 06/12/23  8:35:30 AM: Checked up and cleaned up the filter and coil,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,5982,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,7/12/2023,Max,0.00,0.00,0.00,7/10/2023,Maksim Bushka - 07/10/23  8:36:28 AM: Serviced ok,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,6362,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,8/10/2023,Max,1.00,0.00,0.00,8/10/2023,Maksim Bushka - 08/10/23 10:33:21 AM: Serviced the compressor.,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,6784,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,9/10/2023,Max,1.00,50.00,0.00,9/7/2023,Maksim Bushka - 09/07/23 11:19:32 AM: Added oil around two quart.,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,7141,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,10/7/2023,Max,0.00,0.00,0.00,10/11/2023,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,7579,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,11/11/2023,Max,1.00,0.00,0.00,11/7/2023,Maksim Bushka - 11/07/23 10:15:55 AM: Performed regular maintenance.,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,7942,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,12/7/2023,Max,1.00,0.00,0.00,11/8/2023,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,8128,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,12/27/2023,Max,1.00,0.00,0.00,1/2/2024,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,9504,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,2/2/2024,Max,1.00,0.00,0.00,1/31/2024,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,10208,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,3/2/2024,Max,1.00,0.00,0.00,3/1/2024,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,30,"Major Service; Every 24th-Month $3,805 Per Visit
? Same As The Above Minor Service
? Replace Air/Oil Separator Element
? Replace Ultra Coolant Compressor Lubricant
? Grease Fan & Main Motor Bearings (If applicable)
? Advise of Any Issues",Closed and Completed,3/18/2024,Max,1.00,0.00,0.00,3/4/2024,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,10600,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,4/1/2024,Max,0.45,0.00,0.00,4/1/2024,Maksim Bushka - 04/01/24  2:47:31 PM: Replaced 4 rollers on a drywall cart.,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,10883,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,5/1/2024,Max,1.00,0.00,0.00,4/30/2024,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,11476,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,5/30/2024,Max,0.00,0.00,0.00,5/14/2024,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,11906,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,6/30/2024,Max,0.30,0.00,0.00,6/6/2024,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,12064,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,7/10/2024,Max,1.00,0.00,0.00,7/9/2024,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,12368,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,8/12/2024,Max & Primo,1.00,0.00,0.00,8/6/2024,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,12681,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,9/6/2024,Max & Primo,1.00,0.00,0.00,9/5/2024,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,12984,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,10/6/2024,Max,1.00,0.00,0.00,10/14/2024,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,13405,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,11/14/2024,Max,1.00,0.00,0.00,10/29/2024,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,13914,"*User water hose and water down coils from inside out every 6 months .
This will prevent the machine from over heating",Closed and Completed,11/25/2024,Max,1.00,0.00,0.00,12/2/2024,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,13639,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,11/29/2024,Max,1.00,0.00,0.00,12/2/2024,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,13943,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,1/2/2025,Max,1.00,0.00,0.00,1/7/2025,Maksim Bushka - 01/07/25  1:50:49 PM: Replaced 4 AA batteries,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,14282,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,2/7/2025,Max,1.00,0.00,0.00,2/3/2025,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,14611,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,3/7/2025,Max,1.00,0.00,0.00,3/3/2025,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,14925,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,4/3/2025,Max,1.00,0.00,0.00,4/1/2025,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,15257,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,5/2/2025,Max,1.00,0.00,0.00,5/2/2025,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,13942,"*User water hose and water down coils from inside out every 6 months .
This will prevent the machine from over heating",Closed and Completed,6/2/2025,Max,1.00,0.00,0.00,5/8/2025,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,15652,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,6/6/2025,Primo & Max,2.00,0.00,0.00,6/12/2025,Maksim Bushka - 06/12/25  3:13:37 PM: Cleaned up with washer pressure.,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,16070,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,7/12/2025,Max,1.00,0.00,0.00,7/11/2025,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,16414,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,8/15/2025,Max,0.30,0.00,0.00,8/13/2025,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,16755,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed without Action,9/20/2025,Max,0.00,0.00,0.00,9/8/2025,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,16934,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,10/8/2025,Max,0.00,0.00,0.00,9/30/2025,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,17101,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed and Completed,10/30/2025,Max,0.00,0.00,0.00,10/21/2025,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,15748,"*User water hose and water down coils from inside out every 6 months .
This will prevent the machine from over heating",Closed without Action,11/14/2025,Max,0.00,0.00,0.00,10/31/2025,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,17398,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed without Action,11/21/2025,Max,0.00,0.00,0.00,11/19/2025,,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,17747,"(1) Check Safety Devices (Red E-stop button)
(2) Check Separator Differ. Indicator (Listen for blow by)
(3) Check Sump Oil Level-Warm (Check gauge Arrow pointed towards the green)
(4) Check Air filter (make sure  unit is off  before checking filter)
Open side cover & remove and blow off. (Check for foreign matter)
(5) Check radiator. Make sure it's clean and blow off if needed .",Closed without Action,12/19/2025,Sean Jennings,0.00,0.00,0.00,12/22/2025,Sean Jennings - 12/22/25 10:04:00 AM: Equipment is no longer operational. Will delete work orders associated with this piece of equipment once it is removed from the facility.,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,10644,"Major Service; Every 24th-Month $3,805 Per Visit
? Same As The Above Minor Service
? Replace Air/Oil Separator Element
? Replace Ultra Coolant Compressor Lubricant
? Grease Fan & Main Motor Bearings (If applicable)
? Advise of Any Issues",Closed and Completed,3/5/2026,Sean,0.00,0.00,0.00,3/12/2026,Sean Jennings - 03/12/26 12:13:17 PM: Scrapped on 1/26/2026,[]
36,EQ ID 36,Air compressor 75 HP,Maintenance,17532,"*User water hose and water down coils from inside out every 6 months .
This will prevent the machine from over heating",Closed without Action,4/30/2026,Max,0.00,0.00,0.00,5/5/2026,Maksim Bushka - 05/05/26  3:10:06 PM: We have replaced that compressor.,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,20153,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Pending,7/30/2026,,0.00,0.00,0.00,,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19800,clean top of compressor,Pending,6/17/2026,,0.00,0.00,0.00,,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,18359,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,2/3/2026,Shinobi,0.20,0.00,0.00,2/3/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,18360,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,2/4/2026,Shinobi,0.20,0.00,0.00,2/5/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,18390,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,2/7/2026,Shinobi,0.20,0.00,0.00,2/12/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,18463,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,2/14/2026,Max,0.10,0.00,0.00,2/20/2026,"Maksim Bushka - 02/20/26  5:00:48 PM: Scheduled Date: 02-14-2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Bleeded the water out",[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,18536,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,2/21/2026,Shinobi,0.20,0.00,0.00,2/23/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,18543,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,2/24/2026,Shinobi,0.20,0.00,0.00,2/25/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,18565,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,2/26/2026,Shinobi,0.20,0.00,0.00,2/26/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,18582,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,2/27/2026,Shinobi,0.20,0.00,0.00,3/2/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,18608,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,3/3/2026,Shinobi,0.20,0.00,0.00,3/9/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,18676,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,3/10/2026,Shinobi,0.20,0.00,0.00,3/12/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,18744,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,3/14/2026,Shinobi,0.20,0.00,0.00,3/16/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,18770,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,3/17/2026,Shinobi,0.20,0.00,0.00,3/17/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,18796,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,3/18/2026,Shinobi,0.20,0.00,0.00,3/18/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,18808,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,3/19/2026,Shinobi,0.20,0.00,0.00,3/20/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,18828,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,3/21/2026,Shinobi,0.20,0.00,0.00,3/23/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,18838,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,3/24/2026,Shinobi,0.20,0.00,0.00,3/26/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,18891,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,3/27/2026,Shinobi,0.20,0.00,0.00,4/8/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,18806,clean top of compressor,Closed and Completed,3/25/2026,Max,0.30,0.00,0.00,4/8/2026,"Maksim Bushka - 04/09/26  1:00:38 PM: Scheduled Date: 04/03/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Cleaned up",[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19029,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,4/9/2026,Shinobi,0.20,0.00,0.00,4/9/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19036,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,4/10/2026,Shinobi,0.20,0.00,0.00,4/10/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19116,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,4/16/2026,Shinobi,0.20,0.00,0.00,4/15/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19065,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,4/11/2026,Max,0.30,0.00,0.00,4/15/2026,"Maksim Bushka - 04/15/26 12:30:43 PM: Scheduled Date: 04/13/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Checked up ok",[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19123,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,4/17/2026,Shinobi,0.20,0.00,0.00,4/20/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19145,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,4/21/2026,Shinobi,0.20,0.00,0.00,4/21/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19049,clean top of compressor,Closed and Completed,4/16/2026,Max,1.00,0.00,0.00,4/21/2026,"Maksim Bushka - 04/21/26  6:58:48 PM: Scheduled Date: 04/16/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes Cleaned up",[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19160,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,4/22/2026,Shinobi,0.20,0.00,0.00,4/27/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19193,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,4/28/2026,Shinobi,0.20,0.00,0.00,4/28/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19316,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,5/6/2026,Max,0.10,0.00,0.00,5/5/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19213,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,4/29/2026,Max,0.20,0.00,0.00,5/5/2026,"Maksim Bushka - 05/05/26  3:08:28 PM: Scheduled Date: 04/30/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Bledel up",[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19161,clean top of compressor,Closed and Completed,4/28/2026,Max,0.30,0.00,0.00,5/5/2026,"Maksim Bushka - 05/05/26  3:05:21 PM: Scheduled Date: 04/28/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Cleaned up",[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19315,clean top of compressor,Closed and Completed,5/12/2026,Max,0.20,0.00,0.00,5/12/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19318,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,5/6/2026,Shinobi,0.20,0.00,0.00,5/14/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19372,clean top of compressor,Closed and Completed,5/19/2026,Max,0.20,0.00,0.00,5/19/2026,"Maksim Bushka - 05/20/26  1:24:15 PM: Scheduled Date: 05/19/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Cleaned up",[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19412,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,5/15/2026,Shinobi,0.20,0.00,0.00,5/20/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19508,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,5/21/2026,Shinobi,0.20,0.00,0.00,5/21/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19544,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,5/22/2026,Shinobi,0.20,0.00,0.00,6/3/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19679,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,6/4/2026,Shinobi,0.20,0.00,0.00,6/4/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19691,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,6/5/2026,Shinobi,0.20,0.00,0.00,6/8/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19746,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,6/9/2026,Shinobi,0.20,0.00,0.00,6/9/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19751,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,6/10/2026,Shinobi,0.20,0.00,0.00,6/10/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19782,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,6/11/2026,Max,0.20,0.00,0.00,6/10/2026,Maksim Bushka - 06/10/26  3:03:34 PM: Cleaned and bladed,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19802,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,6/11/2026,Max,0.30,0.00,0.00,6/10/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19518,clean top of compressor,Closed and Completed,5/27/2026,Max,0.20,0.00,0.00,6/10/2026,"Maksim Bushka - 06/10/26  2:42:02 PM: Scheduled Date: 05/25/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: cleaned up",[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19803,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,6/11/2026,Shinobi,0.20,0.00,0.00,6/11/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19811,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,6/12/2026,Shinobi,0.20,0.00,0.00,6/16/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19867,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,6/17/2026,Shinobi,0.20,0.00,0.00,6/17/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19881,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,6/18/2026,Shinobi,0.20,0.00,0.00,6/23/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19932,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,6/24/2026,Shinobi,0.20,0.00,0.00,6/24/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19936,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,6/25/2026,Shinobi,0.20,0.00,0.00,6/25/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19952,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,6/26/2026,Shinobi,0.20,0.00,0.00,6/26/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19973,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,6/27/2026,Shinobi,0.20,0.00,0.00,6/29/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19978,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,6/30/2026,Shinobi,0.20,0.00,0.00,6/30/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,19990,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,7/1/2026,Shinobi,0.20,0.00,0.00,7/6/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,20030,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,7/7/2026,Shinobi,0.20,0.00,0.00,7/7/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,20045,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,7/8/2026,Shinobi,0.20,0.00,0.00,7/27/2026,,[]
5377,EQ ID 5377,40HP Oil-injected Screw Air Compressor,Maintenance,20120,bleed built up condensation via two bottom valves. a few seconds to clear condensation,Closed and Completed,7/28/2026,Shinobi,0.20,0.00,0.00,7/29/2026,,[]
5319,EQ ID 5319,EV Chargers,Maintenance,11390,"*Check that all chargers have a green light on them if not see what is wrong try resetting the one unit breaker in the electrical room 
*Inspect the cables for wear or rips replace if needed 
*Wipe down all EV chargers make sure no trash is around the handle housing etc",Closed and Completed,8/1/2024,Max,0.00,0.00,0.00,8/5/2024,,[]
5240,EQ ID 5240,2nd Floor Patio,Maintenance,7309,"Remove any weeds sticking out of the tiles .
*Pull them out with your hands if you can 
*If you can see them in the cracks but cannot get to them use a long screw driver and break them loose .
*If you see a lot and you cannot get to them you will need the tile remover located in the black cabinet lift tile carefully place to the side make sure tile  faces the same way it came out  when placing it back remove weeds and place tile back careful not to drop tile .We have no spares .",Closed and Completed,1/21/2024,Max,0.00,0.00,0.00,1/23/2024,,[]
5210,EQ ID 5210,Electrical rooms,Maintenance,4936,Clean up and keep in order,Closed and Completed,4/21/2023,Max,0.30,0.00,0.00,4/21/2023,,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,887,Clean the tops of the umbrellas every two weeks .,Closed and Completed,4/2/2022,mike,2.00,0.00,0.00,2/28/2022,,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,2866,Clean the tops of the umbrellas every two weeks .,Closed and Completed,10/28/2022,maint dep,0.30,0.00,0.00,11/4/2022,Miguel Diaz - 11/07/22  7:32:02 AM: Found that when moving the battery connector lift turns on .Need to call in Raymond tech to replace the battery wire connectors they are worn out .Aligned cord so that it stays on for now till its fixed .,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,3129,Clean the tops of the umbrellas every two weeks .,Closed and Completed,11/22/2022,lizbeth,0.20,0.00,0.00,11/7/2022,Miguel Diaz - 11/08/22  7:55:31 AM: done,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,3171,Clean the tops of the umbrellas every two weeks .,Closed and Completed,11/23/2022,,0.00,0.00,0.00,11/23/2022,Miguel Diaz - 11/23/22  8:32:16 AM: done,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,3339,Clean the tops of the umbrellas every two weeks .,Closed and Completed,12/8/2022,,0.00,0.00,0.00,12/1/2022,Miguel Diaz - 12/01/22  8:23:18 AM: done,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,3394,Clean the tops of the umbrellas every two weeks .,Closed and Completed,1/1/2023,md,0.00,0.00,0.00,12/20/2022,,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,3733,Clean the tops of the umbrellas every two weeks .,Closed without Action,1/27/2023,md,0.00,0.00,0.00,1/12/2023,Miguel Diaz - 01/12/23  1:14:53 PM: checked all found no ponding all connections are in place found none loose or flapping in the wind,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,3942,Clean the tops of the umbrellas every two weeks .,Closed and Completed,2/12/2023,md,0.00,0.00,0.00,2/10/2023,,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,4309,Clean the tops of the umbrellas every two weeks .,Closed and Completed,3/10/2023,md,0.00,0.00,0.00,2/22/2023,,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,4538,Clean the tops of the umbrellas every two weeks .,Closed and Completed,3/22/2023,md,0.00,0.00,0.00,3/17/2023,Miguel Diaz - 03/17/23 11:54:29 AM: Wayne is aware leave here as a reminder,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,6351,Clean the tops of the umbrellas every two weeks .,Closed and Completed,8/7/2023,maint,0.00,0.00,0.00,4/2/2023,Miguel Diaz - 08/03/23  6:55:19 AM: Tech performed the scheduled maintenance,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,4881,Clean the tops of the umbrellas every two weeks .,Closed and Completed,4/17/2023,dd,0.00,0.00,0.00,4/10/2023,,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,5204,Clean the tops of the umbrellas every two weeks .,Closed and Completed,5/10/2023,md,0.00,0.00,0.00,4/26/2023,,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,5377,Clean the tops of the umbrellas every two weeks .,Closed and Completed,5/20/2023,.,0.30,0.00,0.00,4/29/2023,Miguel Diaz - 05/02/23  7:47:17 AM: added lube,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,5516,Clean the tops of the umbrellas every two weeks .,Closed and Completed,6/2/2023,Max,0.00,0.00,0.00,6/5/2023,Maksim Bushka - 06/05/23 11:13:40 AM: Removed graphite's on the emergency exit stairway east side.,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,5891,Clean the tops of the umbrellas every two weeks .,Closed and Completed,7/5/2023,v,0.00,0.00,0.00,7/7/2023,,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,6347,Clean the tops of the umbrellas every two weeks .,Closed without Action,8/7/2023,md,0.00,0.00,0.00,7/18/2023,,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,6460,Clean the tops of the umbrellas every two weeks .,Closed and Completed,8/18/2023,maint,0.10,0.00,0.00,8/14/2023,Miguel Diaz - 08/14/23  7:53:02 AM: added wd-40,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,6706,Clean the tops of the umbrellas every two weeks .,Closed and Completed,9/3/2023,lizbeth,0.30,0.00,0.00,9/1/2023,,[]
