equipment_id,equipment_eq_id,equipment_name,department,wo_id,audit_item,status,due_date,work_performed_by,labor_time,material_cost,downtime_hours,completed_datetime,comments,attachments
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,6827,Clean the tops of the umbrellas every two weeks .,Closed and Completed,9/14/2023,lizbeth,0.20,0.00,0.00,9/14/2023,Miguel Diaz - 09/20/23  7:25:38 AM: Replaced drill,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,7108,Clean the tops of the umbrellas every two weeks .,Closed and Completed,10/5/2023,liz,0.30,0.00,0.00,10/5/2023,,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,7291,Clean the tops of the umbrellas every two weeks .,Closed and Completed,10/20/2023,liz,0.20,0.00,0.00,10/20/2023,,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,7583,Clean the tops of the umbrellas every two weeks .,Closed and Completed,11/11/2023,md,0.20,0.00,0.00,11/8/2023,Miguel Diaz - 11/08/23 12:39:39 PM: checked cutters they are clean will check if they need to be replaced,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,7840,Clean the tops of the umbrellas every two weeks .,Closed and Completed,11/30/2023,Ramon,0.30,0.00,0.00,12/1/2023,Miguel Diaz - 12/02/23  7:59:15 AM: Done,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,7963,Clean the tops of the umbrellas every two weeks .,Closed and Completed,12/8/2023,md,0.20,0.00,0.00,12/8/2023,Miguel Diaz - 12/08/23  7:46:25 AM: Checked front gate on the shipping side its closing properly,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,8222,Clean the tops of the umbrellas every two weeks .,Closed and Completed,1/2/2024,md,0.00,0.00,0.00,1/4/2024,"Miguel Diaz - 01/06/24 10:41:09 AM: Visually inspect the transporter motor for leaks 
-Check transporter chain oiler reservoir  for fluid level refill if needed with recommended lubricant mixture of 5:1 ratio of 140 WT gear oil and Tufoil- Voorwood part # 61504 or direct 1800 922-0075
-Check transporter chain for tension adjust if needed 
-Visually check shaper ball screws and slide rods for grease .Use TriGel -450 R ball screw lubricator and for the slides rods wipe with Acetone  move back and forth to clean .
-Remove build up debris from the shaper housing use air nozzle .
-Visually check the lower transporter feed chain tension .Proper tension is 1/2 to 1'' above the bottom edge of the electrical component area so that the chain does not show below this area .
Adjust if needed.",[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,9281,Clean the tops of the umbrellas every two weeks .,Closed and Completed,1/8/2024,ramon,0.00,0.00,0.00,1/9/2024,Miguel Diaz - 01/09/24  8:32:02 AM: gate is closing properly,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,9554,Clean the tops of the umbrellas every two weeks .,Closed and Completed,2/6/2024,md,0.30,0.00,0.00,2/6/2024,Miguel Diaz - 02/06/24 11:19:16 AM: rain cleaned the umbreallas,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,9577,Clean the tops of the umbrellas every two weeks .,Closed and Completed,2/9/2024,md,0.00,0.00,0.00,2/6/2024,Miguel Diaz - 02/06/24 11:19:47 AM: rain cleaned the umbreallas,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,10244,Clean the tops of the umbrellas every two weeks .,Closed without Action,3/6/2024,md,0.00,0.00,0.00,2/16/2024,Miguel Diaz - 02/16/24  9:07:50 AM: acco to do this service,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,10415,Clean the tops of the umbrellas every two weeks .,Closed and Completed,3/16/2024,maint,0.00,0.00,0.00,3/18/2024,Miguel Diaz - 03/18/24  9:34:34 AM: backflow was replaced and serviced since it was stolen,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,10242,Clean the tops of the umbrellas every two weeks .,Closed without Action,3/6/2024,maint,0.00,0.00,0.00,3/18/2024,Miguel Diaz - 03/18/24  9:34:06 AM: backflow was replaced and serviced since it was stolen,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,10746,Clean the tops of the umbrellas every two weeks .,Closed without Action,4/18/2024,md,0.00,0.00,0.00,4/15/2024,Miguel Diaz - 04/15/24  9:35:30 AM: rained cleaned them,[]
1449,EQ ID 1449,Umbrellas 2nd floor Patio,Maintenance,10748,Clean the tops of the umbrellas every two weeks .,Closed without Action,4/18/2024,md,0.00,0.00,0.00,4/15/2024,Miguel Diaz - 04/15/24  9:35:39 AM: rained cleaned them,[]
5185,EQ ID 5185,Rear yard lot,Maintenance,5375,Sweep and broom rear driveway and shipping yard free of debris .,Closed and Completed,6/1/2023,Max,0.30,0.00,0.00,5/31/2023,Maksim Bushka - 05/31/23 10:08:36 AM: Swept all areas,[]
5185,EQ ID 5185,Rear yard lot,Maintenance,5374,Get rear (shipping yard) pressure washed by Outside company twice a year in September  and January .,Closed and Completed,3/22/2024,MD,8.00,0.00,0.00,4/2/2024,Miguel Diaz - 04/02/24  9:36:08 AM: this is just a reminder it was done,[]
2133,EQ ID 2133,Fire Alarm Panel,Maintenance,6972,Need to get a loaner smoke detector from the cabinet in maintenance department use the loaner to swap out the smoke detector in-front of each elevator floor/Door  in the parking structure you will need a 8 ft ladder and a flat screw driver go to first floor parking structure look up remove the smoke detector and check the address of the alarm and put that on the loaner and place  the loaner it in there so we get no alarms then go clean the one you removed  in the shop then continue and do the rest for floor 2 smoke detector  and floor 3 smoke detector .When all is done check the fire panel that no alarms are present .,Closed and Completed,8/23/2025,Max & Gabriel,1.00,0.00,0.00,8/7/2025,,[]
1926,EQ ID 1926,Exit Doors,Maintenance,996,"Check All Exit Doors Hinges - Level 1
-Clean
-Use WD-40 
-Repair if needed.",Closed and Completed,9/18/2022,Primo,0.50,0.00,0.00,8/24/2022,Miguel Diaz - 09/07/22  7:16:43 AM: Primo sprayed all doors and wiped them free of residue,[]
1926,EQ ID 1926,Exit Doors,Maintenance,2810,"Check All Exit Doors Hinges - Level 1
-Clean
-Use WD-40 
-Repair if needed.",Closed and Completed,4/13/2023,Max,0.30,0.00,0.00,4/4/2023,Maksim Bushka - 04/04/23  9:40:48 AM: Checked and lubed.,[]
1926,EQ ID 1926,Exit Doors,Maintenance,5135,"Check All Exit Doors Hinges - Level 1
-Clean
-Use WD-40 
-Repair if needed.",Closed and Completed,10/4/2023,mAX,0.00,0.00,0.00,10/6/2023,,[]
1926,EQ ID 1926,Exit Doors,Maintenance,7496,"Check All Exit Doors Hinges - Level 1
-Clean
-Use WD-40 
-Repair if needed.",Closed and Completed,4/6/2024,Max,1.00,0.00,0.00,4/8/2024,,[]
1926,EQ ID 1926,Exit Doors,Maintenance,10994,"Check All Exit Doors Hinges - Level 1
-Clean
-Use WD-40 
-Repair if needed.",Closed and Completed,10/8/2024,Max,1.00,0.00,0.00,10/16/2024,,[]
1926,EQ ID 1926,Exit Doors,Maintenance,13421,"Check All Exit Doors Hinges - Level 1
-Clean
-Use WD-40 
-Repair if needed.",Closed and Completed,4/16/2025,Max,0.00,0.00,0.00,4/18/2025,Maksim Bushka - 04/23/25  7:16:55 PM: Replaced all 3 filters.,[]
1926,EQ ID 1926,Exit Doors,Maintenance,15484,"Check All Exit Doors Hinges - Level 1
-Clean
-Use WD-40 
-Repair if needed.",Closed and Completed,10/23/2025,Max,0.30,0.00,0.00,10/21/2025,,[]
1926,EQ ID 1926,Exit Doors,Maintenance,17394,"Check All Exit Doors Hinges - Level 1
-Clean
-Use WD-40 
-Repair if needed.",Closed and Completed,4/21/2026,Max,1.00,0.00,0.00,4/21/2026,"Maksim Bushka - 04/21/26  7:01:23 PM: Scheduled Date: 04/21/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes Checked up and cleaned",[]
1927,EQ ID 1927,Exit Doors Level 2,Maintenance,997,"Check all exit Doors hinges - Level 2
-Clean Hinges
-Use WD40
-Repair if needed",Closed and Completed,9/18/2022,Primo,0.30,0.00,0.00,8/24/2022,Miguel Diaz - 09/07/22  7:17:00 AM: Primo sprayed all doors and wiped them free of residue,[]
1927,EQ ID 1927,Exit Doors Level 2,Maintenance,2811,"Check all exit Doors hinges - Level 2
-Clean Hinges
-Use WD40
-Repair if needed",Closed and Completed,4/13/2023,Max,0.30,0.00,0.00,4/4/2023,Maksim Bushka - 04/04/23  9:52:35 AM: Checked up the doors and lube.,[]
1927,EQ ID 1927,Exit Doors Level 2,Maintenance,5136,"Check all exit Doors hinges - Level 2
-Clean Hinges
-Use WD40
-Repair if needed",Closed and Completed,10/4/2023,mAX,0.00,0.00,0.00,10/6/2023,,[]
1927,EQ ID 1927,Exit Doors Level 2,Maintenance,7495,"Check all exit Doors hinges - Level 2
-Clean Hinges
-Use WD40
-Repair if needed",Closed and Completed,4/6/2024,Max,1.00,0.00,0.00,4/8/2024,,[]
1927,EQ ID 1927,Exit Doors Level 2,Maintenance,10995,"Check all exit Doors hinges - Level 2
-Clean Hinges
-Use WD40
-Repair if needed",Closed and Completed,10/8/2024,Max,1.00,0.00,0.00,10/16/2024,,[]
1927,EQ ID 1927,Exit Doors Level 2,Maintenance,13420,"Check all exit Doors hinges - Level 2
-Clean Hinges
-Use WD40
-Repair if needed",Closed and Completed,4/16/2025,Max,1.00,0.00,0.00,4/23/2025,Maksim Bushka - 04/23/25  7:15:57 PM: Replaced all 3 filters.,[]
1927,EQ ID 1927,Exit Doors Level 2,Maintenance,15482,"Check all exit Doors hinges - Level 2
-Clean Hinges
-Use WD40
-Repair if needed",Closed and Completed,10/23/2025,Max,0.30,0.00,0.00,10/21/2025,,[]
1927,EQ ID 1927,Exit Doors Level 2,Maintenance,17393,"Check all exit Doors hinges - Level 2
-Clean Hinges
-Use WD40
-Repair if needed",Closed and Completed,4/21/2026,Max,1.00,0.00,0.00,4/21/2026,"Maksim Bushka - 04/21/26  7:00:04 PM: Scheduled Date: 04/21/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes Cleaned up",[]
1943,EQ ID 1943,Door alarm trasmitter,Maintenance,999,"Replace batteries for a total of 12  transmitters located first and second floor . 
First Floor -QTY 4
Second Floor -QTY 8",Closed without Action,3/18/2025,Max,0.00,0.00,0.00,3/20/2025,,[]
1976,EQ ID 1976,Toilets all floors,Maintenance,1007,Replace all 9 volt batteries  on all toilets Men and Women's both floors and single restrooms,Closed and Completed,9/18/2022,md,0.00,0.00,0.00,8/29/2022,Miguel Diaz - 08/29/22  1:18:53 PM: when any toilet needs battery replaced we replace it we currently have al working toilets with a pass of the hand,[]
1976,EQ ID 1976,Toilets all floors,Maintenance,2844,Replace all 9 volt batteries  on all toilets Men and Women's both floors and single restrooms,Closed and Completed,4/13/2023,.,0.00,0.00,0.00,4/17/2023,Miguel Diaz - 04/17/23  7:00:08 AM: Batteries are getting replaced as its needed,[]
1976,EQ ID 1976,Toilets all floors,Maintenance,5338,Replace all 9 volt batteries  on all toilets Men and Women's both floors and single restrooms,Closed without Action,10/17/2023,md,0.00,0.00,0.00,10/10/2023,Miguel Diaz - 10/10/23  8:27:42 AM: replace them as they go bad,[]
1976,EQ ID 1976,Toilets all floors,Maintenance,7566,Replace all 9 volt batteries  on all toilets Men and Women's both floors and single restrooms,Closed and Completed,4/10/2024,Max,0.00,0.00,0.00,4/9/2024,,[]
1976,EQ ID 1976,Toilets all floors,Maintenance,11046,Replace all 9 volt batteries  on all toilets Men and Women's both floors and single restrooms,Closed and Completed,10/9/2024,Max,0.30,0.00,0.00,10/14/2024,,[]
1976,EQ ID 1976,Toilets all floors,Maintenance,13400,Replace all 9 volt batteries  on all toilets Men and Women's both floors and single restrooms,Closed without Action,4/14/2025,Max,0.00,0.00,0.00,4/14/2025,,[]
1976,EQ ID 1976,Toilets all floors,Maintenance,15370,Replace all 9 volt batteries  on all toilets Men and Women's both floors and single restrooms,Closed and Completed,10/14/2025,Max,0.00,0.00,0.00,10/1/2025,,[]
1976,EQ ID 1976,Toilets all floors,Maintenance,17185,Replace all 9 volt batteries  on all toilets Men and Women's both floors and single restrooms,Closed and Completed,4/7/2026,Max,1.00,60.00,0.00,4/8/2026,"Maksim Bushka - 04/09/26 12:56:21 PM: Scheduled Date: 04/07/2009
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Replaced batteries.",[]
1986,EQ ID 1986,Electrical switch gear and sub panels,Maintenance,1008,Infra Red Study Electrical Systems Analysis,Closed and Completed,3/18/2025,Max,1.00,0.00,0.00,6/23/2025,,[]
7,EQ ID 7,"Truck, Pick-Up",Maintenance,18752,"(1) Check Air in Tires
(2) Check Battery Water Level
(3) Check Belts and Hoses
(4) Check Oil and Coolant",Pending,7/13/2026,,0.00,0.00,0.00,,,[]
7,EQ ID 7,"Truck, Pick-Up",Maintenance,3,Log odometer readings quarterly,Closed and Completed,6/18/2022,Nick M,0.25,0.00,0.00,6/17/2022,Nicholas Martinez - 06/17/22 12:17:30 PM: Odometer checked and currently shows 44527,[]
7,EQ ID 7,"Truck, Pick-Up",Maintenance,2,"(1) Check Air in Tires
(2) Check Battery Water Level
(3) Check Belts and Hoses
(4) Check Oil and Coolant",Closed and Completed,7/18/2022,md,0.00,0.00,0.00,7/12/2022,Miguel Diaz - 07/12/22  9:17:34 AM: car is good for oil and radiator fluid it does need to be washed its in bad shape,[]
7,EQ ID 7,"Truck, Pick-Up",Maintenance,2579,Log odometer readings quarterly,Closed without Action,1/13/2023,md,0.00,0.00,0.00,1/2/2023,Miguel Diaz - 01/12/23  1:13:00 PM: found none changing,[]
7,EQ ID 7,"Truck, Pick-Up",Maintenance,2578,"(1) Check Air in Tires
(2) Check Battery Water Level
(3) Check Belts and Hoses
(4) Check Oil and Coolant",Closed and Completed,2/13/2023,md,0.00,0.00,0.00,1/23/2023,,[]
7,EQ ID 7,"Truck, Pick-Up",Maintenance,3937,Log odometer readings quarterly,Closed and Completed,4/12/2023,mike,2.00,0.00,0.00,3/31/2023,Miguel Diaz - 03/31/23  8:53:59 AM: 044699,[]
7,EQ ID 7,"Truck, Pick-Up",Maintenance,4096,"(1) Check Air in Tires
(2) Check Battery Water Level
(3) Check Belts and Hoses
(4) Check Oil and Coolant",Closed and Completed,5/23/2023,Priom & Max,1.00,0.00,0.00,5/30/2023,Maksim Bushka - 05/30/23  1:28:31 PM: Checked up all fluids and washed up the car,[]
7,EQ ID 7,"Truck, Pick-Up",Maintenance,5092,Log odometer readings quarterly,Closed and Completed,6/30/2023,PU,0.25,0.00,0.00,6/27/2023,"Primo Uy - 06/27/23 11:31:31 AM: Warm up the truck/pick up. ODO Reading: 44,717.",[]
7,EQ ID 7,"Truck, Pick-Up",Maintenance,5815,"(1) Check Air in Tires
(2) Check Battery Water Level
(3) Check Belts and Hoses
(4) Check Oil and Coolant",Closed and Completed,9/30/2023,primo max,0.60,0.00,0.00,9/29/2023,"Miguel Diaz - 10/10/23  8:28:39 AM: (1) Check Air in Tires
(2) Check Battery Water Level
(3) Check Belts and Hoses
(4) Check Oil and Coolant",[]
7,EQ ID 7,"Truck, Pick-Up",Maintenance,6239,Log odometer readings quarterly,Closed without Action,9/27/2023,md,0.00,0.00,0.00,10/10/2023,Miguel Diaz - 10/10/23  8:28:03 AM: replace them as they go bad,[]
7,EQ ID 7,"Truck, Pick-Up",Maintenance,7567,Log odometer readings quarterly,Closed without Action,1/10/2024,md,0.00,0.00,0.00,1/17/2024,Miguel Diaz - 01/17/24 11:18:55 AM: done,[]
7,EQ ID 7,"Truck, Pick-Up",Maintenance,7568,"(1) Check Air in Tires
(2) Check Battery Water Level
(3) Check Belts and Hoses
(4) Check Oil and Coolant",Closed and Completed,2/10/2024,Max,1.00,0.00,0.00,2/16/2024,,[]
7,EQ ID 7,"Truck, Pick-Up",Maintenance,10009,Log odometer readings quarterly,Closed without Action,4/17/2024,,0.00,0.00,0.00,4/23/2024,Miguel Diaz - 04/23/24 11:53:55 AM: replaced bit,[]
7,EQ ID 7,"Truck, Pick-Up",Maintenance,10431,"(1) Check Air in Tires
(2) Check Battery Water Level
(3) Check Belts and Hoses
(4) Check Oil and Coolant",Closed and Completed,6/16/2024,Max,0.30,0.00,0.00,6/17/2024,,[]
7,EQ ID 7,"Truck, Pick-Up",Maintenance,11420,Log odometer readings quarterly,Closed without Action,7/23/2024,md,0.00,0.00,0.00,7/20/2024,Miguel Diaz - 07/20/24 12:18:26 PM: we do not do this we dont have a means of tieing off safely,[]
7,EQ ID 7,"Truck, Pick-Up",Maintenance,12135,"(1) Check Air in Tires
(2) Check Battery Water Level
(3) Check Belts and Hoses
(4) Check Oil and Coolant",Closed and Completed,10/17/2024,Max,1.00,0.00,0.00,10/17/2024,,[]
7,EQ ID 7,"Truck, Pick-Up",Maintenance,13468,"(1) Check Air in Tires
(2) Check Battery Water Level
(3) Check Belts and Hoses
(4) Check Oil and Coolant",Closed and Completed,2/18/2025,Max,1.00,0.00,0.00,2/20/2025,,[]
7,EQ ID 7,"Truck, Pick-Up",Maintenance,14789,"(1) Check Air in Tires
(2) Check Battery Water Level
(3) Check Belts and Hoses
(4) Check Oil and Coolant",Closed and Completed,6/21/2025,Max,0.30,0.00,0.00,6/25/2025,,[]
7,EQ ID 7,"Truck, Pick-Up",Maintenance,16226,"(1) Check Air in Tires
(2) Check Battery Water Level
(3) Check Belts and Hoses
(4) Check Oil and Coolant",Closed and Completed,10/25/2025,Max,0.30,0.00,0.00,10/23/2025,,[]
7,EQ ID 7,"Truck, Pick-Up",Maintenance,17481,"(1) Check Air in Tires
(2) Check Battery Water Level
(3) Check Belts and Hoses
(4) Check Oil and Coolant",Closed and Completed,2/27/2026,Max,0.30,0.00,0.00,3/5/2026,"Maksim Bushka - 03/13/26  2:23:25 PM: Scheduled Date: 02/27/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: checked up ok",[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,19805,Check the battery water level and fill if needed .,Pending,8/10/2026,,0.00,0.00,0.00,,,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,4,Check the battery water level and fill if needed .,Closed and Completed,5/18/2022,Mike Bart,1.00,0.00,0.00,4/27/2022,Miguel Diaz - 04/27/22 10:05:53 AM: Found battery corrosion on the right side of the  batteries cleaned all post sprayed them with  oil and refilled battery cells .,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,5,"(1) Check Electrical Cords;
(2) Check Tires;
(3) Check Batteries;
(4) Check Safety Devices;
(5) Check Hydraulic Fluid Level & Hoses",Closed and Completed,9/18/2022,md,0.30,0.00,0.00,9/7/2022,Miguel Diaz - 09/07/22  7:11:43 AM: checked unit cords tires and battery had to add water to all battery cells and spray battery connector,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,2580,Check the battery water level and fill if needed .,Closed and Completed,12/13/2022,Max,1.00,0.00,0.00,12/6/2022,Maksim Bushka - 12/06/22  8:31:34 AM: Check up the water level and added water as needed,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,3458,Check the battery water level and fill if needed .,Closed and Completed,2/6/2023,Primo & Max,0.20,0.00,0.00,2/6/2023,Maksim Bushka - 02/06/23 10:47:28 AM: Added distilled water as needed.,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,4258,Check the battery water level and fill if needed .,Closed and Completed,4/6/2023,Max,0.30,0.00,0.00,3/31/2023,Maksim Bushka - 03/31/23  1:43:58 PM: Checked up the battery water level.,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,2581,"(1) Check Electrical Cords;
(2) Check Tires;
(3) Check Batteries;
(4) Check Safety Devices;
(5) Check Hydraulic Fluid Level & Hoses",Closed and Completed,4/13/2023,Max,0.30,0.00,0.00,3/31/2023,Maksim Bushka - 03/31/23  3:00:09 PM: Checked all fluids ok,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,5093,Check the battery water level and fill if needed .,Closed and Completed,5/31/2023,Max,0.30,0.00,0.00,5/31/2023,Maksim Bushka - 05/31/23 10:06:47 AM: Checked up the water level on batteries added as need.,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,5833,Check the battery water level and fill if needed .,Closed and Completed,7/31/2023,Max,1.00,0.00,0.00,7/31/2023,Maksim Bushka - 07/31/23 11:17:42 AM: Added water as needed.,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,6659,Check the battery water level and fill if needed .,Closed and Completed,9/30/2023,Max,0.00,0.00,0.00,10/2/2023,,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,5098,"(1) Check Electrical Cords;
(2) Check Tires;
(3) Check Batteries;
(4) Check Safety Devices;
(5) Check Hydraulic Fluid Level & Hoses",Closed and Completed,9/30/2023,Max,0.00,0.00,0.00,10/2/2023,,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,7434,Check the battery water level and fill if needed .,Closed and Completed,12/2/2023,mAX,0.30,0.00,0.00,11/29/2023,,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,8186,Check the battery water level and fill if needed .,Closed and Completed,1/30/2024,Max,0.30,0.00,0.00,1/31/2024,,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,10183,Check the battery water level and fill if needed .,Closed and Completed,3/31/2024,Max,0.00,0.00,0.00,4/1/2024,Maksim Bushka - 04/01/24  2:45:33 PM: Replaced 4 rollers on a drywall cart.,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,7435,"(1) Check Electrical Cords;
(2) Check Tires;
(3) Check Batteries;
(4) Check Safety Devices;
(5) Check Hydraulic Fluid Level & Hoses",Closed and Completed,4/2/2024,Max,1.00,0.00,0.00,4/1/2024,,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,10880,Check the battery water level and fill if needed .,Closed and Completed,6/1/2024,Max,0.30,0.00,0.00,6/3/2024,,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,11934,Check the battery water level and fill if needed .,Closed and Completed,8/3/2024,Max,0.00,0.00,0.00,8/2/2024,,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,12644,Check the battery water level and fill if needed .,Closed and Completed,10/5/2024,max mike,0.50,0.00,0.00,10/11/2024,Miguel Diaz - 10/12/24 12:05:30 PM: checked and refilled all batteries,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,10924,"(1) Check Electrical Cords;
(2) Check Tires;
(3) Check Batteries;
(4) Check Safety Devices;
(5) Check Hydraulic Fluid Level & Hoses",Closed and Completed,10/3/2024,Max,1.00,0.00,0.00,10/11/2024,,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,13377,Check the battery water level and fill if needed .,Closed and Completed,12/12/2024,Max,1.00,0.00,0.00,11/28/2024,,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,13945,Check the battery water level and fill if needed .,Closed and Completed,2/2/2025,Max,0.30,0.00,0.00,2/7/2025,,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,14610,Check the battery water level and fill if needed .,Closed and Completed,4/7/2025,Max,0.30,0.00,0.00,4/10/2025,Maksim Bushka - 04/10/25  2:09:33 PM: The service was performed,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,13392,"(1) Check Electrical Cords;
(2) Check Tires;
(3) Check Batteries;
(4) Check Safety Devices;
(5) Check Hydraulic Fluid Level & Hoses",Closed and Completed,4/14/2025,Max,0.30,0.00,0.00,4/10/2025,Maksim Bushka - 04/10/25  2:10:08 PM: The service was performed,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,15349,Check the battery water level and fill if needed .,Closed and Completed,6/10/2025,Max,0.30,0.00,0.00,6/3/2025,,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,16061,Check the battery water level and fill if needed .,Closed and Completed,8/11/2025,Max,0.20,0.00,0.00,8/4/2025,,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,16582,Check the battery water level and fill if needed .,Closed and Completed,10/5/2025,Max,0.30,0.00,0.00,10/7/2025,,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,15350,"(1) Check Electrical Cords;
(2) Check Tires;
(3) Check Batteries;
(4) Check Safety Devices;
(5) Check Hydraulic Fluid Level & Hoses",Closed and Completed,10/10/2025,Max,0.30,0.00,0.00,10/7/2025,,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,17181,Check the battery water level and fill if needed .,Closed and Completed,12/7/2025,Max,0.30,0.00,0.00,12/2/2025,,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,17819,Check the battery water level and fill if needed .,Closed and Completed,2/2/2026,Max,0.50,0.00,0.00,1/23/2026,,[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,17182,"(1) Check Electrical Cords;
(2) Check Tires;
(3) Check Batteries;
(4) Check Safety Devices;
(5) Check Hydraulic Fluid Level & Hoses",Closed and Completed,4/7/2026,Max,0.30,0.00,0.00,4/8/2026,"Maksim Bushka - 04/09/26 12:57:49 PM: Scheduled Date: 04/07/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Inspected the lift",[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,18408,Check the battery water level and fill if needed .,Closed and Completed,4/9/2026,Max,0.20,0.00,0.00,4/9/2026,"Maksim Bushka - 04/09/26 12:59:03 PM: Scheduled Date: 04/09/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Checked up ok",[]
11,EQ ID 11,Platform Lift (Hunterlift),Maintenance,19048,Check the battery water level and fill if needed .,Closed and Completed,6/9/2026,Max,0.30,0.00,0.00,6/10/2026,"Maksim Bushka - 06/10/26  3:24:57 PM: Scheduled Date: 06/09/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Filled up ok",[]
1452,EQ ID 1452,GMC Flat bed truck,Maintenance,888,Log odometer readings quarterly,Closed and Completed,6/18/2022,Nick M,0.25,0.00,0.00,6/17/2022,Nicholas Martinez - 06/17/22 12:22:14 PM: Odometer checked and currently showing 15254.,[]
1452,EQ ID 1452,GMC Flat bed truck,Maintenance,2867,Log odometer readings quarterly,Closed without Action,1/13/2023,md,0.00,0.00,0.00,12/29/2022,,[]
1452,EQ ID 1452,GMC Flat bed truck,Maintenance,3768,Log odometer readings quarterly,Closed and Completed,3/29/2023,Max,15.00,0.00,0.00,4/3/2023,"Maksim Bushka - 04/03/23  8:49:50 AM: Odometer reading as of today 15,257 miles.",[]
1452,EQ ID 1452,GMC Flat bed truck,Maintenance,5114,Log odometer readings quarterly,Closed without Action,7/3/2023,,0.00,0.00,0.00,7/17/2023,,[]
1452,EQ ID 1452,GMC Flat bed truck,Maintenance,6456,Log odometer readings quarterly,Closed and Completed,10/18/2023,PU&Max,0.20,0.00,0.00,10/18/2023,Primo Uy - 10/31/23 10:19:04 AM: ODO: 15348 & Warm Up.,[]
1452,EQ ID 1452,GMC Flat bed truck,Maintenance,7858,Log odometer readings quarterly,Closed and Completed,1/31/2024,Max and PU,0.17,0.00,0.00,1/31/2024,Primo Uy - 01/31/24  2:05:52 PM: 15351,[]
1452,EQ ID 1452,GMC Flat bed truck,Maintenance,10186,Log odometer readings quarterly,Closed without Action,4/30/2024,md,0.00,0.00,0.00,4/23/2024,Miguel Diaz - 04/23/24 11:53:48 AM: replaced bit,[]
1452,EQ ID 1452,GMC Flat bed truck,Maintenance,11419,Log odometer readings quarterly,Closed without Action,7/23/2024,md,0.00,0.00,0.00,7/20/2024,Miguel Diaz - 07/20/24 12:18:35 PM: we do not do this we dont have a means of tieing off safely,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,19515,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Pending,6/20/2026,,0.00,0.00,0.00,,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,991,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,4/18/2022,mike diaz Bart Lea,1.00,0.00,0.00,4/12/2022,Miguel Diaz - 04/12/22  9:05:15 AM: Checked all doors fix several,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,2857,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,11/13/2022,max,1.00,0.00,0.00,11/14/2022,Maksim Bushka - 11/14/22 12:42:25 PM: Checked up all cabinets doors. fixed couple of doors.,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,3251,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,12/14/2022,Max,2.00,0.00,0.00,11/24/2022,Maksim Bushka - 12/06/22  8:27:35 AM: Check up all cabinets doors and adjusted as needed,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,3456,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,1/6/2023,Max,1.00,0.00,0.00,12/1/2022,Maksim Bushka - 12/19/22  9:18:12 AM: checked up all cabinets doors and adjusted as needed.,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,3681,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,1/19/2023,Primo & Max,0.30,0.00,0.00,1/13/2023,Maksim Bushka - 01/13/23 10:35:58 AM: Did PM,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,3978,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,2/13/2023,Max,0.30,0.00,0.00,2/14/2023,Maksim Bushka - 02/14/23  8:08:45 AM: Checked up all cabinets doors.,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,4384,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,3/14/2023,Max,0.20,0.00,0.00,3/6/2023,Maksim Bushka - 03/06/23 12:43:58 PM: Checked up all cabinets doors and adjusted as needed.,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,4676,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,4/6/2023,Max,0.30,0.00,0.00,3/30/2023,Maksim Bushka - 03/30/23  8:12:00 AM: Dumped ice from all icemakers.,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,5068,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,4/30/2023,Max,0.30,0.00,0.00,5/2/2023,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,5521,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,6/2/2023,Max,0.20,0.00,0.00,6/2/2023,Maksim Bushka - 06/02/23 12:37:09 PM: Checked up all cabinets doors OK.,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,5873,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,7/2/2023,Max,0.30,0.00,0.00,7/5/2023,Maksim Bushka - 07/05/23 10:46:13 AM: Dane ok,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,6310,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,8/5/2023,Max,1.00,0.00,0.00,8/2/2023,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,6686,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,9/2/2023,Max,30.00,0.00,0.00,9/1/2023,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,7104,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,10/5/2023,mAX,0.00,0.00,0.00,10/6/2023,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,7498,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,11/6/2023,Max,0.30,0.00,0.00,10/26/2023,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,7807,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,11/26/2023,Max,0.20,0.00,0.00,11/27/2023,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,8127,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,12/27/2023,Max,0.30,0.00,0.00,12/28/2023,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,9491,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,1/29/2024,Max,0.30,0.00,0.00,1/30/2024,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,10172,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,2/29/2024,Max,1.00,0.00,0.00,3/1/2024,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,10603,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,4/1/2024,Max,0.30,0.00,0.00,4/1/2024,Maksim Bushka - 04/01/24  2:46:11 PM: Replaced 4 rollers on a drywall cart.,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,10881,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,5/1/2024,Max,0.30,0.00,0.00,4/30/2024,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,11470,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,5/30/2024,Max,0.00,0.00,0.00,5/8/2024,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,11907,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,6/30/2024,Max,0.30,0.00,0.00,6/26/2024,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,12241,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,7/26/2024,Max,0.30,0.00,0.00,7/25/2024,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,12534,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,8/25/2024,Max,0.00,0.00,0.00,8/19/2024,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,12818,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,9/19/2024,Max,0.20,0.00,0.00,9/30/2024,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,13220,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,10/30/2024,Max,0.00,0.00,0.00,10/18/2024,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,13469,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,11/18/2024,Max,0.30,0.00,0.00,11/20/2024,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,13875,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,12/20/2024,Max,0.30,0.00,0.00,12/17/2024,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,14135,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,1/17/2025,Max,0.20,0.00,0.00,1/13/2025,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,14332,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,2/13/2025,Max,0.30,0.00,0.00,2/14/2025,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,14692,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,3/14/2025,Max,0.30,0.00,0.00,3/14/2025,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,15094,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,4/18/2025,Max,0.00,0.00,0.00,4/23/2025,Maksim Bushka - 04/23/25  7:16:22 PM: Replaced all 3 filters.,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,15483,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,5/23/2025,Max,0.30,0.00,0.00,5/9/2025,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,15749,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,6/14/2025,Max,0.20,0.00,0.00,6/16/2025,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,16102,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,7/16/2025,Max,0.30,0.00,0.00,7/10/2025,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,16413,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,8/15/2025,Max,0.00,0.00,0.00,8/18/2025,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,16720,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,9/18/2025,Max,0.20,0.00,0.00,9/16/2025,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,17015,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,10/16/2025,PU,0.50,0.00,0.00,10/16/2025,Primo Uy - 10/17/25  7:15:30 AM: Done,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,17333,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,11/17/2025,Max,0.30,0.00,0.00,11/17/2025,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,17727,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,12/17/2025,Max,0.20,0.00,0.00,12/18/2025,,[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,18000,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,1/18/2026,Max,0.50,0.00,0.00,1/16/2026,"Maksim Bushka - 01/24/26  9:12:40 AM: Scheduled Date: 01-16-26
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Checked up ok",[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,18292,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,2/24/2026,Max,0.30,0.00,0.00,3/4/2026,"Maksim Bushka - 03/13/26  2:20:19 PM: Scheduled Date: 02/24/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Checked up ok",[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,18750,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,4/13/2026,Nax,0.20,0.00,0.00,4/15/2026,"Maksim Bushka - 04/15/26 12:31:54 PM: Scheduled Date: 04/13/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Checked up ok",[]
1881,EQ ID 1881,Cabinet doors all of BLA,Maintenance,19117,Check all cabinet doors not to be slanted or a big gap in the middle they should all be equally spaced out adjust if needed .Check all of first floor and second floor by sinks lunchroom areas .,Closed and Completed,5/15/2026,Max,0.00,0.00,0.00,5/15/2026,"Maksim Bushka - 05/20/26  1:20:01 PM: Scheduled Date:05/15/2026 
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Checked up ok",[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,20047,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Pending,8/7/2026,,0.00,0.00,0.00,,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,992,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,4/18/2022,mike idaz,0.30,0.00,0.00,4/12/2022,Miguel Diaz - 04/12/22  9:05:44 AM: checked all faucets for sudden temp changes,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,2858,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,11/13/2022,md,0.40,0.00,0.00,11/12/2022,Miguel Diaz - 11/14/22  6:36:40 AM: checked all faucets for sudden temp change none has this issue currently,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,3242,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,12/14/2022,Miguel,0.30,0.00,0.00,11/16/2022,Maksim Bushka - 12/12/22  1:53:33 PM: Adjusted the water mixer under the sink,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,3603,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,1/12/2023,md,0.00,0.00,0.00,1/2/2023,Miguel Diaz - 01/12/23  1:12:51 PM: found none changing,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,3936,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,2/12/2023,Max,0.30,0.00,0.00,2/13/2023,Maksim Bushka - 02/14/23  8:26:06 AM: Check up the gate ok,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,4388,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,3/14/2023,md,0.00,0.00,0.00,3/9/2023,Miguel Diaz - 03/09/23  7:38:27 AM: Found no sudden temp changes,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,4740,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,4/9/2023,Max,0.20,0.00,0.00,3/31/2023,Maksim Bushka - 03/31/23  2:55:37 PM: All faucets ok,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,5096,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,4/30/2023,Max,0.00,0.00,0.00,5/1/2023,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,5491,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,6/1/2023,Max,0.20,0.00,0.00,6/2/2023,Maksim Bushka - 06/02/23 11:30:00 AM: checked up the faucets ok,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,5872,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,7/2/2023,Max,0.10,0.00,0.00,6/26/2023,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,6223,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,7/26/2023,Max,0.00,0.00,0.00,7/31/2023,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,6656,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,8/31/2023,Max,20.00,0.00,0.00,9/5/2023,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,7102,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,10/5/2023,mAX,0.00,0.00,0.00,10/6/2023,,[]
