equipment_id,equipment_eq_id,equipment_name,department,wo_id,audit_item,status,due_date,work_performed_by,labor_time,material_cost,downtime_hours,completed_datetime,comments,attachments
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,7497,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,11/6/2023,Max,0.00,0.00,0.00,10/23/2023,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,7765,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,11/23/2023,Max,0.30,0.00,0.00,11/27/2023,Maksim Bushka - 11/27/23  8:58:28 AM: Replaced the front low wheal on stalker # 19,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,8125,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,12/27/2023,Max,0.30,0.00,0.00,12/29/2023,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,9492,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,1/29/2024,Max,0.00,0.00,0.00,1/30/2024,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,10167,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,2/29/2024,Max,0.20,0.00,0.00,3/1/2024,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,10602,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,4/1/2024,Max,0.20,0.00,0.00,4/1/2024,Maksim Bushka - 04/01/24  2:46:42 PM: Replaced 4 rollers on a drywall cart.,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,10882,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,5/1/2024,Max,0.20,0.00,0.00,4/30/2024,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,11471,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,5/30/2024,Max,0.00,0.00,0.00,5/16/2024,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,11908,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,6/30/2024,Max,0.20,0.00,0.00,6/26/2024,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,12240,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,7/26/2024,Max,0.30,0.00,0.00,7/17/2024,Maksim Bushka - 07/17/24  7:11:05 PM: Replaced 26 light bulbs on the parking structure.,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,12437,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,8/17/2024,Max,0.00,0.00,0.00,8/19/2024,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,12817,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,9/19/2024,Max,0.00,0.00,0.00,9/30/2024,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,13221,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,10/30/2024,Max,1.00,0.00,0.00,10/18/2024,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,13471,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,11/18/2024,Max,0.30,0.00,0.00,11/20/2024,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,13876,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,12/20/2024,Max,0.20,0.00,0.00,12/17/2024,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,14136,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,1/17/2025,Primo & Max,0.30,0.00,0.00,1/7/2025,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,14284,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,2/7/2025,Max,0.00,0.00,0.00,2/4/2025,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,14612,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,3/7/2025,Max,1.00,0.00,0.00,2/28/2025,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,14926,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,4/3/2025,Max,0.30,0.00,0.00,4/9/2025,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,15335,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,5/9/2025,Max,0.30,0.00,0.00,5/14/2025,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,15746,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,6/14/2025,Max,0.20,0.00,0.00,6/13/2025,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,16100,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,7/16/2025,Max,0.30,0.00,0.00,7/11/2025,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,16415,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,8/15/2025,Max,0.00,0.00,0.00,8/18/2025,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,16721,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,9/18/2025,Max,0.20,0.00,0.00,9/16/2025,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,17016,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,10/16/2025,PU,0.50,0.00,0.00,10/16/2025,Primo Uy - 10/17/25  7:16:46 AM: Done,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,17334,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,11/17/2025,Max,20.00,0.00,0.00,11/17/2025,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,17726,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,12/17/2025,Max,0.20,0.00,0.00,12/18/2025,,[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,17999,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,1/18/2026,Max,0.50,0.00,0.00,1/16/2026,"Maksim Bushka - 01/24/26  9:11:11 AM: Scheduled Date: 01-16-26
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Checked up ok",[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,18291,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,2/24/2026,Max,0.30,0.00,0.00,3/5/2026,"Maksim Bushka - 03/13/26  2:19:11 PM: Scheduled Date: 02/24/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Checked all ok",[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,18749,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,4/13/2026,Max,0.20,0.00,0.00,4/14/2026,"Maksim Bushka - 04/15/26 12:27:38 PM: Scheduled Date: 03/14/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Checked up ok",[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,19113,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,5/15/2026,Max,0.30,0.00,0.00,5/15/2026,"Maksim Bushka - 05/20/26  1:15:35 PM: Scheduled Date: 05/15/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Checked up ok",[]
1882,EQ ID 1882,Water faucets outside the restrooms 1 and 2nd floors,Maintenance,19513,Check all faucets by restrooms on first floor and second floor make sure the water is not changing temps either its cold or warm if you notice a change use a Philips and adjust the water valve mixer from underneath .Ask Mike for help if needed .,Closed and Completed,6/20/2026,Colton,0.00,0.00,0.00,6/19/2026,Colton Price - 07/07/26 12:19:20 PM: All faucets are good and were checked when the soap dispensers were cleaned.,[]
1918,EQ ID 1918,Mezzanine light bulbs,Maintenance,994,Look at the bulbs in the mezzanine if lots are starting to go out its time to replace them all total of 120 bulbs next replacement date is 4-1-23.Bulb type Sylvania F032/841/ECO,Closed without Action,3/18/2026,Max,0.00,0.00,0.00,3/31/2026,Sean Jennings - 03/27/26 10:24:11 AM: We will look into replacing these lights for LED bulbs,[]
1514,EQ ID 1514,2016 Hyundai tucson,Maintenance,910,Log odometer readings quarterly,Closed and Completed,6/18/2022,Nick M,0.25,0.00,0.00,6/17/2022,Nicholas Martinez - 06/17/22 12:26:17 PM: Odometer checked and currently showing 19475.,[]
1514,EQ ID 1514,2016 Hyundai tucson,Maintenance,2793,Log odometer readings quarterly,Closed without Action,1/13/2023,md,0.00,0.00,0.00,12/29/2022,,[]
1514,EQ ID 1514,2016 Hyundai tucson,Maintenance,3769,Log odometer readings quarterly,Closed and Completed,3/29/2023,Primo & Max,0.15,0.00,0.00,4/4/2023,"Maksim Bushka - 04/04/23 10:59:39 AM: The odometer reading as off today is 22,807 mi.",[]
1514,EQ ID 1514,2016 Hyundai tucson,Maintenance,5138,Log odometer readings quarterly,Closed without Action,7/4/2023,,0.00,0.00,0.00,7/10/2023,,[]
1514,EQ ID 1514,2016 Hyundai tucson,Maintenance,6458,Log odometer readings quarterly,Closed and Completed,10/18/2023,PU&Max,0.20,0.00,0.00,10/18/2023,Primo Uy - 10/31/23 10:20:39 AM: ODO: 25516,[]
1514,EQ ID 1514,2016 Hyundai tucson,Maintenance,7860,Log odometer readings quarterly,Closed and Completed,1/31/2024,PU&Max,0.17,0.00,0.00,1/31/2024,Primo Uy - 01/31/24  2:08:05 PM: 27024,[]
1514,EQ ID 1514,2016 Hyundai tucson,Maintenance,10188,Log odometer readings quarterly,Closed without Action,4/30/2024,md,0.00,0.00,0.00,4/9/2024,"Miguel Diaz - 04/09/24  1:22:05 PM: Check all panels especially the one location that always gets loose  also walk the parking structure and look for anything  that may need to get fixed .
*Check module mounting system 
*Checked module integrity and condition 
*Check for soiling 
*Check that no wire is laying on top of the roof surface 
*Check that all cables connections are fully engaged 
*Check for water ponding and or roof drain obstructions",[]
1514,EQ ID 1514,2016 Hyundai tucson,Maintenance,11054,Log odometer readings quarterly,Closed without Action,7/9/2024,md,0.00,0.00,0.00,7/15/2024,Miguel Diaz - 07/15/24  7:59:53 AM: office services to do this,[]
1515,EQ ID 1515,2016 Hyundai elantra,Maintenance,911,Log odometer readings quarterly,Closed and Completed,6/18/2022,Nick M,0.25,0.00,0.00,6/17/2022,Nicholas Martinez - 06/17/22 12:24:23 PM: Odometer checked and currently showing 11525.,[]
1515,EQ ID 1515,2016 Hyundai elantra,Maintenance,2794,Log odometer readings quarterly,Closed without Action,1/13/2023,md,0.00,0.00,0.00,12/29/2022,,[]
1515,EQ ID 1515,2016 Hyundai elantra,Maintenance,3770,Log odometer readings quarterly,Closed and Completed,3/29/2023,Max,15.00,0.00,0.00,4/3/2023,"Maksim Bushka - 04/03/23  8:51:38 AM: Odometer reading as of today 13,413 miles.",[]
1515,EQ ID 1515,2016 Hyundai elantra,Maintenance,5115,Log odometer readings quarterly,Closed without Action,7/3/2023,,0.00,0.00,0.00,7/17/2023,,[]
1515,EQ ID 1515,2016 Hyundai elantra,Maintenance,6457,Log odometer readings quarterly,Closed and Completed,10/18/2023,PU&Max,0.00,0.00,0.00,10/18/2023,Primo Uy - 10/31/23 10:19:50 AM: ODO: 14754,[]
1515,EQ ID 1515,2016 Hyundai elantra,Maintenance,7859,Log odometer readings quarterly,Closed and Completed,1/31/2024,PU&Max,0.17,0.00,0.00,1/31/2024,Primo Uy - 01/31/24  2:07:01 PM: 15351,[]
1515,EQ ID 1515,2016 Hyundai elantra,Maintenance,10187,Log odometer readings quarterly,Closed and Completed,4/30/2024,md,0.10,0.00,0.00,4/23/2024,Miguel Diaz - 04/23/24 11:45:13 AM: 18137,[]
1515,EQ ID 1515,2016 Hyundai elantra,Maintenance,11408,Log odometer readings quarterly,Closed without Action,7/23/2024,md,0.00,0.00,0.00,7/20/2024,Miguel Diaz - 07/20/24 12:18:43 PM: we do not do this we dont have a means of tieing off safely,[]
1593,EQ ID 1593,Shipping Lunchroom Filter Under sink,Maintenance,939,"Replace 1 filter under sink 
Scotsman Cartridge 044-SSMRC1 Qty -1
Or Grainger item Part # 36P056",Closed and Completed,9/18/2022,Mike D,0.70,120.00,0.00,9/10/2022,Miguel Diaz - 09/15/22  6:31:03 AM: Replaced filter good for one year,[]
1593,EQ ID 1593,Shipping Lunchroom Filter Under sink,Maintenance,2802,"Replace 1 filter under sink 
Scotsman Cartridge 044-SSMRC1 Qty -1
Or Grainger item Part # 36P056",Closed and Completed,4/13/2023,Miguel & Max,0.20,200.00,0.00,4/5/2023,Maksim Bushka - 04/05/23 12:43:34 PM: Replaced the filter under the sink.,[]
1593,EQ ID 1593,Shipping Lunchroom Filter Under sink,Maintenance,5164,"Replace 1 filter under sink 
Scotsman Cartridge 044-SSMRC1 Qty -1
Or Grainger item Part # 36P056",Closed and Completed,10/5/2023,Max,1.00,0.00,0.00,10/12/2023,,[]
1593,EQ ID 1593,Shipping Lunchroom Filter Under sink,Maintenance,7630,"Replace 1 filter under sink 
Scotsman Cartridge 044-SSMRC1 Qty -1
Or Grainger item Part # 36P056",Closed without Action,4/12/2024,Max,0.00,0.00,0.00,4/9/2024,Maksim Bushka - 04/09/24  1:11:25 PM: We replaced the filter 2 months ago and will skip at this time,[]
1593,EQ ID 1593,Shipping Lunchroom Filter Under sink,Maintenance,11051,"Replace 1 filter under sink 
Scotsman Cartridge 044-SSMRC1 Qty -1
Or Grainger item Part # 36P056",Closed and Completed,10/9/2024,Max,1.00,100.00,0.00,10/8/2024,,[]
1593,EQ ID 1593,Shipping Lunchroom Filter Under sink,Maintenance,13401,"Replace 1 filter under sink 
Scotsman Cartridge 044-SSMRC1 Qty -1
Or Grainger item Part # 36P056",Closed and Completed,4/14/2025,Max,0.30,120.00,0.00,4/17/2025,,[]
1593,EQ ID 1593,Shipping Lunchroom Filter Under sink,Maintenance,15418,"Replace 1 filter under sink 
Scotsman Cartridge 044-SSMRC1 Qty -1
Or Grainger item Part # 36P056",Closed and Completed,10/17/2025,Max,1.00,0.00,0.00,10/22/2025,Maksim Bushka - 10/22/25 12:53:20 PM: Replaced the filter,[]
1593,EQ ID 1593,Shipping Lunchroom Filter Under sink,Maintenance,17416,"Replace 1 filter under sink 
Scotsman Cartridge 044-SSMRC1 Qty -1
Or Grainger item Part # 36P056",Closed and Completed,4/22/2026,Max,0.30,0.00,0.00,4/27/2026,Maksim Bushka - 04/27/26  7:13:42 PM: Replaced,[]
1594,EQ ID 1594,Lunchroom Filters across from Sandy's office under sink,Maintenance,940,"Replace all 3 filters under sink .
Hoshaki filtration Part # 4HC-H  Cartridge(EV9655-11) Qty -2 Or Grainger item Part# 31XC11
Ever-pure  20'' sediment filters EV9534-20 QTY-1 Or Grainger item part# 5WFG2",Closed and Completed,9/18/2022,Mike D,0.80,250.00,0.00,9/10/2022,Miguel Diaz - 09/15/22  6:31:52 AM: Replaced filters good for one year,[]
1594,EQ ID 1594,Lunchroom Filters across from Sandy's office under sink,Maintenance,2803,"Replace all 3 filters under sink .
Hoshaki filtration Part # 4HC-H  Cartridge(EV9655-11) Qty -2 Or Grainger item Part# 31XC11
Ever-pure  20'' sediment filters EV9534-20 QTY-1 Or Grainger item part# 5WFG2",Closed and Completed,4/13/2023,Miguel & Max,1.00,300.00,0.00,4/6/2023,Maksim Bushka - 04/06/23  9:20:47 AM: Replaced all filters under the sink.,[]
1594,EQ ID 1594,Lunchroom Filters across from Sandy's office under sink,Maintenance,5178,"Replace all 3 filters under sink .
Hoshaki filtration Part # 4HC-H  Cartridge(EV9655-11) Qty -2 Or Grainger item Part# 31XC11
Ever-pure  20'' sediment filters EV9534-20 QTY-1 Or Grainger item part# 5WFG2",Closed and Completed,10/6/2023,Max,1.00,800.00,0.00,10/12/2023,,[]
1594,EQ ID 1594,Lunchroom Filters across from Sandy's office under sink,Maintenance,7631,"Replace all 3 filters under sink .
Hoshaki filtration Part # 4HC-H  Cartridge(EV9655-11) Qty -2 Or Grainger item Part# 31XC11
Ever-pure  20'' sediment filters EV9534-20 QTY-1 Or Grainger item part# 5WFG2",Closed without Action,4/12/2024,Max,0.00,0.00,0.00,4/9/2024,Maksim Bushka - 04/09/24  1:12:54 PM: We replaced the filters 2 months ago and will skip this time,[]
1594,EQ ID 1594,Lunchroom Filters across from Sandy's office under sink,Maintenance,11052,"Replace all 3 filters under sink .
Hoshaki filtration Part # 4HC-H  Cartridge(EV9655-11) Qty -2 Or Grainger item Part# 31XC11
Ever-pure  20'' sediment filters EV9534-20 QTY-1 Or Grainger item part# 5WFG2",Closed and Completed,10/9/2024,Max,1.00,100.00,0.00,10/8/2024,,[]
1594,EQ ID 1594,Lunchroom Filters across from Sandy's office under sink,Maintenance,13402,"Replace all 3 filters under sink .
Hoshaki filtration Part # 4HC-H  Cartridge(EV9655-11) Qty -2 Or Grainger item Part# 31XC11
Ever-pure  20'' sediment filters EV9534-20 QTY-1 Or Grainger item part# 5WFG2",Closed and Completed,4/14/2025,Max,1.00,350.00,0.00,4/23/2025,Maksim Bushka - 04/23/25  7:14:40 PM: Replaced all 3 filters.,[]
1594,EQ ID 1594,Lunchroom Filters across from Sandy's office under sink,Maintenance,15480,"Replace all 3 filters under sink .
Hoshaki filtration Part # 4HC-H  Cartridge(EV9655-11) Qty -2 Or Grainger item Part# 31XC11
Ever-pure  20'' sediment filters EV9534-20 QTY-1 Or Grainger item part# 5WFG2",Closed and Completed,10/23/2025,Max,1.00,300.00,0.00,10/27/2025,Maksim Bushka - 10/27/25 12:49:52 PM: Replaced the filters.,[]
1594,EQ ID 1594,Lunchroom Filters across from Sandy's office under sink,Maintenance,17479,"Replace all 3 filters under sink .
Hoshaki filtration Part # 4HC-H  Cartridge(EV9655-11) Qty -2 Or Grainger item Part# 31XC11
Ever-pure  20'' sediment filters EV9534-20 QTY-1 Or Grainger item part# 5WFG2",Closed and Completed,4/27/2026,Max,1.00,250.00,0.00,4/27/2026,Maksim Bushka - 04/27/26  7:14:58 PM: Replaced the filters.,[]
1595,EQ ID 1595,Main Lunchroom filters 2nd floor under sink,Maintenance,941,"Replace all 3 filters under sink .
Hoshaki filtration Part # 4HC-H  Cartridge(EV9655-11) Qty -2 Or Grainger item part# 31XC11
Ever-pure  20'' sediment filters EV9534-20 QTY-1 Or Grainger item part# 5WFG2",Closed and Completed,9/18/2022,Mike D,0.80,250.00,0.00,9/10/2022,Miguel Diaz - 09/15/22  6:32:26 AM: Replaced filters good for one year,[]
1595,EQ ID 1595,Main Lunchroom filters 2nd floor under sink,Maintenance,2804,"Replace all 3 filters under sink .
Hoshaki filtration Part # 4HC-H  Cartridge(EV9655-11) Qty -2 Or Grainger item part# 31XC11
Ever-pure  20'' sediment filters EV9534-20 QTY-1 Or Grainger item part# 5WFG2",Closed and Completed,4/13/2023,Miguel & Max,1.00,300.00,0.00,4/6/2023,Maksim Bushka - 04/06/23  9:22:26 AM: Replaced all 3 filters.,[]
1595,EQ ID 1595,Main Lunchroom filters 2nd floor under sink,Maintenance,5179,"Replace all 3 filters under sink .
Hoshaki filtration Part # 4HC-H  Cartridge(EV9655-11) Qty -2 Or Grainger item part# 31XC11
Ever-pure  20'' sediment filters EV9534-20 QTY-1 Or Grainger item part# 5WFG2",Closed and Completed,10/6/2023,Max,1.00,800.00,0.00,10/12/2023,,[]
1595,EQ ID 1595,Main Lunchroom filters 2nd floor under sink,Maintenance,7632,"Replace all 3 filters under sink .
Hoshaki filtration Part # 4HC-H  Cartridge(EV9655-11) Qty -2 Or Grainger item part# 31XC11
Ever-pure  20'' sediment filters EV9534-20 QTY-1 Or Grainger item part# 5WFG2",Closed without Action,4/12/2024,Max,0.00,0.00,0.00,4/9/2024,Maksim Bushka - 04/09/24  1:08:11 PM: We replaced the filters 2 month ago and we will skip the replacement.,[]
1595,EQ ID 1595,Main Lunchroom filters 2nd floor under sink,Maintenance,11049,"Replace all 3 filters under sink .
Hoshaki filtration Part # 4HC-H  Cartridge(EV9655-11) Qty -2 Or Grainger item part# 31XC11
Ever-pure  20'' sediment filters EV9534-20 QTY-1 Or Grainger item part# 5WFG2",Closed and Completed,10/9/2024,Max,1.00,100.00,0.00,10/8/2024,,[]
1595,EQ ID 1595,Main Lunchroom filters 2nd floor under sink,Maintenance,13403,"Replace all 3 filters under sink .
Hoshaki filtration Part # 4HC-H  Cartridge(EV9655-11) Qty -2 Or Grainger item part# 31XC11
Ever-pure  20'' sediment filters EV9534-20 QTY-1 Or Grainger item part# 5WFG2",Closed and Completed,4/14/2025,Max,1.00,350.00,0.00,4/23/2025,Maksim Bushka - 04/23/25  7:15:31 PM: Replaced all 3 filters.,[]
1595,EQ ID 1595,Main Lunchroom filters 2nd floor under sink,Maintenance,15481,"Replace all 3 filters under sink .
Hoshaki filtration Part # 4HC-H  Cartridge(EV9655-11) Qty -2 Or Grainger item part# 31XC11
Ever-pure  20'' sediment filters EV9534-20 QTY-1 Or Grainger item part# 5WFG2",Closed and Completed,10/23/2025,Max,1.00,300.00,0.00,10/27/2025,Maksim Bushka - 10/27/25 12:51:04 PM: Replaced the filters.,[]
1595,EQ ID 1595,Main Lunchroom filters 2nd floor under sink,Maintenance,17480,"Replace all 3 filters under sink .
Hoshaki filtration Part # 4HC-H  Cartridge(EV9655-11) Qty -2 Or Grainger item part# 31XC11
Ever-pure  20'' sediment filters EV9534-20 QTY-1 Or Grainger item part# 5WFG2",Closed and Completed,4/27/2026,Max,1.00,250.00,0.00,4/27/2026,Maksim Bushka - 04/27/26  7:15:59 PM: Replaced the filters.,[]
1607,EQ ID 1607,Scotsman ice maker Shipping lunchroom,Maintenance,942,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,9/18/2022,Mike D,1.00,0.00,0.00,9/16/2022,"Miguel Diaz - 09/17/22 10:25:03 AM: Dumped full buckets of ice 
Cleaned water tray inside machine and adjusted water height float 
Cleaned water metering rod probe 
Removed left side cover and used shop vac to cleaned the condensing unit .",[]
1607,EQ ID 1607,Scotsman ice maker Shipping lunchroom,Maintenance,2805,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,4/13/2023,Max,0.00,0.00,0.00,4/15/2023,Maksim Bushka - 04/17/23  7:51:36 AM: Cleaned up the ice machine.,[]
1607,EQ ID 1607,Scotsman ice maker Shipping lunchroom,Maintenance,5340,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,10/17/2023,Mike d,1.00,0.00,0.00,10/14/2023,,[]
1607,EQ ID 1607,Scotsman ice maker Shipping lunchroom,Maintenance,7835,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,4/30/2024,md,1.00,0.00,0.00,5/4/2024,"Miguel Diaz - 05/04/24  7:37:17 AM: *Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.",[]
1607,EQ ID 1607,Scotsman ice maker Shipping lunchroom,Maintenance,11529,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,11/4/2024,md,1.00,0.00,0.00,10/12/2024,"Miguel Diaz - 10/28/24  1:20:50 PM: Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",[]
1607,EQ ID 1607,Scotsman ice maker Shipping lunchroom,Maintenance,13623,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,4/28/2025,Max,0.15,0.00,0.00,4/30/2025,,[]
1607,EQ ID 1607,Scotsman ice maker Shipping lunchroom,Maintenance,15562,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,10/30/2025,Max,0.30,0.00,0.00,10/27/2025,,[]
1607,EQ ID 1607,Scotsman ice maker Shipping lunchroom,Maintenance,17484,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,4/27/2026,Max,1.00,0.00,0.00,5/4/2026,"Maksim Bushka - 05/05/26  3:03:52 PM: Scheduled Date: 04/27/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Cleaned up with solution ok",[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,943,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,3/25/2022,mike,2.00,0.00,0.00,3/31/2022,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,944,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,9/18/2022,Mike D,1.00,0.00,0.00,9/16/2022,"Miguel Diaz - 09/17/22 10:25:33 AM: Dumped full buckets of ice 
Cleaned water tray inside machine and adjusted water height float 
Cleaned water metering rod probe 
Removed left side cover and used shop vac to cleaned the condensing unit .",[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,2816,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,10/20/2022,md,0.00,0.00,0.00,10/13/2022,Miguel Diaz - 10/13/22 12:39:15 PM: this wad one last  month on the pms,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,2900,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,10/20/2022,md,0.00,0.00,0.00,10/13/2022,Miguel Diaz - 10/13/22  1:17:58 PM: This was done already last month,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,2902,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,10/20/2022,dd,0.00,0.00,0.00,10/13/2022,Miguel Diaz - 10/13/22  1:19:09 PM: not used,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,2906,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,10/20/2022,md,0.00,0.00,0.00,10/13/2022,Miguel Diaz - 10/13/22  1:19:35 PM: wdwd,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,2907,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,10/20/2022,x,0.00,0.00,0.00,10/13/2022,Miguel Diaz - 10/13/22  1:20:07 PM: wdwd,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,2908,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,10/20/2022,hgh,0.00,0.00,0.00,10/14/2022,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,2911,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,10/21/2022,f,0.00,0.00,0.00,10/14/2022,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,2912,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,10/21/2022,uiu,0.00,0.00,0.00,10/14/2022,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,2928,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,10/21/2022,ol,0.00,0.00,0.00,10/14/2022,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,2929,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,10/21/2022,md,0.20,0.00,0.00,10/21/2022,Miguel Diaz - 10/21/22 11:05:18 AM: Done,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,2998,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,10/28/2022,md,0.00,0.00,0.00,11/5/2022,Miguel Diaz - 11/07/22  7:32:41 AM: Found that when moving the battery connector lift turns on .Need to call in Raymond tech to replace the battery wire connectors they are worn out .Aligned cord so that it stays on for now till its fixed .,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,3132,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,11/14/2022,md,0.10,0.00,0.00,11/8/2022,Miguel Diaz - 11/08/22  7:54:42 AM: done,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,3168,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,11/15/2022,md,0.10,0.00,0.00,11/8/2022,Miguel Diaz - 11/08/22  7:55:01 AM: done,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,3169,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,11/15/2022,md,0.10,0.00,0.00,11/8/2022,Miguel Diaz - 11/08/22  7:55:16 AM: done,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,3170,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,11/15/2022,,0.00,0.00,0.00,11/23/2022,Miguel Diaz - 11/23/22  8:31:26 AM: done dumped ice for all 3 machines,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,3336,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,11/30/2022,v,0.00,0.00,0.00,11/29/2022,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,3393,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,12/8/2022,md,0.10,0.00,0.00,12/6/2022,Miguel Diaz - 12/06/22  1:14:09 PM: dumped ice in the morning,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,3463,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,12/13/2022,md,0.00,0.00,0.00,12/6/2022,Miguel Diaz - 12/06/22  1:14:59 PM: done,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,3466,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,12/13/2022,,0.00,0.00,0.00,12/6/2022,Miguel Diaz - 12/06/22  1:15:14 PM: done,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,3467,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,12/13/2022,md,0.00,0.00,0.00,12/10/2022,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,3573,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,12/19/2022,Max,0.20,0.00,0.00,12/13/2022,Maksim Bushka - 12/13/22  7:27:48 AM: Dumped 3 small buckets of ice,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,3609,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,12/20/2022,Max,0.20,0.00,0.00,12/13/2022,Maksim Bushka - 12/13/22  7:30:36 AM: Dumped 3 buckets of ice from the icemaker.,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,3610,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,12/20/2022,Max,2.00,0.00,0.00,12/13/2022,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,3619,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,12/20/2022,md,0.00,0.00,0.00,12/20/2022,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,3731,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,1/3/2023,,0.00,0.00,0.00,12/20/2022,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,3738,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,1/3/2023,md,0.00,0.00,0.00,12/29/2022,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,3766,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,1/5/2023,md,0.00,0.00,0.00,1/2/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,3934,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,1/19/2023,Primo & Max,0.20,0.00,0.00,1/13/2023,Maksim Bushka - 01/13/23 10:37:31 AM: Did PM,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,3979,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,1/20/2023,md,0.00,0.00,0.00,1/16/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,4089,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,1/30/2023,md,0.00,0.00,0.00,1/16/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,4092,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,1/30/2023,Max,15.00,0.00,0.00,1/31/2023,Maksim Bushka - 01/31/23  7:50:14 AM: Dumped 3 buckets of ice.,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,4196,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,2/7/2023,Lizbeth Hidalgo,0.00,0.00,0.15,2/10/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,4306,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,2/17/2023,Max,0.10,0.00,0.00,2/14/2023,Maksim Bushka - 02/14/23  8:10:41 AM: Dumped the ice for refreshing.,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,4385,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,2/21/2023,Max,0.00,0.00,0.00,2/16/2023,"Miguel Diaz - 02/20/23  9:10:17 AM: Did maintenance below 
1)Check all safety devices.
2)Inspect drive belts, replace if cracking.
3)Top off cylinder oil if necessary.
4)Tighten pulleys and pillow blocks.
5)Lightly oil cylinder shafts.
6)Check cutting surfaces and back plates for wear.
7)Check saw blades for glue buildup and wear.
8)Check oilers for drills and add oil when needed.
9)Check for air leaks.
10)Place a test piece in the machine and notch the door *Check to
 see that the door does not move forward or side to side adjust clamps if needed or replace drills 
11)Replaced both drill 49/64 and 3/8  drills.",[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,4478,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,2/27/2023,Max,0.20,0.00,0.00,2/16/2023,Miguel Diaz - 02/20/23  9:11:50 AM: Removed and cleaned filter checked hardware for loose,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,4481,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,2/27/2023,md,0.00,0.00,0.00,2/22/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,4540,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,3/1/2023,md,0.00,0.00,0.00,2/27/2023,"Miguel Diaz - 02/27/23  7:46:28 AM: Emailed AAA Roofing to stop by and find  and repair the 3 leaks we have in the following areas .
*Outside of board room leaking from same skylight area this is the same leak they tried patching twice already .
*Above Yadiras desk .
*Outside small conference room walkway .",[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,4590,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,3/6/2023,dd,0.00,0.00,0.00,3/9/2023,,[]
