equipment_id,equipment_eq_id,equipment_name,department,wo_id,audit_item,status,due_date,work_performed_by,labor_time,material_cost,downtime_hours,completed_datetime,comments,attachments
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,4737,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,3/16/2023,md,0.00,0.00,0.00,3/15/2023,Miguel Diaz - 03/15/23 11:12:57 AM: Checked that all solenoid valves are activating all are working properly,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,4829,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,3/22/2023,md,0.00,0.00,0.00,3/17/2023,Miguel Diaz - 03/17/23 11:54:39 AM: Wayne is aware leave here as a reminder,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,4882,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed without Action,3/24/2023,md,0.00,0.00,0.00,3/17/2023,Miguel Diaz - 03/17/23 11:55:13 AM: Wayne is aware leave here as a reminder,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,4885,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed without Action,3/24/2023,md,0.00,0.00,0.00,3/20/2023,Miguel Diaz - 03/20/23  6:34:07 AM: closing double work order showing with different dates systems is having issues,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,4900,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed without Action,3/27/2023,md,0.00,0.00,0.00,3/22/2023,Miguel Diaz - 03/20/23  6:34:24 AM: closing double work order showing with different dates systems is having issues,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,4902,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,3/27/2023,md,0.00,0.00,0.00,3/28/2023,Miguel Diaz - 03/28/23 11:25:37 AM: done,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,5048,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,4/4/2023,Max,0.20,0.00,0.00,3/30/2023,Maksim Bushka - 03/30/23  8:10:55 AM: Dumped ice from all icemakers.,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,5067,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,4/6/2023,mike,0.00,0.00,0.00,4/10/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,5202,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,4/17/2023,d,0.00,0.00,0.00,4/10/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,2817,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,4/13/2023,Max,0.00,0.00,0.00,4/15/2023,Maksim Bushka - 04/17/23  7:53:48 AM: Cleaned up the ice machinr.,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,5206,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,4/17/2023,Max,0.20,0.00,0.00,4/28/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,5511,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,5/9/2023,Max,0.20,0.00,0.00,5/2/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,5522,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,5/9/2023,Max,0.20,0.00,0.00,5/2/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,5523,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,5/9/2023,,0.00,0.00,0.00,5/4/2023,Miguel Diaz - 05/10/23 10:41:58 AM: This service was just done skipping this interval,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,5626,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,5/17/2023,,0.00,0.00,0.00,5/10/2023,Miguel Diaz - 05/10/23 10:42:23 AM: This service was just done skipping this interval,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,5759,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,5/30/2023,Max,0.15,0.00,0.00,5/16/2023,Maksim Bushka - 05/31/23  9:38:38 AM: Dumped the ice from 3 icemakers,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,5628,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,5/17/2023,,0.30,0.00,0.00,5/23/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,5831,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,6/7/2023,Max,0.00,0.00,0.00,6/8/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,5937,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,6/15/2023,Max,0.20,0.00,0.00,6/21/2023,"Miguel Diaz - 06/22/23 10:25:06 AM: *Checked all panels especially the one location that always gets loose  also walk the parking structure and look for anything  that may need to get fixed .
*Checked module mounting system 
*Checked module integrity and condition 
*Checked for soiling 
*Checked that no wire is laying on top of the roof surface 
*Checked that all cables connections are fully engaged 
*Checked for water ponding and or roof drain obstructions",[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,6162,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,6/29/2023,Max,0.00,0.00,0.00,6/26/2023,Maksim Bushka - 06/26/23  9:36:02 AM: Dumped the ice.,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,6218,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,7/3/2023,Max,0.00,0.00,0.00,7/5/2023,Maksim Bushka - 07/05/23 10:47:12 AM: OK,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,6311,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,7/12/2023,Max,0.00,0.00,0.00,7/6/2023,Maksim Bushka - 07/10/23  8:37:12 AM: Serviced ok,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,6363,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,7/17/2023,maint,0.10,0.00,0.00,7/17/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,6455,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,7/25/2023,md,0.20,0.00,0.00,7/24/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,6602,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,8/1/2023,Max,0.20,0.00,0.00,8/1/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,6672,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,8/8/2023,Max,0.20,0.00,0.00,8/1/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,6668,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,8/8/2023,Max,0.20,0.00,0.00,8/1/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,6825,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,8/21/2023,max,0.30,0.00,0.00,8/14/2023,Miguel Diaz - 08/14/23  7:53:14 AM: added wd-40,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,6687,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,8/9/2023,max,0.00,0.00,0.00,8/14/2023,Miguel Diaz - 08/14/23  7:52:27 AM: added wd-40,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,6828,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,8/21/2023,max,0.20,0.00,0.00,8/21/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,7002,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,9/2/2023,md,0.20,0.00,0.00,9/1/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,7106,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,9/12/2023,md,0.20,0.00,0.00,9/11/2023,Miguel Diaz - 09/11/23  7:47:19 AM: gate closing properly,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,7160,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,9/18/2023,md,0.20,0.00,0.00,9/20/2023,Miguel Diaz - 09/20/23  7:26:08 AM: Replaced drill,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,7293,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,9/27/2023,md max,0.00,0.00,0.00,9/28/2023,Miguel Diaz - 09/28/23  8:33:45 AM: done today when placing ice machine back in after repairs,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,7365,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,10/5/2023,,0.00,0.00,0.00,10/11/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,5342,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,10/17/2023,mike d,1.00,0.00,0.00,10/14/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,7584,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,10/18/2023,max,0.20,0.00,0.00,10/18/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,7841,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,11/6/2023,md,0.20,0.00,0.00,11/6/2023,Miguel Diaz - 11/08/23 12:39:26 PM: checked cutters they are clean will check if they need to be replaced,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,7962,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,11/15/2023,maint,0.00,0.00,0.00,11/27/2023,Miguel Diaz - 11/27/23  8:00:10 AM: done,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,8119,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,12/4/2023,Max,0.20,0.00,0.00,12/7/2023,Miguel Diaz - 12/08/23  7:45:10 AM: Done,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,9278,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,12/15/2023,MD,0.30,0.00,0.00,12/15/2023,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,9365,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,12/22/2023,Max,0.20,0.00,0.00,12/22/2023,"Miguel Diaz - 12/29/23 11:19:01 AM: *Check edging table to be level and check underneath make sure both handles are tight and not loose .
* Feed gear motor
* Filter exhaust for control cabinet at infeed and outrun sides
*Place board in machine stop after cutters and measure with caliper from pads to board see if its at 30mm (If its not the same the feed guide moved )
*Lube side cutter rails with motor  oil blow off then wipe then lube and move motor up and down 
*Lube 1828 top and bottom cutter rods with lube blow then use wire brush then lube",[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,9488,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,1/5/2024,max,0.00,0.00,0.00,1/5/2024,"Miguel Diaz - 01/06/24 10:41:19 AM: Visually inspect the transporter motor for leaks 
-Check transporter chain oiler reservoir  for fluid level refill if needed with recommended lubricant mixture of 5:1 ratio of 140 WT gear oil and Tufoil- Voorwood part # 61504 or direct 1800 922-0075
-Check transporter chain for tension adjust if needed 
-Visually check shaper ball screws and slide rods for grease .Use TriGel -450 R ball screw lubricator and for the slides rods wipe with Acetone  move back and forth to clean .
-Remove build up debris from the shaper housing use air nozzle .
-Visually check the lower transporter feed chain tension .Proper tension is 1/2 to 1'' above the bottom edge of the electrical component area so that the chain does not show below this area .
Adjust if needed.",[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,9555,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,1/13/2024,max,0.00,0.00,0.00,1/17/2024,Miguel Diaz - 01/17/24 11:19:06 AM: done,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,10010,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,1/24/2024,maint,0.30,0.00,0.00,2/6/2024,Miguel Diaz - 02/06/24 11:18:45 AM: not needed at this time,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,10241,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,2/13/2024,Max,0.20,0.00,0.00,2/16/2024,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,10432,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,2/23/2024,max,0.30,0.00,0.00,2/26/2024,"Miguel Diaz - 02/27/24  7:00:21 AM: Check edging table to be level and check underneath make sure both handles are tight and not loose .
* Feed gear motor
* Filter exhaust for control cabinet at infeed and outrun sides
*Place board in machine stop after cutters and measure with caliper from pads to board see if its at 30mm (If its not the same the feed guide moved )
*Lube side cutter rails with motor  oil blow off then wipe then lube and move motor up and down 
*Lube 1828 top and bottom cutter rods with lube blow then use wire brush then lube",[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,10528,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed without Action,3/5/2024,md,0.00,0.00,0.00,3/18/2024,Miguel Diaz - 03/18/24  9:33:38 AM: backflow was replaced and serviced since it was stolen,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,10744,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,3/25/2024,maint,0.10,0.00,0.00,4/2/2024,Miguel Diaz - 04/02/24  9:37:09 AM: this is just a reminder it was done,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,10911,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,4/9/2024,maint,0.20,0.00,0.00,4/9/2024,Miguel Diaz - 04/10/24  6:19:36 AM: DONE,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,11061,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,4/17/2024,Max,0.30,0.00,0.00,4/23/2024,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,11410,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,4/30/2024,Max,0.30,0.00,0.00,4/23/2024,Miguel Diaz - 04/23/24 11:46:19 AM: machine filters were leaking so the ice was melted,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,11412,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,4/30/2024,Max,0.30,0.00,0.00,4/23/2024,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,11413,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,4/30/2024,Max,0.20,0.00,0.00,4/30/2024,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,11469,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,5/7/2024,Max,0.00,0.00,0.00,5/3/2024,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,7837,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,4/30/2024,Mike d,1.00,0.00,0.00,5/4/2024,"Miguel Diaz - 05/04/24  7:36:36 AM: *Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.",[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,11547,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,5/13/2024,md,0.00,0.00,0.00,5/11/2024,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,11657,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,5/21/2024,md,0.00,0.00,0.00,5/11/2024,Miguel Diaz - 05/14/24  9:54:25 AM: done,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,11658,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed without Action,5/21/2024,md,0.00,0.00,0.00,5/14/2024,Miguel Diaz - 05/14/24  9:55:13 AM: done,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,11591,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed without Action,5/16/2024,md,0.00,0.00,0.00,5/14/2024,Miguel Diaz - 05/14/24  9:54:08 AM: truck was used last week,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,11661,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed without Action,5/21/2024,md,0.00,0.00,0.00,5/16/2024,"Miguel Diaz - 05/16/24  9:58:48 AM: Update: Opening the big door will not be needed .
Please have all big trash cans out by 3:30 pm as requested",[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,11701,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed without Action,5/23/2024,md,0.00,0.00,0.00,5/16/2024,"Miguel Diaz - 05/16/24  9:59:34 AM: Update: Opening the big door will not be needed .
Please have all big trash cans out by 3:30 pm as requested",[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,11704,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,5/23/2024,md,0.00,0.00,0.00,5/20/2024,Miguel Diaz - 05/20/24  9:28:02 AM: Tech performed the scheduled maintenance,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,11755,"Get a bucket and dump a full bucket of ice to keep the water circulating in the machine .
Chris to do",Closed and Completed,5/27/2024,Max,0.00,0.00,0.00,5/31/2024,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,11527,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,11/4/2024,md,1.00,0.00,0.00,10/12/2024,"Miguel Diaz - 10/28/24  1:20:11 PM: Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,13621,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,4/28/2025,Max,0.15,0.00,0.00,4/30/2025,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,15560,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,10/30/2025,Max,0.30,0.00,0.00,10/27/2025,,[]
1608,EQ ID 1608,Scotsman ice maker Executive lunchroom,Maintenance,17482,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,4/27/2026,Max,0.30,0.00,0.00,5/4/2026,"Maksim Bushka - 05/05/26  2:24:22 PM: Scheduled Date: 04/27/2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Dumped the ice and checked the drain ok",[]
1609,EQ ID 1609,Scotsman ice maker Main lunchroom 2nd floor,Maintenance,945,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,9/18/2022,Mike D,1.00,0.00,0.00,9/16/2022,"Miguel Diaz - 09/17/22 10:25:56 AM: Dumped full buckets of ice 
Cleaned water tray inside machine and adjusted water height float 
Cleaned water metering rod probe 
Removed left side cover and used shop vac to cleaned the condensing unit .",[]
1609,EQ ID 1609,Scotsman ice maker Main lunchroom 2nd floor,Maintenance,2818,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,4/13/2023,Max,1.00,0.00,0.00,4/15/2023,Maksim Bushka - 04/17/23  7:52:38 AM: Cleaned up the ice machine.,[]
1609,EQ ID 1609,Scotsman ice maker Main lunchroom 2nd floor,Maintenance,5341,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,10/17/2023,mike d,1.00,0.00,0.00,10/14/2023,,[]
1609,EQ ID 1609,Scotsman ice maker Main lunchroom 2nd floor,Maintenance,7836,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,4/30/2024,md,1.00,0.00,0.00,5/4/2024,"Miguel Diaz - 05/04/24  7:37:01 AM: *Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.",[]
1609,EQ ID 1609,Scotsman ice maker Main lunchroom 2nd floor,Maintenance,11528,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,11/4/2024,md,1.00,0.00,0.00,10/12/2024,"Miguel Diaz - 10/28/24  1:20:35 PM: Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",[]
1609,EQ ID 1609,Scotsman ice maker Main lunchroom 2nd floor,Maintenance,13622,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,4/28/2025,Max,0.15,0.00,0.00,4/30/2025,,[]
1609,EQ ID 1609,Scotsman ice maker Main lunchroom 2nd floor,Maintenance,15561,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,10/30/2025,Max,0.30,0.00,0.00,10/27/2025,,[]
1609,EQ ID 1609,Scotsman ice maker Main lunchroom 2nd floor,Maintenance,17483,"*Use a bucket and dump all the ice out of the ice chute .
*Turn off the water to the machine under sink
* Remove top and front panel from the machine 
*Turn the power off to the machine Switch is in the middle .
*Disconnect hoses and water metering rod (Carefully) its Glass get the drain hose and remove the cap and let all the water run down to the drain.
*Now remove the water container and clean it with scale remover from Scotsman rinse it free of chemicals and place back  .
*Wipe drum and all around the ice drum on top free of deposits  .
*Turn water back on and let it run to rise out the cleaner then cap drain hose and turn power back on .
*Place all panels back on and run water and ice chute to free it from the scale remover .",Closed and Completed,4/27/2026,Max,1.00,0.00,0.00,5/4/2026,Maksim Bushka - 05/05/26  3:02:42 PM: Cleaned up with solution.,[]
1615,EQ ID 1615,Urinals HYB-7000,Maintenance,19391,"Replace urinal cartridges every two months.
2nd floor has three urinals 
1st floor has two urinals 
Supplies are in the maintenance mezzanine  area .
*Need gloves /Glasses
*Gown 
*5 Gallon bucket with hot water 
*Need 5 cartridges w/Blue packets 
*Need long brush scrubber",Pending,7/13/2026,,0.00,0.00,0.00,,,[]
1615,EQ ID 1615,Urinals HYB-7000,Maintenance,15041,"Replace urinal cartridges every two months.
2nd floor has three urinals 
1st floor has two urinals 
Supplies are in the maintenance mezzanine  area .
*Need gloves /Glasses
*Gown 
*5 Gallon bucket with hot water 
*Need 5 cartridges w/Blue packets 
*Need long brush scrubber",Closed and Completed,3/14/2025,"Mae, Gabe, Miguel",0.00,0.00,2.00,3/13/2025,,[]
1615,EQ ID 1615,Urinals HYB-7000,Maintenance,15115,"Replace urinal cartridges every two months.
2nd floor has three urinals 
1st floor has two urinals 
Supplies are in the maintenance mezzanine  area .
*Need gloves /Glasses
*Gown 
*5 Gallon bucket with hot water 
*Need 5 cartridges w/Blue packets 
*Need long brush scrubber",Closed and Completed,5/19/2025,"Ubaldo, Mae",2.00,0.00,0.00,5/8/2025,"Gabriel Shinobi - 05/08/25  9:54:35 AM: Tech came to check, found one cell bad, will need to return to take cell to fix. should finish within a day, waiting on Al and Wayne to let me know what day is best to shut down lift and have tech replace bad cell. waiting on quote from tech as well.",[]
1615,EQ ID 1615,Urinals HYB-7000,Maintenance,15677,"Replace urinal cartridges every two months.
2nd floor has three urinals 
1st floor has two urinals 
Supplies are in the maintenance mezzanine  area .
*Need gloves /Glasses
*Gown 
*5 Gallon bucket with hot water 
*Need 5 cartridges w/Blue packets 
*Need long brush scrubber",Closed and Completed,7/8/2025,Ubaldo and Dani,0.00,0.00,2.00,7/16/2025,,[]
1615,EQ ID 1615,Urinals HYB-7000,Maintenance,16548,"Replace urinal cartridges every two months.
2nd floor has three urinals 
1st floor has two urinals 
Supplies are in the maintenance mezzanine  area .
*Need gloves /Glasses
*Gown 
*5 Gallon bucket with hot water 
*Need 5 cartridges w/Blue packets 
*Need long brush scrubber",Closed and Completed,9/30/2025,ubaldo,0.00,0.00,1.00,10/1/2025,,[]
1615,EQ ID 1615,Urinals HYB-7000,Maintenance,17235,"Replace urinal cartridges every two months.
2nd floor has three urinals 
1st floor has two urinals 
Supplies are in the maintenance mezzanine  area .
*Need gloves /Glasses
*Gown 
*5 Gallon bucket with hot water 
*Need 5 cartridges w/Blue packets 
*Need long brush scrubber",Closed and Completed,12/9/2025,UBI,1.00,0.00,0.00,12/9/2025,Primo Uy - 12/11/25  2:04:30 PM: 5 new urinals replaced.,[]
1615,EQ ID 1615,Urinals HYB-7000,Maintenance,17928,"Replace urinal cartridges every two months.
2nd floor has three urinals 
1st floor has two urinals 
Supplies are in the maintenance mezzanine  area .
*Need gloves /Glasses
*Gown 
*5 Gallon bucket with hot water 
*Need 5 cartridges w/Blue packets 
*Need long brush scrubber",Closed and Completed,2/11/2026,Ubaldo,1.00,0.00,0.00,2/11/2026,Sean Jennings - 03/27/26 10:21:59 AM: Ubaldo completed this before moving into his new role.,[]
1615,EQ ID 1615,Urinals HYB-7000,Maintenance,18900,"Replace urinal cartridges every two months.
2nd floor has three urinals 
1st floor has two urinals 
Supplies are in the maintenance mezzanine  area .
*Need gloves /Glasses
*Gown 
*5 Gallon bucket with hot water 
*Need 5 cartridges w/Blue packets 
*Need long brush scrubber",Closed and Completed,5/27/2026,Colton & PU,0.00,0.00,0.00,5/7/2026,,[]
1618,EQ ID 1618,Storm drain location South west shipping Exit,Maintenance,18637,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Pending,7/3/2026,,0.00,0.00,0.00,,,[]
1618,EQ ID 1618,Storm drain location South west shipping Exit,Maintenance,18638,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Pending,7/3/2026,,0.00,0.00,0.00,,,[]
1618,EQ ID 1618,Storm drain location South west shipping Exit,Maintenance,947,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,7/18/2022,mIKE pRIMO,0.70,0.00,0.00,6/30/2022,"Miguel Diaz - 07/01/22  6:54:52 AM: Remove metal covers 
*Remove and clean trash collected inside use putty knife and wire brush to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",[]
1618,EQ ID 1618,Storm drain location South west shipping Exit,Maintenance,2819,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,2/13/2023,Miguel & Max,1.00,0.00,0.00,2/10/2023,Maksim Bushka - 02/13/23  8:41:45 AM: Remove the covers and clean up.,[]
1618,EQ ID 1618,Storm drain location South west shipping Exit,Maintenance,4353,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,6/13/2023,Primo & Max,0.30,0.00,0.00,6/1/2023,Maksim Bushka - 06/01/23  9:45:01 AM: Cleaned up,[]
1618,EQ ID 1618,Storm drain location South west shipping Exit,Maintenance,5853,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,10/1/2023,Max,1.00,0.00,0.00,8/29/2023,,[]
1618,EQ ID 1618,Storm drain location South west shipping Exit,Maintenance,7430,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,2/2/2024,Primo & Max,1.00,0.00,0.00,1/31/2024,,[]
1618,EQ ID 1618,Storm drain location South west shipping Exit,Maintenance,7988,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,3/9/2024,Max,1.00,0.00,0.00,2/28/2024,,[]
1618,EQ ID 1618,Storm drain location South west shipping Exit,Maintenance,10189,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,5/31/2024,Max,0.00,0.00,0.00,5/29/2024,,[]
1618,EQ ID 1618,Storm drain location South west shipping Exit,Maintenance,10604,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,7/1/2024,Max & Primo,1.00,0.00,0.00,7/10/2024,,[]
1618,EQ ID 1618,Storm drain location South west shipping Exit,Maintenance,11910,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,9/30/2024,Primo & Max,0.00,0.00,0.00,10/14/2024,,[]
1618,EQ ID 1618,Storm drain location South west shipping Exit,Maintenance,12359,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,11/11/2024,Primo & Max,1.00,0.00,0.00,10/16/2024,,[]
1618,EQ ID 1618,Storm drain location South west shipping Exit,Maintenance,13536,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,2/23/2025,Max,0.30,0.00,0.00,2/14/2025,,[]
1618,EQ ID 1618,Storm drain location South west shipping Exit,Maintenance,13389,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,2/14/2025,Max,2.00,0.00,0.00,2/21/2025,,[]
1618,EQ ID 1618,Storm drain location South west shipping Exit,Maintenance,14693,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,6/14/2025,Max,1.00,0.00,0.00,6/11/2025,,[]
1618,EQ ID 1618,Storm drain location South west shipping Exit,Maintenance,14785,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,6/21/2025,Max,1.00,0.00,0.00,6/16/2025,,[]
1618,EQ ID 1618,Storm drain location South west shipping Exit,Maintenance,16099,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,10/16/2025,Max,1.00,0.00,0.00,10/16/2025,,[]
1618,EQ ID 1618,Storm drain location South west shipping Exit,Maintenance,16221,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,10/25/2025,Max,2.00,0.00,0.00,10/16/2025,,[]
1618,EQ ID 1618,Storm drain location South west shipping Exit,Maintenance,17324,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,2/16/2026,Max,1.00,0.00,0.00,2/28/2026,"Maksim Bushka - 03/03/26  2:06:55 PM: Scheduled Date: 02-16-2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes:",[]
1618,EQ ID 1618,Storm drain location South west shipping Exit,Maintenance,17395,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,2/21/2026,Max,1.00,0.00,0.00,2/28/2026,"Maksim Bushka - 03/03/26  2:08:08 PM: Scheduled Date: 02-21-2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes:",[]
1619,EQ ID 1619,Storm drain Location south east next to shipping elevator,Maintenance,18640,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Pending,7/3/2026,,0.00,0.00,0.00,,,[]
1619,EQ ID 1619,Storm drain Location south east next to shipping elevator,Maintenance,948,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,7/18/2022,"MIK,E",0.70,0.00,0.00,6/30/2022,"Miguel Diaz - 07/01/22  6:55:15 AM: Remove metal covers 
*Remove and clean trash collected inside use putty knife and wire brush to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",[]
1619,EQ ID 1619,Storm drain Location south east next to shipping elevator,Maintenance,2820,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,2/13/2023,Primo & Max,1.00,0.00,0.00,2/13/2023,Maksim Bushka - 02/13/23  8:43:33 AM: Removed covers and clean up.,[]
1619,EQ ID 1619,Storm drain Location south east next to shipping elevator,Maintenance,4354,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,6/13/2023,Primo & Max,0.30,0.00,0.00,6/1/2023,Maksim Bushka - 06/01/23  9:45:57 AM: Cleaned up,[]
1619,EQ ID 1619,Storm drain Location south east next to shipping elevator,Maintenance,5855,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,10/1/2023,Max,0.00,0.00,0.00,9/29/2023,,[]
1619,EQ ID 1619,Storm drain Location south east next to shipping elevator,Maintenance,7432,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,2/2/2024,Primo & Max,1.00,0.00,0.00,1/31/2024,,[]
1619,EQ ID 1619,Storm drain Location south east next to shipping elevator,Maintenance,10190,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,5/31/2024,Max,0.00,0.00,0.00,5/16/2024,,[]
1619,EQ ID 1619,Storm drain Location south east next to shipping elevator,Maintenance,11911,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,9/30/2024,Primo & Max,0.00,0.00,0.00,10/14/2024,,[]
1619,EQ ID 1619,Storm drain Location south east next to shipping elevator,Maintenance,13390,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,2/14/2025,Max,2.00,0.00,0.00,2/21/2025,,[]
1619,EQ ID 1619,Storm drain Location south east next to shipping elevator,Maintenance,14786,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,6/21/2025,Max,0.00,0.00,0.00,6/16/2025,,[]
1619,EQ ID 1619,Storm drain Location south east next to shipping elevator,Maintenance,16225,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,10/25/2025,Max,2.00,0.00,0.00,10/16/2025,,[]
1619,EQ ID 1619,Storm drain Location south east next to shipping elevator,Maintenance,17397,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,2/21/2026,Max,1.00,0.00,0.00,2/28/2026,"Maksim Bushka - 03/03/26  2:10:12 PM: Scheduled Date: 02-21-2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: Cleaned up",[]
1620,EQ ID 1620,Storm drain Location near Dust colletor,Maintenance,18639,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Pending,7/3/2026,,0.00,0.00,0.00,,,[]
1620,EQ ID 1620,Storm drain Location near Dust colletor,Maintenance,949,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,7/18/2022,MIKE,0.70,0.00,0.00,6/30/2022,"Miguel Diaz - 07/01/22  6:55:32 AM: Remove metal covers 
*Remove and clean trash collected inside use putty knife and wire brush to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",[]
1620,EQ ID 1620,Storm drain Location near Dust colletor,Maintenance,2821,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,2/13/2023,Miguel & Max,1.00,0.00,0.00,2/9/2023,Maksim Bushka - 02/13/23  8:45:37 AM: Remove the covers and clean up.,[]
1620,EQ ID 1620,Storm drain Location near Dust colletor,Maintenance,4355,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,6/13/2023,Primo & Max,0.30,0.00,0.00,6/1/2023,Maksim Bushka - 06/01/23  9:46:56 AM: cleaned up,[]
1620,EQ ID 1620,Storm drain Location near Dust colletor,Maintenance,5856,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,10/1/2023,Max,0.00,0.00,0.00,9/29/2023,,[]
1620,EQ ID 1620,Storm drain Location near Dust colletor,Maintenance,7431,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,2/2/2024,Primo & Max,1.00,0.00,0.00,1/31/2024,,[]
1620,EQ ID 1620,Storm drain Location near Dust colletor,Maintenance,10191,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,5/31/2024,Max,0.00,0.00,0.00,5/16/2024,,[]
1620,EQ ID 1620,Storm drain Location near Dust colletor,Maintenance,11912,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,9/30/2024,Primo & Max,2.00,0.00,0.00,10/14/2024,,[]
1620,EQ ID 1620,Storm drain Location near Dust colletor,Maintenance,13391,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,2/14/2025,Max,2.00,0.00,0.00,2/21/2025,,[]
1620,EQ ID 1620,Storm drain Location near Dust colletor,Maintenance,14787,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,6/21/2025,Max,1.00,0.00,0.00,6/16/2025,,[]
1620,EQ ID 1620,Storm drain Location near Dust colletor,Maintenance,16224,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,10/25/2025,Max,2.00,0.00,0.00,10/16/2025,,[]
1620,EQ ID 1620,Storm drain Location near Dust colletor,Maintenance,17396,"*Remove metal covers 
*Remove and clean trash collected inside use putty knife to remove stuck dirt on the edges, corners and screens .
*Use broom to pick up any remaining trash on the bottom of the pit .
*Place everything back",Closed and Completed,2/21/2026,Max,1.00,0.00,0.00,2/28/2026,"Maksim Bushka - 03/03/26  2:09:10 PM: Scheduled Date: 02-21-2026
Parts Needed: NO
Parts Ordered: NO
Expected Delivery Date: N/A
General Notes: cleaned up",[]
