equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1393,EQ ID 1393,Backup Genset Generator,Maintenance,10042,01/18/2024,2. General Maint - High Priority,Annual maintenance is due,Closed and Completed,0,4,Collicutt,,0,01/19/2024 12:00 AM,Miguel Diaz - 01/19/24 10:06:13 AM: Collicutt tech arrived this morning to perform the scheduled maintenance on our Generator .,[]
1393,EQ ID 1393,Backup Genset Generator,Maintenance,14326,01/13/2025,2. General Maint - High Priority,Generator and fire alarm panel are  showing low fuel advisory .,Closed and Completed,567.26,0.5,Amber Resources,,0,01/22/2025 12:00 AM,"Miguel Diaz - 01/22/25  9:24:29 AM: Cost is in to close out work order | Miguel Diaz - 01/13/25  7:14:02 AM: Called the company Amber resources @   (818) 786-8180 Ext. 7105 |   (562) 896-3489 ASolis@dionandsons.com www.dionandsons.com 
and spoke to the dispatcher Alondra Solis and scheduled  fuel top off .They came by and filled up 87 gallons of red dye fuel .Work order will stay open till final cost is in .",[]
1393,EQ ID 1393,Backup Genset Generator,Maintenance,19716,05/25/2026,2. General Maint - High Priority,ATS not switching back over to commercial power.,Closed and Completed,4500,20,"Sean, Collicutt",,3,05/29/2026 12:00 AM,"Sean Jennings - 06/05/26  7:39:50 AM: ATS1 would not recognize commercial power so it would not transfer off of generator power. Upon investigation, it was found that the ATS J1 connector and board were burnt. The board and connector needed to be swapped. It is now working as it should.","[{""name"": ""ATS1_J1 Connector.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/971?guid=589b8b8c-4ddc-4932-b72f-ea2491d74ce8""}, {""name"": ""ATS1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/972?guid=589b8b8c-4ddc-4932-b72f-ea2491d74ce8""}]"
1393,EQ ID 1393,Backup Genset Generator,Maintenance,19718,05/28/2026,1. Prod Stopped,Generator stopped running while supplying power to ATS1. The error it was showing was AC sensing loss.,Closed and Completed,18000,0,"Sean, Collicutt, Mx",,4,07/06/2026 12:00 AM,"Sean Jennings - 07/27/26 11:56:03 AM: Completed and tested on 7/6/2026 | Sean Jennings - 06/30/26 12:34:30 PM: Alternator end will be ready for install on 7/1/2026. It is a short week so the install and testing is scheduled for 7/6/2026, which will take two days. | Sean Jennings - 06/05/26  7:48:06 AM: A tech from Collicutt was already scheduled to come out and repair the ATS1 so the timing to get someone out was minimal. Upon arrival, the tech opened up the alternator end and noticed the damage that was causing the error. The obvious issues were the excitor rotor, photo board and plastic cover. To be able to access whether there were issues to the main stator and rotor, the alternator end needed to be removed and transported to a third part company. We had to call in for a backup generator to maintain our emergency power capability. Back up was installed and the alternator end was removed. We received a proposal for a new and re-conditioned alternator end. I am waiting on a quote for a whole new generator.",[]
1400,EQ ID 1400,Exhaust Fan # 5 1st floor Restrooms,Maintenance,10993,04/08/2024,2. General Maint - High Priority,Restroom exhaust is not working,Closed and Completed,1464,3,Acco,,0,04/15/2024 12:00 AM,Miguel Diaz - 08/21/24  1:21:39 PM: Found it broken its been dropped .I repaired it using spare parts from an  old magnet  . | Miguel Diaz - 08/01/24 11:53:31 AM: Cost is in | Miguel Diaz - 04/15/24  1:42:39 PM: Exhaust fan was replaced this past Friday note fan is both restrooms on the first floor .Work order will stay open till final cost is in . | Miguel Diaz - 04/09/24 12:58:20 PM: Acco tech was onsite this morning and found the motor not working .He has ordered the motor when it comes in sometime tomorrow they will come in to replace it tomorrow or at the latest Thursday . | Miguel Diaz - 04/08/24  1:00:27 PM: Logic shows the EF Failed nothing is obvious on the roof when looking at  the unit Acco will be here tomorrow morning.,[]
1402,EQ ID 1402,Exhaust Fan # 11,Maintenance,5885,06/05/2023,2. General Maint - High Priority,Several tabs broke off the side letting the cover fly off and away,Closed and Completed,350,1,Max Mike,,0,06/05/2023 12:00 AM,Miguel Diaz - 06/05/23  8:46:38 AM: Ordered replacement cover and placed it on this morning used self tap screws,[]
1405,EQ ID 1405,Gas Unit Heater # 3 UH3,Maintenance,5675,05/01/2023,"5. Prod Ongoing, Maint Required",Employee from shipping came over and advised he hit the thermostat off the wall he handed it over in pieces.,Closed and Completed,250,0,Chris Acco,,0,05/12/2023 12:00 AM,"Miguel Diaz - 05/15/23  7:22:48 AM: Had Chris from Acco order us a replacement and a spare its cheaper if they order it .
Stat has since been replaced work order will stay open till final cost  in .",[]
1406,EQ ID 1406,Gas Unit Heater # 4 UH4,Maintenance,3679,12/19/2022,6. General Maint,Employee reported the rear heater by QA is not working,Closed and Completed,6,0.3,mIKE,,0,12/19/2022 12:00 AM,Miguel Diaz - 12/19/22  7:33:34 AM: Found batteries low on heater stat Replaced AA batteries X 2,[]
1437,EQ ID 1437,"High Speed Door, TPF/Shipping (south)",Maintenance,1760,06/22/2022,4. Prod Continuing but Affected Equipment stopped,Door was bumped and pushed out from the left side corner door will not reset .,Closed and Completed,0,3,Mike Bart,,0,06/22/2022 12:00 AM,Miguel Diaz - 06/22/22  1:06:09 PM: Pushed corner back in but display would not reset display gave us code F852 FSX 485 ERR .Which means the encoder needs to be reset did procedure and reset door .Door is working properly .,[]
1437,EQ ID 1437,"High Speed Door, TPF/Shipping (south)",Maintenance,2475,10/03/2022,4. Prod Continuing but Affected Equipment stopped,Found roll up door unresponsive and will not reset .,Closed and Completed,0,0.5,Mike Diaz,,0,10/03/2022 12:00 AM,Miguel Diaz - 10/03/22  7:00:46 AM: Troubleshoot and found that the open and close setting limits need to be reset teached the limits door is working again,[]
1437,EQ ID 1437,"High Speed Door, TPF/Shipping (south)",Maintenance,3020,10/24/2022,2. General Maint - High Priority,Roll up door does not open,Closed and Completed,0,0.6,Mike D,,0,10/24/2022 12:00 AM,"Miguel Diaz - 10/24/22  6:41:44 AM: Found that we had a power outage last night that tripped the breaker on panel  H2 28-40-42 .
Reset breaker and  door would still not work found error message 852 which means encoder issue .
Reset encoder settings door is working properly again .",[]
1437,EQ ID 1437,"High Speed Door, TPF/Shipping (south)",Maintenance,3043,10/25/2022,2. General Maint - High Priority,We had another power outage last night it tripped the breaker  H2 38-40-42 for this door again door does not operate .,Closed and Completed,300,1,Mike Diaz,,0,10/25/2022 12:00 AM,Miguel Diaz - 10/25/22  7:24:30 AM: Reason for door not operating is because the encoder battery is low and does not keep the set limits in its memory when the power outage happens .Replaced encoder battery and programmed  new limits .,[]
1437,EQ ID 1437,"High Speed Door, TPF/Shipping (south)",Maintenance,3884,01/10/2023,2. General Maint - High Priority,Door does not open or close,Closed and Completed,50,1,Mike,,0,01/10/2023 12:00 AM,Miguel Diaz - 01/10/23 12:12:16 PM: Found error 856 communication error checked battery voltage its at 3.1 it should be at 3.6 replaced battery door is working properly again .,[]
1437,EQ ID 1437,"High Speed Door, TPF/Shipping (south)",Maintenance,10233,02/06/2024,6. General Maint,Door is not closing,Closed and Completed,0,0.3,Mike Primo,,0,02/06/2024 12:00 AM,Miguel Diaz - 02/06/24 10:50:06 AM: Found resistor broken repaired resistor door is now working properly . | Miguel Diaz - 02/06/24 10:49:21 AM: Displays says open at mobil,[]
1438,EQ ID 1438,"High Speed Door, Shipping/Assembly dep.",Maintenance,7577,10/06/2023,6. General Maint,Door does not open,Closed and Completed,90,1,PU MB,,0,10/06/2023 12:00 AM,"Miguel Diaz - 10/10/23 12:32:39 PM: Error Code: F856. Replace battery and door is now working.
Need to order more Battery ASAP. 
Re open work order on correct equipment ID.",[]
1438,EQ ID 1438,"High Speed Door, Shipping/Assembly dep.",Maintenance,11069,04/10/2024,6. General Maint,Lead reported door not closing properly,Closed and Completed,0,0.3,Mike d,,0,04/10/2024 12:00 AM,Miguel Diaz - 04/10/24 11:17:15 AM: Found door with alarm open at mobile .Drained resistor and reset board .Door is working properly again .,[]
1438,EQ ID 1438,"High Speed Door, Shipping/Assembly dep.",Maintenance,12961,09/04/2024,2. General Maint - High Priority,Door does not close all the way,Closed and Completed,0,1,Mike d,,0,09/04/2024 12:00 AM,Miguel Diaz - 09/04/24  9:29:54 AM: Door lost its stop and open limits yesterday when the power outage happened .Removed encoder and reset both limits door is working properly .,[]
1439,EQ ID 1439,"High Speed Door, TPF/Assembly dep. (east)",Maintenance,1859,07/06/2022,4. Prod Continuing but Affected Equipment stopped,Fault code 856,Closed and Completed,50,1,Barton Lea,,0,07/06/2022 08:30 AM,Barton Lea - 07/06/22  9:18:49 AM: Replaced battery,[]
1439,EQ ID 1439,"High Speed Door, TPF/Assembly dep. (east)",Maintenance,4448,02/16/2023,6. General Maint,Employee handed me the pull string that fell off when he pulled it down .,Closed and Completed,0,0.4,Mike Diaz,,0,02/16/2023 12:00 AM,"Miguel Diaz - 02/16/23  1:02:44 PM: Re attach pull string
Used scissor lift",[]
1439,EQ ID 1439,"High Speed Door, TPF/Assembly dep. (east)",Maintenance,10044,01/19/2024,"5. Prod Ongoing, Maint Required",Door is not working properly and displaying 831 open at Mobil,Closed and Completed,0,0.4,Mike d,,0,01/19/2024 12:00 AM,Miguel Diaz - 01/19/24 11:44:54 AM: Discharged resistor by disconnecting it  Door is working properly now .,[]
1439,EQ ID 1439,"High Speed Door, TPF/Assembly dep. (east)",Maintenance,12108,06/13/2024,6. General Maint,Door is not opening or closing,Closed and Completed,0,0.5,Mike d,,0,06/13/2024 12:00 AM,"Miguel Diaz - 06/13/24 11:34:08 AM: Found error  code 861 which said internal fault .
Checked mobile unit and disconnected it and connect back in. Unit is now working properly could be loose connection .",[]
1439,EQ ID 1439,"High Speed Door, TPF/Assembly dep. (east)",Maintenance,14047,12/11/2024,6. General Maint,Door is not working properly and is displaying 831 open at mobile .,Closed and Completed,0,0.4,Mike d,,0,12/11/2024 12:00 AM,Miguel Diaz - 12/11/24  6:55:58 AM: When this error pops up the resistor needs to be drained  .Error is gone and reset .,[]
1439,EQ ID 1439,"High Speed Door, TPF/Assembly dep. (east)",Maintenance,15827,05/19/2025,2. General Maint - High Priority,Door is not opening,Closed and Completed,0,0.3,Mike d,,0,05/19/2025 12:00 AM,Miguel Diaz - 05/19/25  9:33:12 AM: Controller is showing open at mobile .Drained resistor in the air valve .,[]
1440,EQ ID 1440,"High Speed Door, TPF/Yard (west wall)",Maintenance,3805,01/04/2023,2. General Maint - High Priority,Found door not closing properly from the inside pull string,Closed and Completed,20,0.4,Mike Diaz,,0,01/04/2023 12:00 AM,Miguel Diaz - 01/04/23  6:39:29 AM: Replaced activation switch for the inside pull string,[]
1440,EQ ID 1440,"High Speed Door, TPF/Yard (west wall)",Maintenance,3892,01/11/2023,2. General Maint - High Priority,Door does not open or close,Closed and Completed,20,0.5,Mike d,,0,01/11/2023 12:00 AM,Miguel Diaz - 01/11/23  6:34:23 AM: Found outside pull string box with faulty switch replaced switch door is working properly now .,[]
1440,EQ ID 1440,"High Speed Door, TPF/Yard (west wall)",Maintenance,3963,01/13/2023,2. General Maint - High Priority,Neither pull string is opening the roll up door .,Closed and Completed,0,0.6,Mike D iaz,,0,01/13/2023 12:00 AM,Miguel Diaz - 01/13/23  7:33:04 AM: Troubleshoot found outside pull string stuck in the up position keeping the switch closed meaning we have an open signal not letting the roll up door close or open .Removed cover with string lubed internal parts since its exposed to the outside water making  it rust .Also replaced the lock washer and nut with a nylon nut by doing this i can leave the bolt loose making it easier for it to go up and down .,[]
1440,EQ ID 1440,"High Speed Door, TPF/Yard (west wall)",Maintenance,7132,09/07/2023,2. General Maint - High Priority,Door does not open or close,Closed and Completed,60,0.6,Max Mike,,0,09/07/2023 12:00 AM,"Miguel Diaz - 09/07/23  7:36:42 AM: Error on controller is displaying F856 FSX Wireless communication error .
Troubleshoot found Battery on mobile unit at 3.58 volts when it should be at 3.6 volts anything below will cause an error .
Door is working properly again after replacing battery .",[]
1440,EQ ID 1440,"High Speed Door, TPF/Yard (west wall)",Maintenance,10951,04/05/2024,2. General Maint - High Priority,Door is not working .,Closed and Completed,0,0.4,Mike d,,0,04/05/2024 12:00 AM,Miguel Diaz - 04/05/24  8:01:34 AM: Found door with error code open at mobile .Checked resistor and drained it .Door is now working properly,[]
1440,EQ ID 1440,"High Speed Door, TPF/Yard (west wall)",Maintenance,12607,08/01/2024,2. General Maint - High Priority,Lead advised the roll up door is not opening and someone is stuck outside,Closed and Completed,0,0.7,Max Mike,,0,08/01/2024 12:00 AM,"Miguel Diaz - 08/01/24  1:53:52 PM: Found roll up door was struck hard popping it off the track from both sides.
Managed to pop back in both sides and run the door .3 wires severed those have been patched up also no one has reported it .",[]
1441,EQ ID 1441,Semaphore unit #1,Maintenance,3659,12/14/2022,2. General Maint - High Priority,Management advised semaphore arm is stuck in half way position and will not move .,Closed and Completed,869.05,3,Mike Max,,0,12/20/2022 12:00 AM,"Miguel Diaz - 12/20/22 12:36:34 PM: After troubleshooting we found a bad board purchased replacement board from Engineered parking systems @1661 294-0778 part # 9700-1000 Control board for 301 parking gate operator. Replaced board ,gate arm is working properly again . | Miguel Diaz - 12/15/22  7:54:21 AM: Found motor over load tripped this morning .After reset the arm is having issues going up and stops .Removed belt and run in the up direction motor stops which means motor needs to be replaced ..Trying to find replacement also waiting for call back from the company that builds this they are located in Valencia CA .",[]
1444,EQ ID 1444,Semaphore unit #4,Maintenance,7955,11/08/2023,2. General Maint - High Priority,Semaphore arm  was broken by a person who don't work here and needs to be replaced asap.,Closed and Completed,40,1.5,Max Mike,,0,11/08/2023 12:00 AM,"Miguel Diaz - 11/08/23 12:33:36 PM: We had a spare semaphore arm from the last incident Max painted and we replaced it .
Semaphore arm is back in service",[]
754,EQ ID 754,Gardner Denver 54hp Compressor,Maintenance,2285,08/30/2022,4. Prod Continuing but Affected Equipment stopped,Found BACK UP air compressor off,Closed and Completed,1671,6,Mike Diaz Ingersoll tech Primo Uy,,0,09/01/2022 12:00 AM,"Miguel Diaz - 09/06/22  7:21:11 AM: Closing work order cost from Ingersoll is in .
Open attachment to view tech notes of needed. | Miguel Diaz - 09/01/22 11:23:10 AM: Power supply came in after replacing it  and the fuses back up is working properly again .Work order will stay open till final cost from Ingersoll rand is in . | Miguel Diaz - 08/31/22  1:33:52 PM: Tech showed up this morning to troubleshoot with Gardner Denver instructions and found the power supply part # ML100.200 PULS was shorting out and  popping the two fuses part # LL-CC-1/2 .They will follow up with a quote for parts and labor .We ordered the power supply ourselves ETA Friday 9-2-22 by 10:30 am .I will replace the power supply and fuses when it arrives and will power on the unit . We will still have Ingersoll rand on stand by if needed . | Miguel Diaz - 08/30/22  1:50:27 PM: Received a call back Tech will be here tomorrow morning between 8:30 and 9:30 am to troubleshoot the unit . | Miguel Diaz - 08/30/22  1:28:06 PM: Checked fuses and found 2 popped part # LP-CC-1/2 drove to fuses unlimited in Canoga and purchased 4 replacements .Replaced both fuses turned breaker back on fuses popped again .Contacting Ingersoll rand for service request called twice waiting for call back .","[{""name"": ""Air compressor 54 hp troubleshoot cost 8-31-22.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/105?guid=ce986c72-788a-4ac0-a4a6-228733f64938""}]"
1197,EQ ID 1197,Genie Boom Truck,Maintenance,7469,10/04/2023,6. General Maint,When using the lift battery level goes from being full to needing to charge in less than an hour,Closed and Completed,320,1.5,Mike Max,,0,10/04/2023 12:00 AM,"Miguel Diaz - 10/11/23  7:54:58 AM: Door has been repaired western Tech came out yesterday and found that the problem was the Blade he moved the wiring to another blade and re-programmed it .Door is now working properly work order will stay open till final cost is in . | Miguel Diaz - 10/04/23 10:29:47 AM: Checked batteries for corrosion all connections are good made sure to get a good charge after a good charge unit keeps doing the same thing .
I did notice  the  lights on the charger light up battery levels and also under battery fault see attachment to view picture .That means we have an issue .Checked battery voltage individually found 3 batteries  at 6.1volts and 1 battery  at 5.4 volts  Max is purchasing the battery now at battery power .We will install it and and test .Battery comes with 2 year warranty.","[{""name"": ""genie.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/427?guid=1a0c9a95-fac6-426c-b97b-4d76bb817775""}]"
1197,EQ ID 1197,Genie Boom Truck,Maintenance,10837,03/26/2024,2. General Maint - High Priority,Losing Power.,Closed and Completed,3004.81,4,Equipment depot,,0,03/27/2024 12:00 AM,"Miguel Diaz - 04/22/24  9:34:01 AM: Cost is in . | Miguel Diaz - 04/09/24  1:02:08 PM: Work order will stay open till final cost is in . | Maksim Bushka - 04/09/24 12:57:48 PM: Replaced the main electric motor | Miguel Diaz - 04/03/24 11:59:16 AM: Tech returned today with Hydraulic motor and filter .Both have been replaced. Unit is running properly .Open attachment to view tech notes if needed .Work order will stay open till final cost is in . | Primo Uy - 03/27/24  2:18:54 PM: Technician come and assist the issues; initial finding needs a new motor pump. Technician will order the parts and give us the ETA. | Primo Uy - 03/27/24 10:17:47 AM: Contact 866 7204228 Genie Boom Truck Hot line for Service, operator (Angela) will dispatch a Tech ASAP.","[{""name"": ""Boom repair recipt 4-3-24.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/558?guid=6869466d-0d6f-49dd-8b61-f4e092bd5dc4""}, {""name"": ""Boom cost 4-3-24.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/564?guid=6869466d-0d6f-49dd-8b61-f4e092bd5dc4""}]"
1197,EQ ID 1197,Genie Boom Truck,Maintenance,14945,03/05/2025,2. General Maint - High Priority,Boom truck is not holding charge after using it to bring it inside it went from 100 % to 25 % is less than 5 minutes of use,Closed and Completed,0,0,Maintenance,,0,08/05/2025 12:00 AM,Primo Uy - 08/05/25  2:36:56 PM: Use as is until the battery dies. | Miguel Diaz - 03/05/25  8:35:05 AM: Troubleshoot with Raymond tech he advised the  left side if facing  the boom from the rear  .Batteries need to be replaced they are not holding charge .,[]
,,,Maintenance,20390,08/17/2026,6. General Maint,Hello team. Please take a look at the drib lines in front of the parking structure roll up gate (the one that remains closed). It looks like the lines popped off again. We have the new landscaper starting in two weeks so just connect it back and they will assess further. Please see attached image for location. Thank you!,Pending,0,0,,,0,,,"[{""name"": ""Image - 2026-08-17T094701.129.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1045?guid=da3ac2d9-c5b1-4d4b-a791-2bbfab9fb615""}]"
1491,EQ ID 1491,General request,Quality Assurance,10217,,,,,,,,,,,,[]
1491,EQ ID 1491,General request,Quality Assurance,15358,,,,,,,,,,,,[]
1491,EQ ID 1491,General request,Quality Assurance,20287,,,,,,,,,,,,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,1111,04/13/2022,"3. Prod Affected, Not Stopped",Top Closer not going straight when active or closing the top Cap.,Closed and Completed,0,0.35,Primou,,0.2,04/13/2022 12:00 AM,Primo Uy - 04/13/22  1:27:53 PM: Done. Read my previous email.,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,1286,05/04/2022,"3. Prod Affected, Not Stopped",Bottle cap tighter fell off,Closed and Completed,0,0.2,mike diaz,,0,05/04/2022 12:00 AM,Miguel Diaz - 05/04/22  8:54:35 AM: Tighten bolt .,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,1459,05/23/2022,1. Prod Stopped,Margarita machine keeps breaking the chimney. we reset it twice.,Closed and Completed,0,0,PU & MD,,0,05/24/2022 12:00 AM,"Primo Uy - 05/24/22  9:23:53 AM: Line is using the Margarita's Machine since the last calibration, its working properly now, Add a marking/Guide to easily visualized where the Air Slot should be oriented for proper set up. | Primo Uy - 05/24/22  8:33:22 AM: Recalibrate the machine multiple time to set  the air tube slot of the upper clamp properly to prevent the breakage. Line is using the margarita machine for now and will continue to monitor the progress before closing the work order. | Miguel Diaz - 05/23/22 11:51:55 AM: Tried calibrating the machine using ME method  using a one finger touch for calibration and machine is still not working properly .We have no instructions on how to fix this issue since its a custom machine   .Operators are doing the function by hand .Suggest placing a troubleshooting guide for this machine next to it so when no one is here we can have something to go by .",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,1521,05/27/2022,"3. Prod Affected, Not Stopped",Bottom pin that  holds the bottle came off,Closed and Completed,0,0.2,PU,,0.3,05/27/2022 12:00 AM,Primo Uy - 05/27/22 10:17:28 AM: Add super glue and reinstalled the pin.,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,1530,05/31/2022,"5. Prod Ongoing, Maint Required",Lower pin on the Margarita machine fell off.,Closed and Completed,0,0.15,PU,,0.2,05/31/2022 10:00 AM,Primo Uy - 05/31/22 10:20:35 AM: Re-installed pin with Loctite.,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,1535,05/31/2022,"3. Prod Affected, Not Stopped",Operator said that the bottle  assembly does not line up/under torque.,Closed and Completed,0,0.35,PU,,0.2,05/31/2022 01:00 PM,"Primo Uy - 05/31/22  1:20:11 PM: For now I added adhesive tape to the three claws that grab the bottom unit when applying the torque. Look like we  have a slippage.
I will also ask ME/Jose if we can adjust the Torque setting or rating on the bottom motor.",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,1670,06/13/2022,4. Prod Continuing but Affected Equipment stopped,"Margarita machine overtightening bottles, top portion of the machine are not lined up correctly.",Closed and Completed,0,0.5,PU,,0.35,06/14/2022 12:00 AM,"Primo Uy - 06/14/22 10:10:10 AM: Sensor come loose, readjust the sensor to properly index the top cap properly. Add Blue loctite to the sensor screw/nut. its now  stop on the home position correctly when finishing the cycle. | Miguel Diaz - 06/13/22  1:50:18 PM: Machine does not index after several finger jogs it stops in different areas each time .lastly I un-plugged it and still nothing operator is tightening by hand till ME can fix .",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,1725,06/20/2022,1. Prod Stopped,Tester not working for 8281 units.,Closed and Completed,0,0.35,PU,,0.3,06/20/2022 12:00 AM,"Primo Uy - 06/20/22 12:00:58 PM: Line is working on the 8281 series. Margarita got stuck in down position and would not release the units. I have to disconnect the air supply and to release the slider back up.
I then recalibrate the Margarita's Machine. Margarita's is now working after the adjustment.
Ask operator to check that the test unit is properly sitting on the nest, the tower ( small air tube) must be sitting inside the slot of the cap fixture (Top).  8281 is now back on line.",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,1765,06/23/2022,"3. Prod Affected, Not Stopped",Bottom Pin that holds bottle in machine fell out again,Closed and Completed,0,0.2,PU,,0,06/23/2022 09:00 AM,Primo Uy - 06/23/22  9:51:46 AM: Clean the pin and reinsert with a drop of Thread Loctite. Last time we use super Glue and still coming off.,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,2413,09/20/2022,"3. Prod Affected, Not Stopped",Pin that hold bottle in place fell off and needs to be fixed.,Closed and Completed,0,0.2,PU,,0,09/20/2022 12:00 AM,Primo Uy - 09/20/22 10:54:53 AM: Replaced the pin.,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,3165,11/08/2022,1. Prod Stopped,Margarita machine does not go back to start position and bottles are not aligned correctly.,Closed and Completed,0,0.35,PU,,0.5,11/08/2022 12:00 AM,"Primo Uy - 11/08/22  8:14:37 AM: The Margarita Machine need to be calibrated. Run recalibration by hard resetting the machine. It takes 3 attempt to reset the machine correctly. after the recalibrations, I run more testing (4X). Margarita machine is now working properly.",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,3371,11/29/2022,"3. Prod Affected, Not Stopped",Margarita machine is not tightening the bottles all the way . It is leaving them a little loose and operators are having to use wrench to tighten them.,Closed and Completed,0,0.25,PU,,0,11/30/2022 12:00 AM,"Primo Uy - 11/30/22 10:26:18 AM: Jose come down to check the Machine yesterday and said that this likely a part related and i also agree.
Line have been using the margarita machine since 7:00 AM and no issue have been reported. | Miguel Diaz - 11/29/22  9:44:03 AM: Tried calibrating several times like the old work orders says was done and employees still saying its not straight they did mentioned that the parts seem tight .Don't know if this is part related or not but machine is working like it should according to the settings of where it should be( 2 green stickers ) .Will leave open for ME to look at since Primo is not here .Need to have a folder with  the settings in it for this machine so that new people who don't regularly work on this prototype machine have something to reference when troubleshooting .",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,6009,06/13/2023,2. General Maint - High Priority,Air leak on margarita machine. needs repair.,Closed and Completed,0,1,PU,,0,06/13/2023 12:00 AM,"Primo Uy - 06/15/23 12:14:56 PM: 6.15.23 Update: New FRL(ARO) arrived and was already installed. | Primo Uy - 06/13/23  1:44:14 PM: Replaced FRL from our used inventory/Spare Cabinet. Air is gone. This work order will close. Margarita machine is working properly.
Note: spend more time looking for the replacement parts. | Primo Uy - 06/13/23 12:02:37 PM: Confirm the filter glass holder have a crack right at the bottom and that where the air leak coming from. FRL need to be replace.
Reaching ME to supply the FRL set (they have the record of the parts number/series,since they build the machine in house).
Note: Machine fixture still operational after a super glue applied to the crack a rebinding the crack area using the black masking tape. leak was minimized but not totally sealed, | Primo Uy - 06/13/23 10:05:19 AM: Filter shutoff valve broke, need replacement. Checking if we have in house spare parts if not need to buy one. Ask ME if they have spare part.",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,6400,07/12/2023,2. General Maint - High Priority,Shop is now running 852 units and we are still having issues with installing the units into the margarita machine its still very difficult. Can we get this looked at.,Closed and Completed,0,0.08,PU,,0,07/12/2023 12:00 AM,"Primo Uy - 07/12/23  1:08:28 PM: OK, i show the line how to attach hole on the bottle to the pin., 
Step:
1 - Drop the unit on the center of the collet/claw without trying to insert the hole to the pin first.
2 - Once the bottle is already in the center (standing Straight), just rotate the bottle towards the pin and hole will catch the pin by itself.",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,6414,07/13/2023,2. General Maint - High Priority,Top Latch does not come down to start test.,Closed Without Action,0,0.5,PU,,0,07/13/2023 12:00 AM,"Primo Uy - 08/29/23  7:45:33 AM: Closing this work order. ME is working on it already. they are waiting for the parts to arrive they will replace it with them self. | Primo Uy - 07/17/23  1:39:09 PM: After putting back the 824-chimney cap backet (attached) to the servo motor, things did not work as expected, the crash was really bad that it damage the servo drive and one of the contact relays was also damage. 
ME already order the replacement parts and we will install it right away when it arrives. | Primo Uy - 07/13/23  3:30:46 PM: Operator told me while working on the 824 Tester that the slide/cylinder that hold the top/chimney cap come loose/separated. Reinstalled together but now it would not reset back to home properly. ME/Jiego is helping. I unplug the power cord and see tomorrow if it will recalibrate properly.",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,7798,10/25/2023,2. General Maint - High Priority,Margarita machine does not want to start back up. We tried to restart and recalibrate the machine.,Closed and Completed,0,0.25,PU/Jiego,,0,10/25/2023 12:00 AM,"Primo Uy - 10/26/23  7:05:29 AM: Note: the sensor was just recently added by ME. | Primo Uy - 10/26/23  7:04:39 AM: Reach out to ME, Jose and Jiego come down to check! We found out that the sensor for the bottom clamp was come out of position. Adjust the sensor and it works. Margarita is now back on line.",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,9265,12/08/2023,"3. Prod Affected, Not Stopped",Margarita is stuck in down position wont go back up tried resetting and it is still stuck,Closed and Completed,0,1.5,PU& Jiego,,0,12/08/2023 12:00 AM,"Primo Uy - 12/08/23  2:02:10 PM: aside from putting the mounting bracket. Top closer was fixed by adjusting the valve control and alignment of the linear slider but other issues were discovered, the plate of the slider come loose, and it was crushing the top and then we cannot remove the test unit or insert another.
Have to re-adjust the height of the top closer to the original location. Margarita's machine is now working. | Primo Uy - 12/08/23  9:28:36 AM: The top closer mounting bracket come off and separated from the slider/cylinder. One pin come loose too.
Re-attached mounting bracket and the pin. Reset margarita's but the top closer won't come down. ME is now checking.",[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,10537,02/27/2024,"3. Prod Affected, Not Stopped",Margarita is cracking retention cap stems.,Closed and Completed,0,0,Jiego J.,,0,02/27/2024 10:30 AM,Cesar Verduzco - 02/27/24 10:47:25 AM: Adjusted PR 58 to 11000 and PR 59 to -2000. Margarita is back up and running,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,11071,04/10/2024,"3. Prod Affected, Not Stopped",Margarita isn't consistently tightening the bottles . Operators are having to go back and hand tighten some of the bottles after using maggie,Closed and Completed,0,0.42,PU,,0,04/16/2024 12:00 AM,Primo Uy - 04/16/24 10:06:14 AM: This was taking care last and was not able to close the work order. Recalibrate the Margarita's machine. Multiple times.,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,12481,07/22/2024,2. General Maint - High Priority,Margarita Machine is not aligning the bottles correctly.,Closed and Completed,0,1,ASSEMBLY,,1,07/26/2024 12:00 AM,Miguel Diaz - 07/29/24  8:27:48 AM: Repaired by assembly,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,12897,08/28/2024,2. General Maint - High Priority,Margarita Machine is on but its not stating up to start torqueing the bottles.,Closed and Completed,0,0.3,Mike Primo,,0,08/28/2024 12:00 AM,Miguel Diaz - 08/28/24  7:59:25 AM: Found door interlock wires loose and tripped secured cable from being able to be pulled down and reset door interlock .,[]
2139,EQ ID 2139,Margarita Machine,Soap Dispenser Assembly,13296,10/07/2024,"3. Prod Affected, Not Stopped",Operators have to hand tighten the bottles after using the machine to get it aligned correctly for testing in thatcher,Closed and Completed,0,1,Cesar V.,,0,10/17/2024 12:00 AM,,[]
18,EQ ID 18,4112 Glue Machine,Soap Dispenser Assembly,1039,04/06/2022,4. Prod Continuing but Affected Equipment stopped,Valve and Widow fixture brackets are loose and need repair.,Closed and Completed,0,-1,Primo,,0,04/06/2022 12:00 AM,Primo Uy - 04/06/22  7:53:28 AM: Use a cable tie to secure the post that hold the screw driver from leaning forward.,[]
18,EQ ID 18,4112 Glue Machine,Soap Dispenser Assembly,1099,04/12/2022,"3. Prod Affected, Not Stopped",part of machine came off,Closed and Completed,0,0.35,Primo,,0.25,04/12/2022 12:00 AM,Primo Uy - 04/12/22  9:06:49 AM: The tension screw come loose. Re tighten the screw and reset the  Cam follower. Done.,[]
18,EQ ID 18,4112 Glue Machine,Soap Dispenser Assembly,1328,05/09/2022,1. Prod Stopped,Sensor wires are exposed and was damaged and smoke started to rise. Line is shut down until repair.,Closed and Completed,0,0.15,Bart/Miguel,,0.3,05/09/2022 01:00 PM,Barton Lea - 05/09/22  1:02:57 PM: Re-taped exposed wire and Mike cleaned tracer bearing for glue dispenser.,[]
18,EQ ID 18,4112 Glue Machine,Soap Dispenser Assembly,2195,08/18/2022,1. Prod Stopped,Glue fixture arm does not go back to start position.,Closed and Completed,0,0,PU,,0,08/18/2022 12:00 AM,Primo Uy - 08/18/22  8:23:27 AM: Air Regulator in the main line was not open at the right PSI. LOW. Adjust Regulator Glue Machine is now working.,[]
18,EQ ID 18,4112 Glue Machine,Soap Dispenser Assembly,2249,08/25/2022,1. Prod Stopped,Glue nest keeps rotating and does not stop.,Closed and Completed,0,0,PU,,0,08/25/2022 12:00 AM,Primo Uy - 08/25/22  3:11:35 PM: Lead advise that the glue was already working. Disregard or cancel the job order.,[]
18,EQ ID 18,4112 Glue Machine,Soap Dispenser Assembly,10664,03/07/2024,2. General Maint - High Priority,pad 2 of amy's curing table is getting stuck at random times,Closed and Completed,0,0.2,PU & Jiego,,0,03/07/2024 12:00 AM,"Primo Uy - 03/07/24 12:45:56 PM: The vacuum pad alignment was off center when it pick up the back plate, Jiego from ME adjust the setting on the robotic arm. Observed production and it's working properly now.",[]
18,EQ ID 18,4112 Glue Machine,Soap Dispenser Assembly,13936,12/02/2024,6. General Maint,"Hi Team - can we please clean or replace the filter on the 4112 glue machine? Picture attached for reference, thank you!",Closed and Completed,10,0.5,Mike d,,0,12/09/2024 12:00 AM,"Miguel Diaz - 12/09/24  7:07:26 AM: Replaced both screens mesh from the air duct connections | Primo Uy - 12/03/24  9:51:32 AM: Need time to replace the filter when the line is not busy, tried yesterday but the safety sensor was activated and shut off the robot arm.","[{""name"": ""4112 glue machine.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/693?guid=abd421a6-5942-410f-aacd-92d039d4b0e2""}]"
18,EQ ID 18,4112 Glue Machine,Soap Dispenser Assembly,15775,05/19/2025,1. Prod Stopped,We don't have air in Amy (robot) travel table not working also.,Closed and Completed,0,0,PU & ME,,0,05/19/2025 12:00 AM,"Primo Uy - 05/19/25 10:18:50 AM: 4112 Robotic Cell is now working. Detail will follow. | Primo Uy - 05/19/25  9:54:03 AM: We are working on it right now, ME (Jiego & Dalia) is helping and look like a bad solenoid valve is the issues.",[]
18,EQ ID 18,4112 Glue Machine,Soap Dispenser Assembly,16756,08/20/2025,2. General Maint - High Priority,Glue Machine arm keeps freezing up and we have to keep having to restart the program. It has shut down 4x today.,Closed and Completed,0,0.25,PU & SD Leadman.,,0,08/21/2025 12:00 AM,"Primo Uy - 09/02/25 12:19:18 PM: After the observation. The 4112-gluing machine is now working properly. | Primo Uy - 08/21/25  8:09:20 AM: After multiple restarts by the Leadman, the robotic arm was working properly, continue observing today if the issues will not come back again.",[]
18,EQ ID 18,4112 Glue Machine,Soap Dispenser Assembly,16781,08/22/2025,2. General Maint - High Priority,Glue Machine keeps freezing up we need support to fix this issue.,Closed and Completed,0,0,PU,,0,08/26/2025 10:30 AM,"Gabriel Shinobi - 08/26/25  6:47:56 AM: closing out, another work order is open for this",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,6324,07/06/2023,1. Prod Stopped,Auto Bagger is not printing labels,Closed and Completed,0,0.25,PU,,0,07/06/2023 12:00 AM,"Primo Uy - 07/06/23  7:54:43 AM: Just a follow up note for the line, please do not attempt to DIY especially if an ERROR come out. Like today the error come out on the screen saying "" Printer Head"" but the reality was the air supply was not turn ON. Luckily i was making my round before the line was able to continue the DIY. | Primo Uy - 07/06/23  7:33:53 AM: After trouble shooting on the error- Printer Head, I remember last Friday the line turned off all water and air supply because of the 4th of July long weekend.
They forget tur turn it ON. Auto Bagger printer is now working.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,6335,07/06/2023,4. Prod Continuing but Affected Equipment stopped,Autobag not printing and pushing out bags.,Closed and Completed,0,0.75,PU,,1,07/06/2023 12:00 AM,"Primo Uy - 07/07/23 10:29:27 AM: After all the trouble shooting. Finally found out the SEALING POINT was change to 1 instead to 0.5. 
Note:
Line was using the 3/4"" size bag (special size). Have taking a while to figure out the issue even after resetting the auto bagger 3/4"" size bag setup to the previous working setup and checking internal component (roller, belt and more) but still not working, then i notice the Sealing Point was set to 1 on the machine display. i don't know why Somebody change the setting. Let just use the 0.5 sealing point for the 3/4 from now on, please.
Just to add, auto bagger and label printer ae two different component and it has two different setups and adjustment if needed.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,7482,10/05/2023,1. Prod Stopped,Auto bag printer isn't printing correctly.,Closed and Completed,0,0.2,PU,,0,10/05/2023 12:00 AM,"Primo Uy - 10/05/23  3:17:02 PM: Done. Adjust printer head level and height, Note: nobody should touch this one, only maintenance tech. Look like somebody did. The height and the level change.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,9353,12/14/2023,1. Prod Stopped,Bags not moving forward and cutting off correctly.,Closed and Completed,0,0.5,PU,,0,12/14/2023 12:00 AM,"Primo Uy - 12/14/23 12:27:47 PM: 3X4 Auto bagger is now working but the set up or alignment is really hard to hit, put a new marker for guide next time. please take note: Set Point at .5 and 4.25 for perforation.
Still suggest transferring the 3X4 bags to a smaller tabletop sealer, remember that how we do it in past.
Another suggestion is to use a bigger, 4x4 bags. | Primo Uy - 12/14/23 11:18:22 AM: I ask ME to find another machine, a small tabletop sealer printer to be use on the 3X4 bags only. The auto bagger always has an issue every time the 3X4 bags is use.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,10206,02/02/2024,2. General Maint - High Priority,Auto Bagger rubber band has moved out of place and needs to be reset.,Closed and Completed,25,0.75,PU & Mike D.,,0,02/02/2024 12:00 AM,"Primo Uy - 02/02/24  2:42:35 PM: Done Replaced the broken conveyor belt on the Auto Bagger Machine. | Primo Uy - 02/02/24  8:03:45 AM: The rubber band have a rip and may need be replaced, the auto bagger can still work with the bigger bags but not the 4X3. if you have any job order that need to be finish, please schedule it now. Changing the belt/Band may take some time.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,10577,02/29/2024,2. General Maint - High Priority,machine cannot find the bag,Closed and Completed,0,0.2,PU,,0,02/29/2024 12:00 AM,Primo Uy - 02/29/24 10:12:50 AM: Done | Primo Uy - 02/29/24  9:26:34 AM: The tensioner was set to 3X4. reset the bar for the sensor to get the right bag size. Auto bagger is now working.,[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,10936,04/04/2024,1. Prod Stopped,Auto Bagger was not printing.,Closed and Completed,0,0.2,PU,,0,04/04/2024 12:00 AM,"Primo Uy - 04/04/24  7:54:43 AM: Done auto bagger is now working. Loose cable.
Note: If the machine controller saying ""waiting for DATA"" check cable and make its connected properly.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,11360,04/18/2024,2. General Maint - High Priority,Auto Bagger is burning the bags as the units drop into the box. The seal looks worn out and needs to be changed.,Closed and Completed,25,0.5,PU,,0,04/22/2024 12:00 AM,Primo Uy - 04/22/24  2:08:32 PM: Remove cover and replace the worm out Teflon sheet and remove old Teflon tape on the rubber sealer. Clean rubber with Alcohol and install a new Teflon tape.,[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,12329,07/10/2024,"3. Prod Affected, Not Stopped",Machine is not printing correctly on all bags,Closed Without Action,0,0,md,,0,07/10/2024 12:00 AM,Miguel Diaz - 07/10/24 12:45:48 PM: closing since there is two open work orders for the same issue,[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,12333,07/10/2024,2. General Maint - High Priority,Augo bagger wasn't printing onto bags.,Closed and Completed,0,0.2,PU,,0,07/10/2024 12:00 AM,Primo Uy - 07/10/24  1:10:47 PM: Adjust the printhead. Its printing properly now.,[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,12580,07/30/2024,1. Prod Stopped,Auto Bag printer was not printing correctly,Closed and Completed,0,0.18,PU,,0,07/30/2024 12:00 AM,"Primo Uy - 07/30/24  1:56:11 PM: Adjust the print Head, printer is now printing correctly.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,12965,09/04/2024,1. Prod Stopped,"Machine is giving "" jam receiver error"" on screen.  Machine will not respond when pressing pedal",Closed and Completed,0,0.25,PU,,0,09/05/2024 12:00 AM,"Primo Uy - 09/05/24  7:59:40 AM: adhesive tape found inside the perforated roller, look like this tape come from the plastic bag rolls. Remove and reset the Auto bagger, error is gone.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,13242,10/01/2024,1. Prod Stopped,Auto Bagger is not printing the part#'s on the bag.,Closed and Completed,0,1.2,mIKE D,,0,10/01/2024 12:00 AM,"Miguel Diaz - 10/01/24 10:57:48 AM: Machine had loose hardware and was not working properly had to adjust several hardware .
Its working now .",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,13346,10/11/2024,2. General Maint - High Priority,Auto Bagger keeps showing error code on the monitor.,Closed and Completed,0,0.2,PU,,0,10/11/2024 12:00 AM,Primo Uy - 10/11/24  9:30:47 AM: Use the controller to reset and reload the program (Job Order). Printer is now working.,[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,13349,10/11/2024,1. Prod Stopped,Auto Bagger is giving error code (JAMMED ERROR CODE).,Closed and Completed,0,0.35,PU,,0,10/11/2024 12:00 AM,Primo Uy - 10/11/24  3:04:35 PM: Adjust the bag alignment to properly contact the sensor to remove the error.,[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,13415,10/15/2024,1. Prod Stopped,Auto Bagger is showing an error code and will not print on bag.,Closed and Completed,0,0.2,PU,,0,10/15/2024 12:00 AM,Primo Uy - 10/15/24 12:17:02 PM: Adjust the bag perforated alignment. Press the feed to automatically find the alignment. Autobagger is now working.,[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,13847,11/18/2024,1. Prod Stopped,Auto bagger keeps giving error code we shut down twice with issue still showing.,Closed and Completed,0,0.35,PU,,0,11/18/2024 12:00 AM,Primo Uy - 11/18/24  1:01:16 PM: Error: Anti Jam Cover. Clean the sensor for sealer closer. Auto bagger is now working.,[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,13996,12/06/2024,1. Prod Stopped,Auto Bagger is not printing error code keeps coming up.,Closed and Completed,0,0.1,PU,,0,12/06/2024 12:00 AM,"Primo Uy - 12/06/24  8:14:09 AM: Error: Low Pressure.
The air supply was turn off during the long weekend.
Turn ON the air supply and the machine is now working.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,17022,09/17/2025,1. Prod Stopped,Part# is not printing on the bags.,Closed and Completed,0,0.35,PU,,0,09/17/2025 12:00 AM,"Primo Uy - 09/17/25 10:16:14 AM: Re-aligned printer head to the original position. Printer was out of position and loose. All are working now.
Note: Please be very careful when adjusting any knobs on the printer head.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,18223,01/16/2026,"3. Prod Affected, Not Stopped",Seal point is too high,Closed and Completed,0,0.35,PU,,0,01/16/2026 12:00 AM,"Primo Uy - 01/16/26 10:10:20 AM: Seal point was set to 0.2 which was way too high. Adjusts setting and set seal point to 1.0.
Also, the print - out coming out terribly bad. Adjust the tensioner and lock the printhead adjustable screw.
Auto bagger is now working properly.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,18226,01/16/2026,"3. Prod Affected, Not Stopped",Printer is not stamping the bags correctly,Closed and Completed,0,0.5,PU,,0,01/16/2026 12:00 AM,"Primo Uy - 01/28/26  7:34:52 AM: Adjust the printer head, two knob was loose and making it nor imprinting properly.
Its now printing properly after adjustment.",[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,18325,01/29/2026,"3. Prod Affected, Not Stopped",The printer seems likes its having a data issue. We tried sending a print to the machine and nothing happens. Mini controller still says waiting for data,Closed and Completed,0,0.5,PU,,0,01/29/2026 12:00 AM,Primo Uy - 01/29/26 11:46:04 AM: Done.  i Check the network cable and restart Computer. load the job order and it works. Auto bagger is now connected and working. | Primo Uy - 01/29/26  9:43:22 AM: Please submit a ticket to IT.,[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,18879,03/25/2026,"3. Prod Affected, Not Stopped",Unable to upload new job into AutoBagger program.,Closed Without Action,0,1,PU,,0,02/24/2026 12:00 AM,Primo Uy - 06/17/26 12:51:27 PM: Line is using a stick to use as a label. IT already look at it but said its not a connection issue. Maybe ME can take a look at it. | Primo Uy - 04/09/26  1:08:36 PM: Ask IT to check the connection for WIFI. The connection was OK. Will check the Label program as another option.,[]
5215,EQ ID 5215,Autobag Imprinter,Soap Dispenser Assembly,18905,03/27/2026,1. Prod Stopped,AutoBagger Line 9 stopped working. Not cutting/pulling the bags down,Closed Without Action,0,0,PU,,0,03/27/2026 12:00 AM,Primo Uy - 03/27/26  2:28:32 PM: This has been resolve but the auto-bagger can not connect to the system. Part number are printing the previous job order and can not be updated. IT need to check and help. Look like communication issues or program.,[]
