equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,5744,05/22/2023,1. Prod Stopped,Bottom tester does not start test. Already reset computer twice.,Closed and Completed,0,0.2,PU,,0,05/22/2023 12:00 AM,Primo Uy - 05/22/23 10:18:35 AM: Restart PC and the tester. Reload program. Tester is working now.,[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,5778,05/23/2023,1. Prod Stopped,Bottom tester is not starting test. Already reset twice.,Closed and Completed,0,0.2,PU,,0.2,05/23/2023 12:00 AM,Primo Uy - 05/23/23 12:32:40 PM: Re-load 828PF Temp series on the drop down menu with out restarting the PC. The tester is now working properly.,[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,5979,06/12/2023,1. Prod Stopped,"Bottom tester keeps failing units at code 14, line is stopped",Closed and Completed,0,0.5,PU,,1,06/12/2023 12:00 AM,"Primo Uy - 06/12/23  9:48:51 AM: Jose/ME verify and approved the script mod that was made.""BBR-824.temprimo.xlsx"" Replaced 8 to 4 Measure PSI.
824 is now open. | Primo Uy - 06/12/23  9:03:15 AM: Error Step 14, Measured PSI. when Checking notice that the supplied pressure on step 8 is good at 10 psi but on the measured psi is only 4.8-5.4. check the script and was set to 8 psi. Reduced to 4 psi before it accept/pass the units. Ask ME/Jese to to verify before going further. May need to check the Pressure Sensor.",[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,6240,06/27/2023,"3. Prod Affected, Not Stopped",Top tester in autosoap keeps freezing and not dropping the arm.,Closed Without Action,0,0,PU,,0,06/27/2023 12:00 AM,"Primo Uy - 06/27/23  1:31:08 PM: Erik reloads the program, and it works. Note: I show/told Erik that No other program should be running on the background and show him that the mouse and keyboard should be out of the way to avoid accidental activations. Tester is working now.",[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,6412,07/13/2023,2. General Maint - High Priority,Bottom tester is squeezing the bottle when placing the unit into the tester.,Closed and Completed,0,0.42,PU,,0,07/13/2023 12:00 AM,Primo Uy - 07/13/23  3:33:29 PM: Adjust the sealing cap fixture. Yesterday it adjusted to accommodate the 8281. tester is not squeezing the unit. Working now.,[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,6625,07/27/2023,"3. Prod Affected, Not Stopped",Top tester arm does not come down to run test.,Closed and Completed,0,0.12,PU,,0,07/27/2023 12:00 AM,Primo Uy - 07/28/23  8:02:55 AM: This is one was taken cared yesterday. Tester already working. I also check today and its OK.,[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,6635,07/28/2023,1. Prod Stopped,Bottom tester is not passing bottom units. keeps failing 25 and 15,Closed and Completed,0,0.1,PU,,0,07/28/2023 12:00 AM,Primo Uy - 07/28/23  7:50:02 AM: Ask matl Handler (Erik)to use the 848 temp programs instead of the 858 Tester is now working.,[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,6993,08/25/2023,"3. Prod Affected, Not Stopped",Bottom tester needs adjustment for 8281. Handle is too loose when testing,Closed and Completed,0,0.25,Cesar V,,0,08/25/2023 12:00 AM,Primo Uy - 08/25/23  7:47:48 AM: Adjusted more the air plug fixture (Clamp) and to seal the bottle cap opening tight. Tester is now working.,[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,7587,10/11/2023,1. Prod Stopped,Bottom tester keeps failing at code#51 Red Light.,Closed and Completed,0,0.2,PU,,0,10/11/2023 12:00 AM,Primo Uy - 10/11/23  9:36:04 AM: Tester is working OK. Please make sure the unit is setting properly inside the nest and all plugs are connected to the source properly. Seating properly on the nest..,[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,7627,10/12/2023,1. Prod Stopped,Bottom tester is failing units at Code#51 again shop had this issue yesterday as well.,Closed and Completed,0,0.1,PU,,0,10/12/2023 12:00 AM,"Primo Uy - 10/12/23 10:09:46 AM: 2 units tested but run 2x by me and 2x by the leadman. | Primo Uy - 10/12/23 10:07:16 AM: Fix as same as yesterday, to make sure the test unit is seating properly on the nest. Leadman did the test as instructed and all passed without adjusting the tester.",[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,7677,10/16/2023,1. Prod Stopped,Bottom tester is failing at code#51.,Closed and Completed,0,0.17,PU,,0,10/18/2023 12:00 AM,Primo Uy - 10/18/23 10:04:41 AM: Done. This has been going on and ME should look at this or retrain the Leadman/Material Handler to how to set up the tester every morning or when the line open.,[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,9392,12/18/2023,1. Prod Stopped,Bottom isn't fitting into the bottom tester plug. Might be broken,Closed and Completed,0,0.5,PU,,0,12/18/2023 12:00 AM,Primo Uy - 12/18/23  2:34:32 PM: Power male connector was already replaced. Tester is now working. | Primo Uy - 12/18/23 10:10:44 AM: The male power connector (split in two) needs to be replaced.,[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,9514,01/03/2024,2. General Maint - High Priority,Problems with bottom tester. Failing,Closed and Completed,0,0.5,Jiego Judge,,2.5,01/03/2024 12:00 AM,Miguel Diaz - 01/03/24  1:25:11 PM: Found problem on multimeter unit with blown fuse .Replaced with 2 amp fuse .,[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,9515,01/03/2024,1. Prod Stopped,Bottom tester keeps failing units at Code 33. Line is shut down.,Closed and Completed,0,0,ME,,0,01/03/2024 12:00 AM,,[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,9659,01/10/2024,2. General Maint - High Priority,Bottom tester fiber optic plug is lose and needs repair.,Closed and Completed,0,0.3,Mike/ PU,,0,01/12/2024 12:00 AM,"Miguel Diaz - 01/12/24  7:09:25 AM: Found fiber optic hardware that holds it in place loose and one screw missing replaced the missing screw and tighten hardware .fiber optic is not pulling out  with the bottle anymore . | Primo Uy - 01/10/24 12:12:45 PM: Lead man have suggested to continue to use the tester as is for now to catch up the production. Tester still functional but need to put the FO plug properly in place. line can still use it but they need to put back plug to the socket manually after passing the test.
I will be replaced or fix the issues tomorrow morning, first thing on my do list.",[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,10798,03/21/2024,"3. Prod Affected, Not Stopped",Top Tester is not working reset it three times and nothing,Closed and Completed,0,0.2,Test error on PSI. Check the air plug and adjust,,0,03/21/2024 12:00 AM,Primo Uy - 03/21/24  8:44:24 AM: Test error on PSI. Check the air plug and adjust. Tester is now working.,[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,11134,04/12/2024,2. General Maint - High Priority,"Bottles are failing at code 14. Can we please have someone take a look at the bottom tester.
thank you.",Closed and Completed,0,0.25,PU,,0,04/12/2024 12:00 AM,Primo Uy - 04/12/24  3:16:20 PM: Adjust the air plug. Tester is now working.,[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,11303,04/15/2024,2. General Maint - High Priority,Bottom tester is failing units. Units fail on code# 14.,Closed and Completed,0,0.42,PU,,0,04/15/2024 12:00 AM,"Primo Uy - 04/15/24 12:50:22 PM: The air Rubber plug have a heavy indentation that causing the unit to leak while on test. Error code 14.
I use a sandpaper to remove the issues and smooth it out. re-installed the plug. Tester is now working. Run 5 units to verify.",[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,11316,04/16/2024,1. Prod Stopped,Bottom tester is failing at Code 14. Failing on the PSI,Closed and Completed,0,0.5,PU,,0,04/16/2024 12:00 AM,"Primo Uy - 04/16/24  9:55:53 AM: Replaced new rubber plug. 824 tester is now back online. Test 6 units and all passed, submit one unit for line QA audit and it also passed.",[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,11327,04/16/2024,1. Prod Stopped,Bottom tester is failing on Code 14 again. Failing on the PSI,Closed Without Action,0,0,PU,,0,04/16/2024 12:00 AM,Primo Uy - 04/16/24  1:56:58 PM: Jose made another adjustment on the Air plug. Just make sure the opening of the test bottle is tightly sealed by the air plug. I already suggest to Jose to add another hold down clamp for the bottle itself to prevent it from moving while it's been sealed. Tester is working now.,[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,11427,04/24/2024,1. Prod Stopped,Bottom tester is failing all units. Failing on code #14 PSI,Closed and Completed,0,0.1,PU,,0,04/24/2024 12:00 AM,Primo Uy - 04/24/24  8:09:54 AM: Adjust the plug fixture. Tester is now working. Advice line to make sure the bottle opening is setting centered on the plug and should not have any air noise when testing.,[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,11677,05/15/2024,1. Prod Stopped,Bottom tester failing on Code 14 PSI,Closed and Completed,0,0.17,PU,,0,05/15/2024 12:00 AM,"Primo Uy - 05/15/24 11:36:55 AM: The test unit has a leak coming from the rubber plug fixture. Adjust the fixture to tight the opening.
Air leak is gone. Tester is back on line.",[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,12130,06/17/2024,2. General Maint - High Priority,Auto Soap tester for the bottles is not working correctly for the 8281 units.,Closed and Completed,0,0.25,PU,,0,06/17/2024 12:00 AM,Primo Uy - 07/08/24 10:33:56 AM: Adjust the Air Plug. Its working now.,[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,15879,05/28/2025,2. General Maint - High Priority,T&S units in auto soap cell 2 keeps failing at Code#33. Can we have this looked at please. thanks.,Closed and Completed,0,0.5,PU & Jiego,,0,05/28/2025 12:00 AM,Primo Uy - 05/28/25 12:16:20 PM: The power socket was loose. Re-tighten mounting and add on more screw that was missing. Tester is now online.,[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,17650,11/12/2025,2. General Maint - High Priority,Nest 3 keeps failing the spouts can we have this fixed.,Closed and Completed,0,0.25,PU,,0,11/12/2025 12:00 AM,Primo Uy - 11/12/25  7:24:36 AM: Clean up the prime probe sensor. Show to Ceasar the before and after pictures. Tester 3 stations are now working properly.,[]
1504,EQ ID 1504,Auto Soap Under Counter Assembly Tester 2,Soap Dispenser Assembly,18494,02/17/2026,"3. Prod Affected, Not Stopped",Tester is failing on step 33 . Seems like power supply is having an issue it keeps reading 0 when testing motors,Closed and Completed,0,0.25,Mark & Ceasar,,0,02/17/2026 12:00 AM,"Primo Uy - 02/17/26 10:52:59 AM: Leadman was on site already checking the issue, I advise to check the cable connector cause the current multimeter was move earlier/relocated. Leadman found one cable was loose. 824 tester is now working.
Note: It's the current multimeter was not working, power supply is good.",[]
1577,EQ ID 1577,SN 9680990 CEll 30 Hi-Pot Tester,Soap Dispenser Assembly,12423,07/16/2024,1. Prod Stopped,Line 30 Hi-Pot tester stopped working.,Closed and Completed,0,0.3,Mike d,,0,07/17/2024 12:00 AM,Miguel Diaz - 07/17/24  7:32:19 AM: Machine is up and running i hit reset on controller it started working after that .,[]
1577,EQ ID 1577,SN 9680990 CEll 30 Hi-Pot Tester,Soap Dispenser Assembly,12443,07/18/2024,1. Prod Stopped,Hi-Pot Tester is not working correctly. Mike from Maintenance has been informed.,Closed and Completed,140,3,Mike d,,8,07/18/2024 12:00 AM,"Miguel Diaz - 07/19/24  1:51:53 PM: I was able to repair the Hi pot Tester the machine has an external interlock and when i would move the connector it would work so when i called the manufacture they advised to replace it with a disable interlock .I followed the wires and found a broken limit switch  that was used a while back when the door was to be opened it made the machine not function. It must have gotten hit because it was broken after replacing it the machine is working back to normal. | Miguel Diaz - 07/19/24 12:30:03 PM: Tester showed the same message again and stopped  working this morning  .
The manufacturer recommended we add an interlock disable connector to the back of the hi-pot machine .It has been ordered ETA 2 Days . | Miguel Diaz - 07/18/24 11:16:35 AM: I was able to get the tester back on line seems like its doing this  daily i unplugged the signal output then back on and unit started to work properly after that .I still have the manufacturer looking into the same message that popped up yesterday and today .Which says instrument error query failure .
Leaving this open for now .",[]
1577,EQ ID 1577,SN 9680990 CEll 30 Hi-Pot Tester,Soap Dispenser Assembly,12725,08/12/2024,"5. Prod Ongoing, Maint Required",Line 30 tester stopped working.,Closed and Completed,328.5,0,mike d,,30,08/21/2024 12:00 AM,"Miguel Diaz - 08/21/24  8:28:55 AM: Card was replaced was replaced on tester 2  it did not need it because the same error popped up .closing work order another is open for the same issue | Miguel Diaz - 08/13/24 11:54:19 AM: Received the quote from Ikonix communication card   Part # 39063 (RS232) has been purchased tester is currently working . | Miguel Diaz - 08/12/24 11:45:26 AM: Tester is back online after shutting it off then turning it back on after several minutes .
Ikonix application engineer recommends we replaced the communication card and go from there .
Im waiting for the quote to purchase it ASAP.",[]
1577,EQ ID 1577,SN 9680990 CEll 30 Hi-Pot Tester,Soap Dispenser Assembly,12889,08/27/2024,2. General Maint - High Priority,Line 30 tester has stopped working and fails on the run test.,Closed and Completed,0,0.5,Mike d,,1.5,08/28/2024 12:00 AM,"Miguel Diaz - 08/28/24  7:23:52 AM: Tester is working properly the unit being tested has a bad dryer and failing with high limit alarm .Tested another unit that was already built and that unit passed .The tester is catching what it's meant to catch .
Do operators/Lead know what to look for when this happens and should replace parts before sending out work orders .",[]
1577,EQ ID 1577,SN 9680990 CEll 30 Hi-Pot Tester,Soap Dispenser Assembly,13931,11/27/2024,"5. Prod Ongoing, Maint Required","Hi Team - the outlet on the hi-pot tester for Line 30 needs to be replaced. Unless continually fixed or pushed very hard, the plug sits at a bad angle and the dryers fail the test when at this weird angle. Can we look into replacing this outlet? Thank you!",Closed and Completed,311,0.5,Mike d,,0,12/03/2024 12:00 AM,Miguel Diaz - 12/03/24  8:15:13 AM: Reached to Ikonix and got the part that is needed Part # 38578.Tracy will be ordering it .,"[{""name"": ""line 30 outlet.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/692?guid=356cf0b5-db9d-48fc-9be1-4b5d15306cd1""}, {""name"": ""Hi pot tester dapter plug in line quote 12-2-24.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/694?guid=356cf0b5-db9d-48fc-9be1-4b5d15306cd1""}]"
1577,EQ ID 1577,SN 9680990 CEll 30 Hi-Pot Tester,Soap Dispenser Assembly,14387,01/16/2025,2. General Maint - High Priority,Soap requested we install the new adapter line leakage tester on the line Part #38578  from Ikonix .,Closed and Completed,349.31,0.3,Mike d,,0,01/16/2025 12:00 AM,Miguel Diaz - 01/16/25  9:36:52 AM: Installed tester as requested .,[]
1616,EQ ID 1616,B-823 Pump Assembly Tester,Soap Dispenser Assembly,7998,11/10/2023,2. General Maint - High Priority,Pump Fixture that holds the unit in placed cracked and needs to be replaced.,Closed and Completed,0,0.2,PU,,0,11/10/2023 12:00 AM,Primo Uy - 11/10/23  9:42:07 AM: Replaced. Done.,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,2530,10/06/2022,"3. Prod Affected, Not Stopped",Nest 1 if failing units. They  pass when  twice on other nest,Closed and Completed,0,0.35,PU,,0,10/06/2022 12:00 AM,"Primo Uy - 10/06/22 12:47:46 PM: Station 1 have a low pressure, adjust valve manually, gauge was not responding but was able to set the pressure without the display. Need to double check the gauge again later. all stations are now working.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,6369,07/06/2023,"5. Prod Ongoing, Maint Required",Erick from Soap Assembly show me one of the guides pins on the 3rd station (for the spout) was broken/missing.,Closed and Completed,0,0.33,PU,,0,07/10/2023 12:00 AM,Primo Uy - 07/10/23 12:55:13 PM: Replace a new pin and clean the 3rd station.,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,7258,09/18/2023,"3. Prod Affected, Not Stopped",2 nest testers in cell 2 keep failing the test,Closed and Completed,0,0,PU,,0,09/19/2023 12:00 AM,"Primo Uy - 09/20/23  8:25:59 AM: Done. See latest update. | Primo Uy - 09/18/23 12:42:21 PM: I went back and troubleshoot the 2nd station and i found out that the cylinder was Good, Double checking by switching station 3 cylinder and station 2 cylinder. The station 2 was still not working but station 3 is working (using station 2 Cylinder). Will check the solenoid valve next. | Primo Uy - 09/18/23  8:15:22 AM: Adjust water pressure/fastest.  Tester, Station 1 & 3 is working. I need to work on the Station 3 but it looks like we need a new Cylinder. Just making sure first before ordering.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,7279,09/19/2023,2. General Maint - High Priority,Nest tester 1 and 3 are failing every other component.,Closed and Completed,0,0,PU,,0,09/19/2023 12:00 AM,"Primo Uy - 09/20/23  8:24:50 AM: Done. station 1 and 3 is now working. Still waiting for the Station 2 spare parts going to arrive. | Primo Uy - 09/19/23  2:53:44 PM: As of last update, station 1 and station 3 is working properly. Send part number to ME to order for Station 2. | Primo Uy - 09/19/23  1:42:03 PM: Station 3 is also working now but i still need to observe it further. i had to adjust the upper probe and tighten the connector. | Primo Uy - 09/19/23 12:21:22 PM: Station 1 is working, Station 2 (not Working) need a new Solenoid valve and station 3 still checking.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,9819,01/16/2024,"3. Prod Affected, Not Stopped",822 Cell tester station 2 keep failing.,Closed and Completed,0,0.25,PU,,0,01/16/2024 12:00 AM,Primo Uy - 01/16/24  7:59:06 AM: Upon inspection i found out a blue duckbill got inside the opening of the fastest and blocking the water supply. Have to use a small stick and remove tubing under to pop it out from the fastest water opening and use a tweezer to full the duckbill out. station 2 is now working.,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,10182,01/31/2024,2. General Maint - High Priority,Nest #2 in Cell 2 isn't working.,Closed and Completed,0,0.25,PU,,0,01/31/2024 12:00 AM,Primo Uy - 01/31/24  3:29:09 PM: Adjust the water pressure. Station 2 is now working.,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,10736,03/15/2024,1. Prod Stopped,Tester in Cell 2 has completely stopped. Failing everything,Closed Without Action,0,0,PU,,0,03/15/2024 12:00 AM,"Primo Uy - 03/15/24  1:50:54 PM: I turn the machine back now. | Primo Uy - 03/15/24  1:49:38 PM: During the breaks i turn it off, to check if station 3 will reset. Still on working on the tester.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,10717,03/14/2024,"3. Prod Affected, Not Stopped","None of the nests are working. First and third nest are blinking after testing, second nest is stuck in down position.",Closed and Completed,0,1,PU,,0,04/10/2024 12:00 AM,"Primo Uy - 08/13/24  2:11:17 PM: Closing this work order as new work order was already pending. | Primo Uy - 04/25/24  7:50:36 AM: I already replaced 3 tester cards on station 3 but waiting for the line opening to hook the last cable for the power. we need to shut down the machine for safety and to protect and the electrical circuit.
Note"" Station 1 & 2 are fully functional since the last update on 4.10.24. We also calibrating the tester every morning before the line start. Tester still detects the Good and Bad accordingly as it should be. | Primo Uy - 04/10/24  7:54:08 AM: Station 1 &2 are working now properly and the 822 cell 2 can use it now. I verify by performing a calibration test on both tester multiple time. it performs properly. it catches the good unit and bad unit accordingly.
We order more additional tester board thru amazon, we found out is much cheaper if we order it ourselves, 
While Waiting for the parts to arrive, We contacted the Solartron for a schedule visit in BLA Factory to check the Tester once more just in case the new parts will not resolve the issues. | Primo Uy - 04/02/24  8:41:24 AM: 822 Solatron tester cell 2 is running two station. 1& 2 .  still working on station 3. i have already notify Jose and Grant. I will replace the whole water valve on sta 3. when line not busy. | Cesar Verduzco - 03/22/24  7:12:09 AM: Nest 2 is stuck in down stroke again | Primo Uy - 03/21/24  8:45:56 AM: Tester st 1 and 2 are now working but under my observation. | Primo Uy - 03/15/24  7:55:15 AM: Update3.15.16. Station 1 and 2 are working now. Still working on station 3.
Work Done: | Primo Uy - 03/14/24  8:44:01 AM: Station 1 is now working but still station 2 still not working checking the solenoid Valve is not cycling the pump correctly. Its getting stuck in the down stroke.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,11537,05/06/2024,1. Prod Stopped,Spout tester is failing every spout. No water is coming out of the tester.,Closed and Completed,0,0.1,PU,,0,05/06/2024 12:00 AM,Primo Uy - 05/06/24  7:58:41 AM: I check the tester station and clean the sensor (Pin is dirty) for the water stream. Station 2 is now working.,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,12526,07/25/2024,2. General Maint - High Priority,Nest #2 on the spout pump tester is failing,Closed and Completed,0,0.2,Mike d,,0,07/25/2024 12:00 AM,Miguel Diaz - 07/25/24 11:48:05 AM: Found debris in the funnel making it fail .Tester #2 is now working properly .,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,12663,08/06/2024,2. General Maint - High Priority,Spout tester Nest #1 in Cell 2 is failing every spout.,Closed and Completed,0,0.25,PU,,0,08/06/2024 12:00 AM,Primo Uy - 08/06/24  1:04:04 PM: Cleanup Fastest (Nest) of some black hairlike debris. Also adjust the water pressure. Its working now.,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,12710,08/09/2024,1. Prod Stopped,Nest #1 in Pump Tester is failing. All Nests stop working if you test more than 1 at a time,Closed and Completed,0,8,PU,,0,08/13/2024 12:00 AM,"Primo Uy - 11/06/24  7:07:40 AM: Finally, the 822 cell 2 testers are all three stations now working with the support of ME (Dalia & Jose). I already verify/recalibrate all the stations and the three stations are catching the GOOD and BAD units. The tester can be use with all three stations working now. 
Note: I replaced the stations solenoid valve and manually adjust the water flow/pressure accordingly. also, I change the pressure gauges and solenoid valve and tubing line mounting to give us more room to maintained while ME replaced the Controller card and check the PLC programs parameter.
Let me know if there's any issues will come up ASAP. | Primo Uy - 08/13/24  7:14:46 AM: Tester still not working properly but station 1 & 2 are now working but the tester will not cycle properly if multiple units are running at the same time, it hangs up. It will only run one unit at a time. ME already help in evaluating the issues and will order a new power supply.  Look like the tester have a power supply issue.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,12870,08/26/2024,1. Prod Stopped,Spout tester is stopping completely when trying to test multiple Spouts at once.,Closed Without Action,0,0,PU,,0,08/26/2024 12:00 AM,"Primo Uy - 08/26/24  1:51:15 PM: ME still trying to get the power supply parts order, the operator was not properly informed that the tester cannot run multiple tests at the same time. as discuss before the tester can only run a test at one unit at a time for now until the issues will be resolve when the new power supply arrive.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,13217,09/30/2024,2. General Maint - High Priority,Nest #2 in Cell 2 isn't working. Failing every unit,Closed Without Action,0,0,PU,,0,09/30/2024 12:00 AM,Primo Uy - 09/30/24 11:38:10 AM: The u-pack container doesn't have enough oil. Add more oil and mix them thoroughly.,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,13317,10/08/2024,2. General Maint - High Priority,Nest #1 and #2 on the Pump Tester are failing all the units,Closed and Completed,0,0.2,PU,,0,10/08/2024 12:00 AM,"Primo Uy - 10/08/24 11:50:02 AM: Test 3 units and all passes. Notice the u pack inside the container was dried, no oil. Addee oils. Inform the material handler, Randy. Tester is now working.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,13527,10/23/2024,1. Prod Stopped,Nests 1 & 2 on the Pump Tester is failing the units,Closed and Completed,0,0.25,PU,,0,10/23/2024 12:00 AM,"Primo Uy - 10/23/24  9:41:43 AM: I check tester and find out that the unit Guide key was not fully inserted, the guide fixture arm assembly was loose again. Assemble another unit and make sure that all are properly put together and the passed them all.
Operator was notified and the material handler. Ask Ceasar to retighten the guide key fixture.
The tester is working properly.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,13703,11/06/2024,2. General Maint - High Priority,"The 3rd tester is not passing units as it should, please come check as soon as you can.",Closed and Completed,0,0.5,PU,,0,11/06/2024 12:00 AM,"Primo Uy - 11/06/24 11:47:47 AM: ME just finish making 30 pieces 8226 units in cell 2 tester and everything is good now. | Primo Uy - 11/06/24  9:10:25 AM: Just do some fine tuning to station 3, it's now working, Dalia will run at least 30 unit's just to double check.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,13720,11/07/2024,2. General Maint - High Priority,"Hi Team -
It seems like we are having issues with the cell 1 and cell 2 testers.
Cell 1 tester - middle nest working every other time. Got a little better in the afternoon, but still acting up.
Cell 2 tester = 2 testers to the right are currently not working. Team was working with one tester by EOD.",Closed and Completed,0,0.5,PU,,0,11/08/2024 12:00 AM,"Primo Uy - 11/08/24  7:57:24 AM: 822 Cell 1: Check tester on 822 cell 1 Station 2. Found out a label inside the Fasest. See Attachment.
822 Cell 2; I check the tester before i went home and all the station was working. Probable cause, Black Upack was not soft enough (not properly soak of silicon oil on the basket). 
Note: Dalia verifies cell 2 tester is working and i also double check this morning, 11.08.24. Also show to SD supervisor regarding 822 cell 1 and 822 cell 2.
So far, all tester is working properly right now.","[{""name"": ""IMG_4582.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/668?guid=b59aac06-c2c6-4c9a-8a52-06cafa9f1a8a""}, {""name"": ""IMG_4584.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/669?guid=b59aac06-c2c6-4c9a-8a52-06cafa9f1a8a""}]"
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,14174,12/27/2024,1. Prod Stopped,Spout Tester is leaving dent/scratch on spouts. May be pumping too hard.,Closed Without Action,0,0,Randy & Cesar,,1,12/27/2024 12:00 AM,Randy Ravago - 12/27/24  8:09:21 AM: Disregard the Work Order,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,15830,05/19/2025,2. General Maint - High Priority,Nest 3 in Cell 2 Pump Tester is failing all units,Closed and Completed,0,0.5,PU,,0,05/27/2025 12:00 AM,"Primo Uy - 06/05/25 11:53:07 AM: All Stations are now working ( 1,2 & 3). | Primo Uy - 06/05/25 11:52:37 AM: All Stations are now working ( 1,2 & 3).",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,15881,05/28/2025,1. Prod Stopped,No water in Cell 2 Pump Tester,Closed and Completed,0,0.25,PU,,0,05/28/2025 12:00 AM,Primo Uy - 05/28/25 12:12:49 PM: open up the water filter valve. Tester is now working.,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,16149,06/18/2025,2. General Maint - High Priority,First 2 Tester Nests is failing every unit.,Closed and Completed,0,0.2,PU,,0,06/18/2025 12:00 AM,"Primo Uy - 06/18/25 12:34:48 PM: Clean the water sensor probe on each station, tester is now working properly.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,16315,07/08/2025,2. General Maint - High Priority,Wire in Cell 2 Pump Tester came off of tester.,Closed and Completed,0,0.35,PU,,0,07/08/2025 12:00 AM,"Primo Uy - 07/08/25  9:26:16 AM: Air line that dries the extra water inside the nest come off, I reinsert the air hose properly and secured it. Station 3 is now working.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,16628,08/11/2025,1. Prod Stopped,Tester in Cell 2 is failing all units. Looks like there's no water dispensing out of the spouts when testing.,Closed and Completed,0,0,PU,,0,08/11/2025 12:00 AM,Primo Uy - 08/13/25  8:33:37 AM: Done. Adjusted water Pressure.,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,16908,09/03/2025,"3. Prod Affected, Not Stopped","Water Filter is leaking water on the floor. Notice that the filter assembly was crash with the other table. 
Slow Leaked coming from the fitting.",Closed and Completed,0,0.5,PU,,0,09/03/2025 12:00 AM,"Primo Uy - 09/03/25 12:33:30 PM: Replaced broken air fitting and add a crash protection barrier on the water filter system. No more leak. | Primo Uy - 09/03/25 10:25:17 AM: Secure the area, add a bucket to catch the leak for now. Going in to fix the issues during dept. lunch break. 
Teater is still working.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,16977,09/11/2025,2. General Maint - High Priority,Nest 2 Tester isn't working. Failing every unit,Closed and Completed,0,0.25,PU,,0,09/11/2025 12:00 AM,Primo Uy - 10/16/25  7:11:35 AM: Replaced solenoid valve,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,17091,09/29/2025,2. General Maint - High Priority,Filter behind the Tester in Cell 2 is leaking water all over the floor,Closed and Completed,0,0.1,PU,,0,09/29/2025 12:00 AM,Primo Uy - 09/29/25 10:31:44 AM: Done. Tighten hose clamp. No more leak.,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,17108,10/01/2025,2. General Maint - High Priority,Cell 2 Tester Nest # 2 isn't working. Failing all the units,Closed and Completed,0,8,PU,,0,10/13/2025 12:00 AM,"Primo Uy - 10/20/25  1:29:00 PM: After a long trouble shooting the issue on Station 2 i found out each station water line intake are bad.  All stations 1,2& 3 are working now. I have to replace each solenoid valve for the water intake. I also clean the nest solenoid on station 3. Line is now using the tester. | Primo Uy - 10/16/25  7:18:42 AM: Just replace the valve Will check again when time permit. Line will not be busy.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,17412,10/22/2025,1. Prod Stopped,Nests 1 & 3 on the 8226 Tester are failing all units.,Closed and Completed,0,0.5,PU,,0,10/23/2025 12:00 AM,Primo Uy - 10/23/25  7:11:47 AM: Solenoid connections were loose. Rewire the connections tightly and tester is all working. Check this morning and all stations are working properly.,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,19017,04/07/2026,2. General Maint - High Priority,The,Closed and Completed,0,0,Max,,0,04/07/2026 12:00 AM,Sean Jennings - 04/07/26  3:27:06 PM: Duplicate.,"[{""name"": ""Cell 2 Tester Leak.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/944?guid=f378148a-26f6-409c-92ef-70f543835925""}]"
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,19018,04/07/2026,2. General Maint - High Priority,"The cell 2 tester is leaking, causing a puddle to build up. Please see the attached pictures",Closed and Completed,0,0.2,Max,,0,04/07/2026 03:30 PM,Sean Jennings - 04/07/26  3:25:42 PM: Also I put the filter in a bucket. It looks like the leak is originating from the selector switch on the in line filter | Maksim Bushka - 04/07/26  3:13:04 PM: Cleaned up the water and tighten the water hose,"[{""name"": ""Cell 2 Tester Leak.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/945?guid=29fc91ad-1003-499f-abd8-41a17438ac1e""}]"
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,19038,04/09/2026,1. Prod Stopped,"Cell 2 Tester is leaking again, water on the floor.",Closed and Completed,0,0.1,PU,,0,04/09/2026 12:00 AM,Primo Uy - 04/09/26  9:51:08 AM: One of the drainage hose ( sta 3) come off. Re-insert the hose and tighten.,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,19118,04/15/2026,2. General Maint - High Priority,"Cell 2 Pump Tester Nest # 1 stuck, tester does not return to home position.",Closed Without Action,0,0,PU,,0,04/15/2026 12:00 AM,"Primo Uy - 04/16/26  3:17:42 PM: Station 3 not 1. The tester is now working. Detail in the latest work order request. | Primo Uy - 04/15/26  3:16:44 PM: Need to replace the cylinder magnetic sensor. Checking spare parts.
Station 3 is off the line until new Sensor will replace.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,19135,04/16/2026,1. Prod Stopped,Cell 2 tester is not dispensing water. All units are failing with a red blinking light in the middle tester.,Closed and Completed,0,0.5,PU,,0,04/16/2026 12:00 AM,"Primo Uy - 04/16/26  3:09:41 PM: Red Blinking Pilot light indicate overflow or leak. the 3rd Station issue was on the stack up solenoid # 7 (pump).
Have to check the wiring and resetting the Tester multiple time to get it back. 
On the station 1 has a different issues, The tester is the volume test. working on it.
Note: Station 2 & 3 are working.",[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,19875,06/16/2026,2. General Maint - High Priority,The lock on the electrical box in Cell 2 is open with no LOTO. The lock needs to be fixed.,Closed and Completed,0,0.1,PU,,0,06/17/2026 12:00 AM,Primo Uy - 06/17/26  7:04:57 AM: Closed.,[]
1780,EQ ID 1780,Cell 2 B-822 Pump Functional Tester,Soap Dispenser Assembly,19272,05/01/2026,1. Prod Stopped,tester not working failing all units,Closed and Completed,0,4,PU/Solatron,,0,08/06/2026 12:00 AM,Primo Uy - 08/06/26  2:59:16 PM: All 3 stations are now working. 822 Tester Cell 2 is ready to use. | Primo Uy - 08/03/26 10:30:42 AM: Contact Solatron to come and check the Tester. Waiting for the reply. | Primo Uy - 06/09/26  9:25:55 AM: Still working on the tester. Middle station is working but the station 1 & 3 are not.,[]
1789,EQ ID 1789,B-40 Screw Drill,Soap Dispenser Assembly,17874,12/09/2025,"3. Prod Affected, Not Stopped",Drill keeps spinning and will not stop.,Closed and Completed,0,0,PU,,0,12/09/2025 12:00 AM,Primo Uy - 12/09/25 12:23:40 PM: Driver has a broken ON and OFF trigger. Replaced the driver with our back up.,[]
1846,EQ ID 1846,B-824 bottle leak tester,Soap Dispenser Assembly,14175,12/27/2024,2. General Maint - High Priority,T&S bottle tester is failing the units at code #14.,Closed and Completed,0,1,PU,,0,12/27/2024 12:00 AM,"Primo Uy - 12/30/24  9:11:45 AM: Check the tester again this morning and notice the script was not matching the tester program, ask Ceasar for help to update the script to match but it did not work. 
I went ahead a double check the Code #14 parameter and notice the pressure setting was way off (1370) and the resulting pressure was 4922137. I change the setting in the script (5000) and save it with a different name.
Use the newly save script and the tester is now working.
Still need ME to verify the changes on the script i made. | Primo Uy - 12/27/24  4:50:58 PM: Tester still down. I need ME to check the 878 Script.",[]
172,EQ ID 172,002156LR ASG Torque Driver,Soap Dispenser Assembly,16087,06/16/2025,"3. Prod Affected, Not Stopped",cell two torque driver not working,Closed and Completed,0,0,Shinobi,,0,06/16/2025 08:30 PM,Gabriel Shinobi - 06/16/25  8:23:09 AM: second work order opened will close,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,1651,06/10/2022,1. Prod Stopped,Top Tester keeps failing 852 units. Tester will pass units without the top housing piece fully assembled but will not pass fully assembled units.,Closed and Completed,0,0.2,PU,,0.2,06/10/2022 12:00 AM,"Primo Uy - 06/10/22  2:10:17 PM: The position bracket was loose again. Tighten the bracket with tools, this is suppose to be hand tight only but since the unit is made  of material and much heavier for hand tight only. Advise Lead about the new adjustment. 
Operator run three units and all passed. | Primo Uy - 06/10/22 10:54:37 AM: Adjust the Position/location holder bracket. Tighten. Working now.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,2256,08/26/2022,1. Prod Stopped,Top tester is not working and does not start test.,Closed and Completed,0,0.5,PU,,0,08/26/2022 12:00 AM,"Primo Uy - 08/26/22  8:39:45 AM: More trouble shooting and found out the 824 unit on test  have kink on the FO cable that's where the error coming . Tester working properly as it catches realtime defects. | Primo Uy - 08/26/22  8:16:58 AM: Program was not responsive, Have to restart the Window and the Tester 2X before it respond but getting error regarding IR. Need to trouble shoot more, we probably need a new IR Cable. Contacting Jose for support.
Already notify the SD super..",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,2264,08/26/2022,"3. Prod Affected, Not Stopped",Top tester is failing units at code#11. We have a sample on the line.,Closed Without Action,0,0,PU,,0,08/29/2022 12:00 AM,"Primo Uy - 08/29/22  7:50:14 AM: Today, the 824 Top Tester is working properly.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,2278,08/29/2022,"3. Prod Affected, Not Stopped",Tester handle is loose and does not latch on to the bottle.,Closed and Completed,0,0.35,PU,,0.4,08/29/2022 12:00 AM,"Primo Uy - 08/29/22  3:21:39 PM: The Tension spring come off the closer assembly. Have to  Return the tension spring to the assembly handle to be able to close/sealed the test unit.
Tester is now working.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,2291,08/31/2022,1. Prod Stopped,Material Handler advise that the 824 top tester did not load the  program properly. Tester is responding even many times resetting.,Closed and Completed,0,0.5,PU,,1,08/31/2022 12:00 AM,Primo Uy - 08/31/22 10:07:31 AM: Check all air and electrical connection and made a hard reset on the PC.  Tester is now working,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,2300,09/01/2022,1. Prod Stopped,Top tester arm does not come down to start test.,Closed and Completed,0,0.5,PU,,1,09/01/2022 12:00 AM,"Primo Uy - 09/01/22  8:21:18 AM: This happen yesterday too with the same issues, programs will not load properly that make the tester not responding when hitting the start or the two green buttons. Nothing will happen.
Have to restart PC and the tester multi times and reload programs before the tester respond and work properly. Tester is now working.
NOte: Need ME to look at this.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,2302,09/01/2022,"3. Prod Affected, Not Stopped",Top tester arm froze up and will not go back to start postion.,Closed and Completed,0,0.35,PU,,0.35,09/01/2022 12:00 AM,Primo Uy - 09/01/22 10:05:56 AM: Have to restart the PC and reload the programs to release the arm. Run 3 test units and all passed. Tester is now working.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,2545,10/10/2022,4. Prod Continuing but Affected Equipment stopped,Tester does not reset after first passed test. Reset tester at least 4 times and still has same problem,Closed and Completed,0,0.1,PU,,0.3,10/10/2022 12:00 AM,"Primo Uy - 10/10/22  7:40:02 AM: Alignment Bar was loose, this need to be hand tight always. Show it to the operator. The tester is now working.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,4469,02/20/2023,2. General Maint - High Priority,Top tester is failing the units. Was working fine last week but we are having some problems with it today.,Closed and Completed,0,0.5,PU & Jiego J.,,0.5,02/20/2023 12:00 AM,"Primo Uy - 02/20/23  8:18:09 AM: ME was testing a new Series last week and they have to adjust the nest for the unit to run the test (new Series) and forgot to reset it back. Jiego was able to reset, and the tester is now working.
Note: Hope next time maintenance will be notified by ME is doing any adjustment of all SD machines or equipment's. | Primo Uy - 02/20/23  7:51:24 AM: Jiego J. is working on it now.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,4511,02/21/2023,2. General Maint - High Priority,Top tester is not turning on. shop tried to restart it twice with no luck.,Closed and Completed,0,0.5,PU,,0.5,02/21/2023 12:00 AM,"Primo Uy - 02/21/23  7:49:41 AM: The system restore works (2/16/23). Tester is now working.
Note: ME/IT still need to evaluate the system integrity. | Primo Uy - 02/21/23  7:37:06 AM: Computer not starting normally, when starting the computer it showing ""Automatic Repair"" with Blue screen but still will not open Windows. I'm doing a System restore (2/16/23 point) and maybe this fix the issue if not, we need to replace the hard drive or a new PC.  IT will take over then.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,4526,02/22/2023,2. General Maint - High Priority,Top tester arm does not come down to start testing.,Closed and Completed,0,1,PU,,2,02/22/2023 12:00 AM,"Primo Uy - 02/22/23 11:04:07 AM: Tester is now working. I made another copy of the 824 scripts from the original file. Also replaced the UV screen on the IR light sensor. The No Light detected error is also fixed. | Primo Uy - 02/22/23  9:14:56 AM: The 824 script is not working properly. After rebooting the PC and adjust the unit holder the tester activate and passed the unit but will not cycle correctly, it will continuously cycle test even without a unit.
I try to reload or copy the original script from the files but still the machine will do the same.
As my previous post, ME need to replace the Hard Drive or ask IT to check the PC. Also, it could be that window is asking about the update, as saw random notice pop out on the screen but the PC is not hook with the internet. 
Jiego already try to contact IT.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,4956,03/22/2023,"3. Prod Affected, Not Stopped",top tester continues to fail test,Closed and Completed,0,0.25,PU,,0,03/22/2023 12:00 AM,Primo Uy - 03/22/23  8:23:09 AM: Tester is giving RED Light Error. Line is making 858. Made adjustment on the Post bracket to position the Test unit align to the optical sensor. i also Reload the programs Primou Back up. Tester is now working.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,4959,03/22/2023,1. Prod Stopped,Top Tester frozen and does not reset unless we shut it down. Please adjust top tester.,Closed and Completed,0,0.17,PU,,0,03/22/2023 12:00 AM,Primo Uy - 03/22/23  8:49:31 AM: Move away the Keyboard and the Mouse away from the assembly line to prevent accidental. touch. Reload program again. Tester is working.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,5190,04/07/2023,2. General Maint - High Priority,Top tester keeps freezing up. we shut down the program twice and problem is still happening.,Closed and Completed,0,0.2,PU,,0.35,04/07/2023 12:00 AM,Primo Uy - 04/07/23  7:56:53 AM: The post bracket was loose. Re-align and run the test again. Tester is now working.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,5280,04/13/2023,1. Prod Stopped,Top tester stop working.,Closed and Completed,0,0.35,PU,,0,04/13/2023 12:00 AM,"Primo Uy - 04/13/23  8:16:59 AM: Ask operator to move all the phone and speaker away from the keyboard and mouse..
Tester is now working. | Primo Uy - 04/13/23  8:14:38 AM: Reload program. Note: Can you ask your operator not to put anything, like changing phone /speaker on top of the PC Box. look like something was touching the keyboard or the mouse accidentally.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,5712,05/18/2023,2. General Maint - High Priority,Top tester is not starting test and fixture arm does not come down.,Closed and Completed,0,0.2,PU,,0,05/18/2023 12:00 AM,Primo Uy - 05/18/23  8:11:02 AM: Restart PC and reload the program. Tester is now working.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,5798,05/25/2023,2. General Maint - High Priority,Top tester froze up and stopped working.,Closed Without Action,0,0,PU,,0,05/25/2023 12:00 AM,"Primo Uy - 05/25/23 12:56:37 PM: Leadman was able to restart the program himself. i Just watch while the line was running more test, and all are OK.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,5921,06/07/2023,1. Prod Stopped,Top Tester arm does not come down. Shut down twice with no luck. Can we have this fixed.,Closed and Completed,0,0.2,PU,,0,06/07/2023 12:00 AM,"Primo Uy - 06/07/23  8:06:13 AM: Re-load the program. Note: Please make sure that the mouse and the keyboard are not on the assembly table close to the parts. Accidental touch on the keyboard or mouse will interrupt the program. Notify the operator regarding this, Lead was also aware.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,6175,06/23/2023,2. General Maint - High Priority,Top Tester arm does not come down. We restarted three times with no luck.,Closed and Completed,0,0.25,PU,,0,06/23/2023 12:00 AM,Primo Uy - 06/23/23  7:46:04 AM: Reload the program and adjust the alignment bracket of the post for the light sensor. Tester is now working.,[]
