equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,6232,06/27/2023,2. General Maint - High Priority,Top Tester keeps freezing up. We already reset 3x. can you please fix issue.,Closed and Completed,0,0.17,PU,,0,06/27/2023 12:00 AM,"Primo Uy - 06/27/23  8:15:17 AM: IR does not align with the sensor, loosen the alignment bracket and readjust to align. Tester is now working.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,6371,07/10/2023,1. Prod Stopped,Top tester is failing at Code#8. shop is currently running 8281 series.,Closed and Completed,0,1,PU,,0,07/11/2023 12:00 AM,"Primo Uy - 07/17/23  1:30:12 PM: Done. The tester is now working. | Primo Uy - 07/11/23 12:21:18 PM: ME made the necessary adjustment to the Margarita Machine. Additionally, I and Jiego edit the 8281 Script. Tester is now working. I also replace the pin for the bottle holder in the margarita machine. | Primo Uy - 07/11/23  8:57:31 AM: Replaced new rubber cap but still leaking, ask operator to made 8281 unit by just hand fixture only and it works.
Jiego from ME is now checking the Margarita machine. Look like the 8281 is not torque correctly on machine.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,6392,07/12/2023,2. General Maint - High Priority,Top tester arm is not coming down to start test. We already reset it 3x.,Closed and Completed,0,0.08,PU,,0,07/12/2023 12:00 AM,"Primo Uy - 07/12/23  7:46:30 AM: This becoming occurrence, this is a matter of set up only which what I'm just doing (setup the program). Not related to any machine issues. The leadman should be aware of the setup or be able to do by themself. Tester is working now.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,6442,07/17/2023,2. General Maint - High Priority,Top tester arm does not come down to start test.,Closed and Completed,0,0.1,PU,,0,07/17/2023 12:00 AM,Primo Uy - 07/17/23  7:59:33 AM: Done. Reset tester and reload the program. Its working now.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,6493,07/19/2023,2. General Maint - High Priority,Top tester is not working i already shut down the computer 3x.,Closed and Completed,0,0.08,PU,,0,07/19/2023 12:00 AM,"Primo Uy - 07/19/23  7:31:06 AM: I'm not sure what's going on, but I just reload the 824 top tester program and it work right away.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,6628,07/27/2023,1. Prod Stopped,Top tester arm does not release the unit when test is complete.,Closed and Completed,0,0.25,PU,,0,07/27/2023 12:00 AM,Primo Uy - 07/27/23 10:37:03 AM: Done. Reload program.  Its working now.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,6944,08/22/2023,2. General Maint - High Priority,Top tester keeps freezing after test. We keep needing to restart.,Closed and Completed,0,0.35,PU,,0,08/22/2023 12:00 AM,Primo Uy - 08/23/23  9:35:32 AM: This was resolved yesterday by one of the material handlers. The issue was when some programs is also running on the back and the 824-tester program will froze. Note: ME should take a look on this finally remove other program to run while the 824 program is running.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,6974,08/24/2023,2. General Maint - High Priority,Top tester arm does not come down we already reset it 3x.,Closed and Completed,0,0.25,PU,,0,08/24/2023 12:00 AM,Primo Uy - 08/24/23 10:37:00 AM: Done. Tester is now working.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,7147,09/08/2023,2. General Maint - High Priority,Top tester is not bringing down the arm to start test.,Closed and Completed,0,0.1,PU,,0,09/08/2023 12:00 AM,Primo Uy - 09/08/23  8:52:03 AM: Done. Tester is now working.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,7553,10/10/2023,"3. Prod Affected, Not Stopped",Top tester arm keeps freezing up and we have to restart.,Closed and Completed,0,0.17,PU,,0,10/10/2023 12:00 AM,Primo Uy - 10/10/23  7:59:25 AM: Turn off the tester and turn it back on. Reload the program (primo). Tester is now working.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,7659,10/16/2023,2. General Maint - High Priority,Top tester arm is not coming down to start test.,Closed and Completed,0,0.5,PU,,0,10/16/2023 12:00 AM,Primo Uy - 10/16/23  8:22:58 AM: It takes multiple restarts of the PC and reloading the program before the tester works. Note: Remove optic light USB and reinsert on the last attempt to troubleshoot. Tester is now working.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,7726,10/18/2023,"3. Prod Affected, Not Stopped",Top tester in Auto soap isn't working. tester isn't coming down,Closed Without Action,0,0,PU,,0,10/18/2023 12:00 AM,Primo Uy - 10/18/23 10:09:07 AM: Dome. Please read the latest comment.,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,7782,10/24/2023,2. General Maint - High Priority,Top Tester froze up and will not restart. Please fix.,Closed and Completed,0,0.5,PU,,0,10/24/2023 12:00 AM,"Primo Uy - 10/24/23  9:18:04 AM: Done. Reset the PC and the machine. Have to perform total shut down to make a hard reset. I did multiple reloading the programs but no luck. After the hard reset, the tester run properly.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,7878,11/01/2023,2. General Maint - High Priority,Top Tester in Auto Soap is failing. Tester won't come down.,Closed and Completed,0,0.42,PU,,0,11/01/2023 12:00 AM,"Primo Uy - 11/01/23  8:35:31 AM: Have reload and restart the PC multiple times before the tester work, been doing a lot every morning when the 
 open. ME should have look at these issues since this been happening very often.  Look like there's a glitch on the program or PC.  Suggest replacing anew PC.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,9295,12/11/2023,2. General Maint - High Priority,Top tester arm does not come down.,Closed and Completed,0,0.5,PU & Jiego,,0,12/11/2023 12:00 AM,"Primo Uy - 12/11/23  9:42:45 AM: Jiego, adjust the IR LED (step 17) from 500 to 250. Tester is now working. | Primo Uy - 12/11/23  9:25:55 AM: Line is making 852. Try 3 times restarting the PC and the reloading programs but still not working.
Ask ME support and Jiego is now working on it.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,9360,12/15/2023,2. General Maint - High Priority,"Top tester arm does not come down. Shut down 4x with no luck need support to get this up and going.

thank you.",Closed and Completed,0,0.5,PU,,0,12/15/2023 12:00 AM,"Primo Uy - 12/15/23  8:37:28 AM: Jiego come over and rebooted the PLC and the Computer. Tester is now working.
Note: ME need to provide us a new setup procedure for the top tester. | Primo Uy - 12/15/23  7:46:50 AM: Can not re-set. Need ME to take a look at it again. Perform the reset as show by Jiego (ME) yesterday multiple times but still not working. Look like this time the programs hang up right from the start, it's getting longer to load the program. Tester is down.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,9401,12/19/2023,2. General Maint - High Priority,"Top Tester arm does not come down to start test. Please stop by the shop and evaluate the tester.
thank you.",Closed and Completed,0,0.25,PU,,0,01/22/2024 12:00 AM,Primo Uy - 01/09/24 12:42:08 PM: Jiego (ME)come down and resolved the issue. | Miguel Diaz - 12/19/23  9:24:21 AM: ME is working on this they advised the plc may not be communicating .,[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,10406,02/16/2024,"3. Prod Affected, Not Stopped",Tester is failing on step 10,Closed and Completed,0,0.42,PU,,0,02/16/2024 12:00 AM,"Primo Uy - 02/16/24  7:59:17 AM: Line is making 858 and its failing on step 11 and 17 LED not detected (intensity). Adjustment made to the 824 Script. Step 11 = 50, Step 17 =100. Save file to a deferent name for future reference. Tester is now working.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,10799,03/21/2024,"3. Prod Affected, Not Stopped",Top tester is not going down,Closed and Completed,0,0.35,PU,,0,03/21/2024 12:00 AM,"Primo Uy - 03/21/24  9:42:38 AM: Correction: ""notice the camera lights is turning ON"". IS NOT TURNING ON> | Primo Uy - 03/21/24  8:41:58 AM: Reset the PC but still not working, notice the camera lights is turning ON, remove the USB and reinsert, Light come turn ON. the tester is now working. Note: If the camera is not use i suggest to remove the USB permanently.",[]
185,EQ ID 185,"Tester, 824, No Touch SD, Top Assy",Soap Dispenser Assembly,11182,04/15/2024,2. General Maint - High Priority,Top Tester arm does not come down to start test.,Closed and Completed,0,0.25,PU,,0,04/15/2024 12:00 AM,Primo Uy - 04/16/24 10:02:11 AM: Done. Tester was already working properly since yesterday. | Primo Uy - 04/15/24  8:19:12 AM: Remove USB for the optic light and insert it back to the PC and then restart the PC. Reload the Script. Tester is now working properly.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,1108,04/13/2022,"3. Prod Affected, Not Stopped",Glue does not dispense.,Closed and Completed,0,0.25,Primou,,0.25,04/13/2022 12:00 AM,Primo Uy - 04/13/22  8:47:38 AM: Check dispensing system and was working. Replaced new bottle of Loctite. Machine is now working.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,1110,04/13/2022,"3. Prod Affected, Not Stopped",Glue is having trouble dispensing. Changed the bottle of Loctite and the tip for the machine and it is still having same issue.,Closed and Completed,0,0.35,Primou,,0.25,04/13/2022 12:00 AM,Primo Uy - 04/13/22 11:46:12 AM: Correction: To HAVE better Contact | Primo Uy - 04/13/22 11:43:31 AM: Clean sensor and reposition the probe to better contact. cell # 1 Glue dispenser is mow working.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,1258,04/29/2022,"3. Prod Affected, Not Stopped",Loctite machine is not working properly. Operator has to put spout to machine multiple times until it finally dispenses Loctite.,Closed and Completed,0,0.4,Mike Diaz,,0,04/29/2022 12:00 AM,Miguel Diaz - 04/29/22 12:33:08 PM: Regulator dispensing solutions was not activating at the white box  disassembled air line and Loctite bottle check for loose fittings reconnect and its working properly now .,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,1456,05/23/2022,"3. Prod Affected, Not Stopped",Machine is not dispensing glue properly. Operators have to try multiple times for the Loctite to come out,Closed and Completed,0,0.5,Mike,,0,05/23/2022 12:00 AM,Miguel Diaz - 05/23/22 11:52:23 AM: made adjustments machine is working,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,1970,07/21/2022,"3. Prod Affected, Not Stopped",Operator is having trouble with loctite machine. Says it sometimes activates on first try and sometimes they have to try it multiple times to get some glue out.,Closed Without Action,0,0,PU,,0,07/21/2022 12:00 AM,Primo Uy - 07/21/22  9:02:49 AM: Check and found nothing wrong with the Loctite dispenser. Operator verified it too.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,2918,10/14/2022,4. Prod Continuing but Affected Equipment stopped,Loctite machine takes multiple tries to get glue to dispense. Cleaned the sensor and problem still continues,Closed and Completed,0,0.25,PU,,0,10/14/2022 12:00 AM,Primo Uy - 10/14/22  8:08:28 AM: Check the glue dispenser and was working properly. show operator how the thread of the spout needs to be properly installed in the shell and spacer so that the end of the thread will be long enough to reach and activate the sensor properly. Glue fixture is working.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,2923,10/14/2022,4. Prod Continuing but Affected Equipment stopped,"Machine is still having same issues as previously stated. Glue takes multiple tries to dispense; cleaned sensor , operator has been ""retrained"" , put new loctite bottle as well. Machine is very inconsistent",Closed and Completed,0,0.35,PU,,0.5,10/14/2022 12:00 AM,"Primo Uy - 10/14/22 10:51:29 AM: Controller not responding, not sure was it before or after the new glue bottle was replaced.  I have to restart the controller and Re-tighten the glue cylinder.",[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,3613,12/13/2022,"3. Prod Affected, Not Stopped","Glue only dispenses sometimes, operators are trying multiple times to get glue to come out. Tried changing tip and putting new bottle of glue but it did not fix the problem.",Closed and Completed,0,0.2,PU,,0.4,12/13/2022 12:00 AM,Primo Uy - 12/13/22  8:28:28 AM: Clean up sensor and adjust the Pressure Down (Regulator Box). Glue dispenser is now working properly.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,4045,01/18/2023,"5. Prod Ongoing, Maint Required",Machine doesnt dispense when putting spout to tester. Tried cleaning sensor but it didnt help,Closed and Completed,75,0.5,PU,,0,01/19/2023 12:00 AM,Primo Uy - 01/19/23  9:54:43 AM: Proximity (Metal) Sensor switch # AM1-AN-5H not working. Replead. Ordering more for our spare. 822 Glue Dispenser is now working.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,4171,01/30/2023,"3. Prod Affected, Not Stopped",Loctite fixture is not dispensing glue and needs repair. Operators are doing it manually.,Closed and Completed,0,0.35,PU,,0.35,01/30/2023 12:00 AM,Primo Uy - 01/30/23  9:36:12 AM: The Pressurize container was not sealed properly and its leaking air. Make sure to lock it with the lock screw (2 Screws) evenly. to prevent the cover from tilting and causing the leaking. The 822 cell 1 glue dispenser is now working. Set pressure on the controller to 125 PSI only and do not move.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,5494,05/01/2023,2. General Maint - High Priority,Loctite sensor may need to be changed out. Glue does not always dispense you have to hit the sensor three or four times.,Closed and Completed,0,0.2,PU,,0.35,05/01/2023 12:00 AM,Primo Uy - 05/01/23  3:21:56 PM: Adjust the Controller.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,5652,05/12/2023,"3. Prod Affected, Not Stopped",Loctite machine needs to be activated about 7x for glue to be pushed out. Not coming out on first activation,Closed and Completed,0,0.2,PU,,0,05/12/2023 12:00 AM,"Primo Uy - 05/12/23  8:44:32 AM: Controller got hang up, small air leak coming out from one of the tubing. Check air Fitting and reconnect air line tightly/properly.
Glue dispenser is now working.",[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,7075,08/30/2023,"3. Prod Affected, Not Stopped","Loctite machine is not dispensing glue, already checked and made sure glue bottle was full as well as change tip but it still does not dispense glue.",Closed and Completed,0,0.1,PU,,0,08/30/2023 12:00 AM,Primo Uy - 08/30/23  9:02:26 AM: Replace a new Tip and also adjust the pressure. Fixture is now working..,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,7552,10/10/2023,2. General Maint - High Priority,Loctite glue is not coming out.,Closed and Completed,0,0.25,PU,,0,10/10/2023 12:00 AM,Primo Uy - 10/10/23  8:01:52 AM: Clean the sensor and check the controller box. Dispenser is now working.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,7641,10/13/2023,2. General Maint - High Priority,Loctite fixture is not dispensing glue. Checked glue and changed tip. i think it maybe a sensor issue. Please fix thank you,Closed Without Action,0,0.1,PU,,0,10/13/2023 12:00 AM,"Primo Uy - 10/13/23  7:31:09 AM: Loctite dispenser was working properly when check. Run some test by me and with the operator, its working OK.",[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,8061,11/16/2023,2. General Maint - High Priority,"Loctite Fixture is not dispensing glue. I changed the tip and the bottle with no luck. Please fix.
thank you.",Closed and Completed,0,0.2,PU,,0,11/16/2023 12:00 AM,Primo Uy - 11/21/23 11:23:16 AM: Done. Dirty sensor. I clean the sensor with alcohol. Glue dispenser is now working.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,8126,11/27/2023,"3. Prod Affected, Not Stopped",Loctite machine is intermittent and only dispenses when it wants too,Closed and Completed,0,0.25,PU,,0,11/27/2023 12:00 AM,Primo Uy - 11/27/23 11:31:15 AM: Clean the sensor with alcohol. Glue dispenser is now working properly.,[]
115,EQ ID 115,Loctite Machine Cell1,Soap Dispenser Assembly,8151,11/27/2023,2. General Maint - High Priority,Loctite not dispensing glue again.,Closed and Completed,0,0.5,PU,,0,11/27/2023 12:00 AM,"Primo Uy - 11/29/23  9:26:16 AM: Have check the The controller and the dispenser itself, including the relay, all are working good.
It take a while to really found the issues, theglue fitting on the dispenser was clog up with dried glees,
Have to replace the fitting and cut the tubing. Loctite Machine is now working properly.","[{""name"": ""Glue Machine Clog fitting.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/475?guid=d541a545-fc16-42f0-85ea-c71b90cfb9e3""}]"
116,EQ ID 116,Loctite Machine Cell2,Soap Dispenser Assembly,3900,01/11/2023,"3. Prod Affected, Not Stopped","Glue not dispensing properly, Operators applying glue manually. Cesar tried to adjust the valve for the glue under the counter but it seems to be stuck.",Closed and Completed,0,0.5,PU,,0,01/11/2023 12:00 AM,"Primo Uy - 01/11/23 10:26:24 AM: The vacuum Canister leaking. One lock nut for the cover was broken, re - tap 3/8-16 for quick fix but will be ordering a replacement today. Glue dispenser is now working.",[]
116,EQ ID 116,Loctite Machine Cell2,Soap Dispenser Assembly,6318,07/05/2023,2. General Maint - High Priority,Glue fixture is leaking air i have disconnect the fixture until repairs can be made.,Closed and Completed,0,0.5,PU,,0,07/05/2023 12:00 AM,"Primo Uy - 07/05/23  2:21:01 PM: When the line changes the empty bottle of glue, they unknowingly move the cylindrical cannister and dislodge the seal (Oring). I talk to Mark and tell him to make sure the cannister stay on the center of the platform (base) when putting the glue bottle and slowly tighten the lock screw. Shaking the system while tighten it will also help. i did also clean the platform (base) and check the Oring while I'm already working on it. All good now.",[]
116,EQ ID 116,Loctite Machine Cell2,Soap Dispenser Assembly,10696,03/11/2024,2. General Maint - High Priority,Loctite glue isn't coming out. Tube might be clogged,Closed and Completed,0,0.4,Mike d,,0,03/11/2024 12:00 AM,Miguel Diaz - 03/11/24 11:42:21 AM: found plunger stuck .Machine has been fixed .,[]
116,EQ ID 116,Loctite Machine Cell2,Soap Dispenser Assembly,10705,03/12/2024,"3. Prod Affected, Not Stopped",Loctite machine is not pumping out loctite again,Closed and Completed,0,0.5,Mike d,,0,03/12/2024 12:00 AM,Miguel Diaz - 03/12/24 12:03:41 PM: Disassemble the full dispenser nothing clogged just the plunger getting stuck lubed  and reassemble .Its working now if it stops again suggest replacing the unit .,[]
116,EQ ID 116,Loctite Machine Cell2,Soap Dispenser Assembly,10767,03/19/2024,"3. Prod Affected, Not Stopped",Loctite machine is not working again,Closed and Completed,0,0.35,PU and MD,,0,03/19/2024 12:00 AM,"Primo Uy - 03/19/24 11:17:40 AM: The glue dispenser plunger got stuck again, this the second time and Mike D have already suggested to get a new dispenser. We have to dismantle the dispenser to free up the plunger. Loctite is now working. Note: talk to ME (Jose and Jiego) and we will order a new one. Have the parts number .",[]
116,EQ ID 116,Loctite Machine Cell2,Soap Dispenser Assembly,11437,04/25/2024,"3. Prod Affected, Not Stopped",Loctite is not dispensing. Randy changed the bottle but its still not working,Closed and Completed,0,0.2,PU,,0,04/25/2024 12:00 AM,"Primo Uy - 04/25/24  8:46:52 AM: Not sure what happen but the air regulator was turn down to zero, no air. show Randy to check the regulator and make sure is set to 30 t0 45 PSI. Also show him how to disengage air plug to remove the air when chage the glue supply instead of the closing g the air regulator. Glue dispenser is now working.",[]
116,EQ ID 116,Loctite Machine Cell2,Soap Dispenser Assembly,15180,03/26/2025,2. General Maint - High Priority,Loctite container is not working correctly and is not dispensing glue.,Closed and Completed,0,0.35,PU,,0,03/26/2025 12:00 AM,Primo Uy - 03/26/25 12:16:46 PM: Done. Removed broken tubing (glue line). Fixture is now working.,[]
116,EQ ID 116,Loctite Machine Cell2,Soap Dispenser Assembly,15477,04/23/2025,2. General Maint - High Priority,Loctite machine wasn't working. Loctite not dispensing.,Closed Without Action,0,0,PU,,0,04/23/2025 12:00 AM,Primo Uy - 05/07/25 11:52:42 AM: Running out of Glue. Line no longer have the glue in stock. Suppliers stop distribution with the bottle size use in the fixture.,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,1028,04/05/2022,"3. Prod Affected, Not Stopped",Tester arm that pumps the spout is leaving a mark on the shell. Rubber may need to be replaced.,Closed and Completed,0,0,Primo,,0,04/05/2022 08:00 AM,"Primo Uy - 04/05/22  8:20:09 AM: Operator verify that the marking is no longer appear after the cleaning. | Primo Uy - 04/05/22  8:07:19 AM: Clean all rubber bumper on all 3 station with alcohol. Ask the operator to double check which/ what station was making the marking in particular.
Just to make sure.",[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,2024,07/27/2022,"3. Prod Affected, Not Stopped",Middle tester on pump test does not work.,Closed and Completed,0,1,PU,,8,07/29/2022 12:00 AM,"Primo Uy - 07/29/22 12:32:45 PM: Part # SME-8M-DS-24V-K-0,3-M8D ( Proximity Sensor, Screw Type Lock) From FESTO and sold by Allied Electronic just arrived. The replacement par # did work.
Installed the replacement part and the 822 solatron station 2 is now working. All stations is now ready. | Primo Uy - 07/27/22 12:08:46 PM: 822 Cell 2 Middle Tester is off line until the replacement sensor arrive, Jose already order the parts. ETA will be known later. | Primo Uy - 07/27/22  9:56:54 AM: Need to replace the magnetic sensor, the sensor have cut on the base and can not be reattach. Contacting Jose from ME for support. | Primo Uy - 07/27/22  9:21:24 AM: Checking on the magnetic sensor, no light on up stroke or no signal.",[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,2481,10/03/2022,"3. Prod Affected, Not Stopped","Tester in Cell 2, number 3 slot has piston stuck at bottom. Can not use slot 3 due to this.",Closed and Completed,0,0.4,Mike Diaz,,0,10/03/2022 12:00 AM,"Miguel Diaz - 10/03/22  9:20:29 AM: Found stuck PLC signal removed solenoid and placed it back  signal is back to normal .
All stations are working properly .",[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,3813,01/04/2023,"3. Prod Affected, Not Stopped",Tester is failing the units,Closed and Completed,0,0.5,PU,,0.2,01/04/2023 12:00 AM,Primo Uy - 01/04/23 12:34:33 PM: After checking and recalibrating the tester was working properly). I found out that the operator was inserting the u pack wrong on the cone fixture and making it twisted upside down when push on to the piston slot.  advice and show operator the correct way to install the u pack using cone.,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,4428,02/15/2023,1. Prod Stopped,Cell 2 tester has been showing red lights but units pass when retested. Can we get this fixed.,Closed and Completed,0,1,PU,,0.5,02/16/2023 12:00 AM,"Primo Uy - 02/16/23 10:38:35 AM: Operators show me the tester showing red lights flashing or all stations failing. Check water pressure during testing and saw too much water coming out from fastest/ overflowing. 
Adjust the water Guage one by one to regulate the correct pressure on all stations. 
I put a marking as a guide on all 3 stations of the Regulator direction when adjusting. You should slowly adjust them one by one. 
Tester is now working. Still will be observing. Just to make sure. | Miguel Diaz - 02/15/23  1:53:21 PM: Station 2 and 3 are working first station gauge is not moving solenoid valve needs to be cleaned .Leaving open .",[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,4458,02/17/2023,2. General Maint - High Priority,Tester keeps showing red light but parts are good. Can we have the tester inspected.,Closed Without Action,0,0.25,PU,,0,02/17/2023 12:00 AM,Primo Uy - 02/17/23  1:27:54 PM: Add more lubricating oil to the Upack Soaking container and mixed it well. Run test with the oiled soak upack on the unit and its working. Test more 9 units and all passed.,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,4569,02/23/2023,"3. Prod Affected, Not Stopped",Tester is failing units that are good. We test the same units On Cell 1 tester and they pass. Tester is flashing PLC OUT,Closed and Completed,0,0.3,MIKE D,,0,02/23/2023 12:00 AM,Miguel Diaz - 02/23/23 12:42:21 PM: Found middle station testing  with no water open solenoid and found the spring not sitting correctly after i assembled water is now coming out .Then i noticed tester station 1 stopped working and testing with no water moved water line around seems like the hoses and connections have small air leaks because not all gauges are moving all the time the needle sometimes does not move .All stations are currently working after troubleshooting .See attachment to view Picture if needed,"[{""name"": ""822 cell 2 station 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/232?guid=32225168-a42a-4e63-9467-41e6dcb5d9b3""}]"
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,4791,03/13/2023,2. General Maint - High Priority,Nest 2 and 3 keeps failing the units and shows RED Light. Can we please have this looked into please.,Closed and Completed,0,0.2,PU,,0.35,03/13/2023 12:00 AM,Primo Uy - 03/13/23  7:55:05 AM: Clean Priming Probe Sensor on station 2&3. All station is now working.,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,4810,03/14/2023,2. General Maint - High Priority,Cell 2 tester is failing units and light show red. Can we get this looked at.,Closed Without Action,0,0,PU,,0,03/14/2023 12:00 AM,Primo Uy - 03/14/23  2:44:43 PM: I did monitor the line. Next time please check the u pack is oiled well and the assemble unit are manually priming. Operator mentioned that the failure did happen but suddenly stop failing. Use my control unit and all stations was working properly. Watched the line for more than 20 mins going back and forth. Tester don't have any failure.,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,4845,03/16/2023,"3. Prod Affected, Not Stopped",Tester is inconsistent and is always failing units. Operators always have to test units twice to get a pass . Mini Screen on tester is showing PLC OUT . U-packs and duckbills are oiled up and it still fails units as suggested from maintenance,Closed and Completed,0,0.42,PU,,0,03/16/2023 12:00 AM,"Primo Uy - 03/16/23  2:38:20 PM: Remove / Disconnect monitoring screen - device in 822 cell 2. Adjust pressure on station 1 and 3. all stations are working now. | Primo Uy - 03/16/23 12:17:19 PM: Pictures shown was the former monitoring for ME to gather data of the test but was discontinue already. I'll ask ME to remove the monitor. 
As i mentioned before, the pump cylinder needs to be upgraded to a bigger and stronger pressure. 
Anyway, i will check the tester. | Cesar Verduzco - 03/16/23 12:09:57 PM: Added photos for PLC Error","[{""name"": ""celll2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/245?guid=9815bc73-bb4e-499b-963d-e6c8bc43b546""}, {""name"": ""Cell2tester.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/246?guid=9815bc73-bb4e-499b-963d-e6c8bc43b546""}]"
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,5112,04/03/2023,1. Prod Stopped,Middle Nest is failing all units can we please have this checked out.,Closed and Completed,0,0.3,Mike,,0,04/03/2023 12:00 AM,Miguel Diaz - 04/03/23  8:29:07 AM: Middle tester is now working .No water was going through adjusted regulator several times till it worked .Looks like the regulators may need to be replaced they don't work when adjusting how much water goes in. The needle jumps from 2 to full then to nothing suggest ME look into this .,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,5936,06/08/2023,2. General Maint - High Priority,The water reservoir fitting for the float valve has a small leak.,Closed and Completed,0,0.42,PU & Max,,0,06/08/2023 12:00 AM,"Primo Uy - 06/09/23  7:09:19 AM: Replaced broken gasket, made in house.",[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,7449,10/03/2023,1. Prod Stopped,Tester is not working correctly.,Closed Without Action,0,0,PU,,0,10/03/2023 12:00 AM,"Primo Uy - 10/03/23  8:05:26 AM: ME is helping to resolve the issue, Station 2 only. Station 1 and 3 are working.  Still working on Station 2. Don't use station 2 until further notice. Leadman was already notify. Closing without action.",[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,7226,09/14/2023,"3. Prod Affected, Not Stopped",Middle tester arm does not go back.,Closed and Completed,770,2.5,PU,,0,10/11/2023 12:00 AM,"Primo Uy - 11/02/23  7:59:10 AM: The service fee just come in. Closing work order now. | Primo Uy - 10/11/23  2:33:19 PM: The builder and a technician come to help. 822 Cell 2 (solatron) was fixed, after too much trouble shooting. We replaced the PLC Direct Soft 06-DR. IO card burn out. Tester is now working; 3 Stations are now ready and working properly. Waiting for the charge/service cost to come and we can close the work order. | Primo Uy - 09/14/23 11:11:47 AM: Follow up. Line is open right now and busy (1 operator working). Will continue trouble shooting when the line is not busy. Have to go under the tester. | Primo Uy - 09/14/23 10:23:39 AM: Did check the tester and look like i will work more to trouble shoot the solenoid valve on stations 2.  Stations 1 and 3 are working.",[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,7951,11/08/2023,2. General Maint - High Priority,"Middle Nest keeps failing the units. Please see what is causing this false reading.

thank you.",Closed and Completed,0,0.25,PU,,0,11/08/2023 12:00 AM,Primo Uy - 11/08/23  8:09:12 AM: Red indicator light keep flashing. Reduce the water pressure valve.,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,7953,11/08/2023,2. General Maint - High Priority,Only one tester in cell 2 is working.,Closed and Completed,0,1,PU,,1,11/08/2023 12:00 AM,"Miguel Diaz - 11/22/23  1:13:59 PM: closing an other work order is open for the same machine same issues could only have one open work order for the same machine same issues . | Primo Uy - 11/20/23  1:04:49 PM: Solatron tech come over and check the 822 testers in cell 2. Well close the order after the cost be send to us, Tech replaced the Relay Card (station 2) and adjusted the volume probe on station 1 and 3. Also adjusted the Timer on the plc programs. | Primo Uy - 11/08/23  3:07:16 PM: I have station 1 and 3 working. Need more time for Station 2 but i think i figure it out what's going on. Continue tomorrow.",[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,8032,11/14/2023,2. General Maint - High Priority,"Cell 2 tester is failing on all 3 nest. This is a major issue we have jobs due this week and we will fail orders if not fixed correctly. Please come and repair tester. 
thank you.",Closed and Completed,0,0.25,PU,,0,11/14/2023 12:00 AM,Primo Uy - 11/29/23  9:32:51 AM: New PLC was installed. | Primo Uy - 11/27/23  1:50:51 PM: Tech come over and check the tester. 822 cell 2 tester is now working. Leave the work order open until we receive the tech services charge amount. | Primo Uy - 11/16/23  9:10:45 AM: Still working on it and have contact with the tech via phone to trouble shoot. Maybe he needs to come. | Primo Uy - 11/14/23  9:39:41 AM: Ordering a new PLC.,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,8044,11/15/2023,2. General Maint - High Priority,Tester is failing on all nests can we please reach out to the technician for the equipment and bring him in ASAP. Production is heavy this week please advise.,Closed Without Action,0,0,PU,,0,11/15/2023 12:00 AM,Primo Uy - 11/15/23  7:08:38 AM: Work order was already created. Read the previous work order/Yesterday regarding the comments on the tester. New PLC was already ordered. ETA 11.15.23 AM. I will work on the tester as soon as the parts arrive. High Priority.,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,8150,11/27/2023,2. General Maint - High Priority,Cell 2 tester is not working again all nests are failing the units. We need support this is an ongoing issue.,Closed and Completed,0,1,PU,,0,11/28/2023 12:00 AM,"Primo Uy - 11/29/23  9:43:48 AM: Note: So far this Morning the Tester is working with the 3 stations.
 Ask the operator to make sure the 822 unit to be tested are pre pump manually when they put them on the tester before hitting the start button. This making the u-pack inside the unit activated. As mentioned before this is a designed flows from the vendor who made the machine, we need a bigger cylinder to pump the unit or activate the u-pack properly. Talking to ME about this already.",[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,10353,02/14/2024,1. Prod Stopped,Only the middle station is working,Closed and Completed,0,0.5,PU,,0,02/14/2024 12:00 AM,"Primo Uy - 02/14/24 12:24:43 PM: Have to remove the sensor probe, 2 pcs of pin, its corroded from the inside of the funnel body. use a sand paper and scotch Brite to remove dirt and rush and smooth it out. Tester is now working.",[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,10632,03/05/2024,2. General Maint - High Priority,"Cell 2 tester is giving Failing red lights on nest 2 and 3 Can we please have this checked.
thank you.",Closed and Completed,0,25,PU,,0,03/05/2024 12:00 AM,Primo Uy - 03/05/24  7:59:37 AM: Use a contact cleaner for electronics instead of just the alcohol to remove black gunk in the leak probe sensor.. its look like the piston coming from the vendor are dirty inside with black dust. I just clean the probe last week with the alcohol. Tester is now working.,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,10949,04/05/2024,2. General Maint - High Priority,Cell 2 tester (nest two) is passing units that fail hand test.,Closed and Completed,0,1,PU,,0,04/10/2024 12:00 AM,"Primo Uy - 04/10/24  7:58:24 AM: One loose connector, rewiire the cable and tighten. Station 2 is now roking properly, verified. | Primo Uy - 04/05/24  8:11:21 AM: checking now",[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,11583,05/09/2024,2. General Maint - High Priority,Cell 2 tester nest 3 needs repair not working correctly.,Closed Without Action,0,0,PU,,0,05/21/2024 12:00 AM,Primo Uy - 05/21/24  1:27:47 PM: This issue was already noted on the job order UWO ID 10717. This job order still open and it include the station 3.,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,11829,05/24/2024,2. General Maint - High Priority,"Cell 2 tester nest three needs still down. 
Cell 2 not in production today so work can be done to get nest three up and running.
Please advise on update thank you.",Closed Without Action,0,0,PU,,0,06/12/2024 12:00 AM,"Primo Uy - 06/12/24  1:44:04 PM: Double entry. Previous work order still not close,",[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,12705,08/08/2024,2. General Maint - High Priority,"Cell 2 tester Station 1 and 2 is giving false pass readings. We confirmed with bad unit and tester still gave green light. 
Also Station 3 is still non-functional can we get update when it will be back up and running.",Closed and Completed,0,0.35,PU,,0,08/08/2024 12:00 AM,Primo Uy - 08/08/24 11:44:58 AM: 822 Cell 2 rester is now ready. | Primo Uy - 08/08/24 11:44:05 AM: Station 1 &2 are now working.,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,12782,08/15/2024,6. General Maint,"Cell 2 is still leaking water from the bottom tank. Can the leak please be fixed.

Also cell 2 is shut down so if any internal maintenance needs to be done this will be a good time to do so.",Closed and Completed,0,0.5,PU & MD,,0,08/15/2024 12:00 AM,"Primo Uy - 08/15/24  8:37:12 AM: Replace the broken gauge where the leaking coming from. No more leak.
Line is ready as usual.
NOTE:  
Perform calibration and tester pass.",[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,13064,09/16/2024,"3. Prod Affected, Not Stopped",tester is now failing on both nests that were working before,Closed and Completed,0,0.35,PU,,0,09/16/2024 12:00 AM,Primo Uy - 09/16/24 12:13:09 PM: Done. Clean the prime sensor on both stations 1 & 2. Tester is now working. Calibration was also done.,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,13124,09/19/2024,2. General Maint - High Priority,Cell 2 tester Emergency Stop is broken and needs repair. Tester does not turn on.,Closed and Completed,0,0.25,PU,,0,09/19/2024 12:00 AM,Primo Uy - 09/19/24 12:04:11 PM: Done. Tighten the case mounting screw.  Reinstalled back the lock nut of the E-Stop button. Fixed.,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,13719,11/07/2024,"3. Prod Affected, Not Stopped",Nest 3 is giving false fails,Closed and Completed,0,0.2,PU,,0,11/07/2024 12:00 AM,"Primo Uy - 11/07/24  1:23:53 PM: ME will order another Air Regulator to replace the old one.
I adjust again the pressure of the water on the station 3, not sure why it would not hold the pressure properly. 
Stations 3 is back.",[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,15612,05/02/2025,2. General Maint - High Priority,Only one tester is working out of the three can we please have this looked at.,Closed and Completed,0,0.25,PU,,0,05/02/2025 12:00 AM,Primo Uy - 05/02/25  8:20:41 AM: Water was shut off. Open the valve and tester is now working.,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,15887,05/29/2025,2. General Maint - High Priority,Cell 2 tester nest 1 and 2 are not working can you please look fix and advise once done. Thank you.,Closed and Completed,0,0.2,PU,,0,05/29/2025 12:00 AM,"Primo Uy - 05/29/25  7:22:06 AM: adjust water pressure, (+). Its working now.",[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,16037,06/10/2025,2. General Maint - High Priority,Cell 2 tester nest 1 is failing units.,Closed and Completed,0,0.2,PU,,0,06/10/2025 12:00 AM,Primo Uy - 06/10/25  9:29:02 AM: The Sensor probe have some dirt got stack in between. Clean the sensor and run a test and it pass the unit now.,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,17759,11/21/2025,"3. Prod Affected, Not Stopped",Tester is failing all units and then when switched around to different nests for testing they pass.,Closed and Completed,0,0.1,PU,,0,11/21/2025 12:00 AM,"Primo Uy - 11/21/25  3:19:23 PM: Just check all station and are working properly. Note to the operator to make sure to add oil or mix the upack properly in the container when adding a new upack on the container.
Also a dry pumping before testing will help flex the upack and not binding.",[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,17899,12/10/2025,2. General Maint - High Priority,"Cell 2 tester only has 1 nest working can we please have this looked at, thank you.",Closed and Completed,0,0.25,PU,,0,12/10/2025 12:00 AM,Primo Uy - 12/10/25  9:27:06 AM: Add more oil on the U pack tray and mixed it well. Clean nest on Station 2 and station 1. Tester is now working.,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,18364,02/03/2026,2. General Maint - High Priority,Tester keeps failing units we have to retest.,Closed and Completed,0,0,PU,,0,02/04/2026 12:00 AM,Primo Uy - 02/27/26 11:47:05 AM: Michael in ME will ask a third party to help us further troubleshoot the tester. | Primo Uy - 02/04/26  3:31:05 PM: Tester cannot get enough/correct water pressure supply for the test unit. Checking the pressure valve.,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,18383,02/05/2026,2. General Maint - High Priority,Cell 2 tester is still having issues and is failing units.,Closed Without Action,0,8,PU,,0,02/27/2026 12:00 AM,Primo Uy - 02/27/26 11:50:24 AM: After updating the parts the tester still not working. Michael in ME will tale over the and will ask a third party to resolve the issues. | Primo Uy - 02/05/26  8:51:05 AM: Need to some parts. Requests was already sent for approval.,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,19037,04/09/2026,2. General Maint - High Priority,Cell 2 tester only 1 tester is working out of 3,Closed and Completed,0,0.5,PU,,0,04/09/2026 12:00 AM,"Primo Uy - 04/16/26  3:15:33 PM: Station 2 & 3 are now working | Primo Uy - 04/09/26  9:52:56 AM: Checking filter, no water coming out. Look like the knob (open and Close) not working or broken.",[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,19178,04/23/2026,1. Prod Stopped,Cell 2 tester is leaking water.,Closed and Completed,0,0.35,PU,,0,04/23/2026 12:00 AM,Primo Uy - 04/23/26 12:01:00 PM: Leak was already taking cared.,[]
118,EQ ID 118,"Tester, 822 Cell 2",Soap Dispenser Assembly,20143,07/28/2026,1. Prod Stopped,Cell 2 tester all three nest are not working.,Closed and Completed,0,0,PU,,0,08/03/2026 12:00 AM,"Primo Uy - 08/03/26 11:46:38 AM: To close as a previous request was already send. Contact Tech from Solatron tocheck the Tester, ETA will need to be confirm asap.",[]
134,EQ ID 134,Dunk Tester 4112,Soap Dispenser Assembly,15378,04/15/2025,2. General Maint - High Priority,Need to adjust Dunk Tester arm and holder back to 4112. Previously had it adjusted to 2111.,Closed and Completed,0,0.25,PU,,0,04/15/2025 12:00 AM,Primo Uy - 04/15/25  9:29:02 AM: Done. Adjusted.,[]
134,EQ ID 134,Dunk Tester 4112,Soap Dispenser Assembly,15401,04/16/2025,2. General Maint - High Priority,Dunk tester arm isn't pressing up against the can properly. Causing air to shoot out on the sides,Closed and Completed,0,0.35,PU,,0,04/16/2025 12:00 AM,Primo Uy - 04/16/25  9:42:41 AM: Done. Air was escaping from the door of the test units. Need to adjust the arm more to make the tie down fixture to hold the pressure pad tighter to the door of the test unit sealed properly.,[]
134,EQ ID 134,Dunk Tester 4112,Soap Dispenser Assembly,15540,04/29/2025,2. General Maint - High Priority,Dunk Tester Arm in Line 5 is too loose. Not holding the cans down properly for testing.,Closed and Completed,0,0.25,PU,,0,04/29/2025 12:00 AM,"Primo Uy - 04/29/25  9:00:18 AM: Adjust the seal pad tension and remove two cups of water from tank, too high above the designated line marking. Notify the Handler.",[]
136,EQ ID 136,Hot Stamping Machine B-40,Soap Dispenser Assembly,6328,07/06/2023,1. Prod Stopped,Is not working. Hot Stamper will go down and stay down.,Closed and Completed,0,0.17,PU,,0,07/06/2023 12:00 AM,"Primo Uy - 07/06/23  7:44:41 AM: Show the leadman the dwell button (Timer) was move to high position. Adjust to the correct time (Arrow). 
Hot stamp is now working.",[]
136,EQ ID 136,Hot Stamping Machine B-40,Soap Dispenser Assembly,12354,07/11/2024,1. Prod Stopped,Stamp printer for Waxie Lids was off center,Closed and Completed,0,0.2,PU,,0,07/11/2024 12:00 AM,"Primo Uy - 07/11/24  8:39:46 AM: Adjust the film, it got caught on the adjust screw and also fine tuning by adjusting the hotplate/printing pad to center the print. Its good now.",[]
136,EQ ID 136,Hot Stamping Machine B-40,Soap Dispenser Assembly,12355,07/11/2024,1. Prod Stopped,Lid holder is not on correctly and is printing crooked need this fixed asap as we need these lids for a job,Closed and Completed,0,0.5,PU,,0,07/11/2024 12:00 AM,"Primo Uy - 07/11/24  1:58:16 PM: Stop missing up the machine first then call maintenance. If you want to evaluate the issue, then do it without touching or tampering the machine by adjusting anything and not even putting it back. Just notice that all the washers are out already. I have to start again from scratch to level the lid holder to get a good impression. The stamp is now working good after doing this.... Also, the washer is there for a reason. That's the Balancer.",[]
136,EQ ID 136,Hot Stamping Machine B-40,Soap Dispenser Assembly,13665,11/01/2024,1. Prod Stopped,Hi Team - can we please check the waxie stamper for the b40 machine. Nick said it is not working at them moment. Thank you!,Closed Without Action,0,0,PU,,0,11/01/2024 12:00 AM,Primo Uy - 11/01/24 12:01:10 PM: Done.,[]
136,EQ ID 136,Hot Stamping Machine B-40,Soap Dispenser Assembly,13666,11/01/2024,1. Prod Stopped,Not stamping the Lids correctly. Nothing is printing,Closed Without Action,0,0,PU,,0,11/01/2024 12:00 AM,Primo Uy - 11/01/24 12:00:28 PM: Done. See the 2nd request.,[]
136,EQ ID 136,Hot Stamping Machine B-40,Soap Dispenser Assembly,13669,11/01/2024,1. Prod Stopped,Stamp machine went down again. It's now printing but there's excess stamp ink on the sides,Closed and Completed,0,0.25,PU,,0,11/01/2024 12:00 AM,Primo Uy - 11/01/24 11:58:50 AM: Adjust the under padding on the unit tray holder. Its printing properly now.,[]
139,EQ ID 139,Valve Fixture #3 for 4112-110,Soap Dispenser Assembly,1798,06/27/2022,"3. Prod Affected, Not Stopped","The horizontal sliding fixture that holds the valve assembly does not slide back into the starting positing after activation. It does slide forward, then the arm lowers to insert the pin, but does not slide back to the starting position. Activation noise is louder than usual as well.",Closed and Completed,0,0.2,PC,,0,06/28/2022 12:00 AM,"Primo Uy - 06/28/22  8:21:26 AM: FYI. This fixture was modified before as stand alone 4112 Valve assembly and tester fixture by ME but the program was not working properly and was not updated then ever since the tester was remove.
Please follow the correct step to operate the fixture. I show it to James. Fixture operations are different than the Two, 1 and 2.",[]
139,EQ ID 139,Valve Fixture #3 for 4112-110,Soap Dispenser Assembly,2100,08/04/2022,"3. Prod Affected, Not Stopped","Fixture arm on valve station # 3 is not setting the pin al the way down. 
please adjust.",Closed and Completed,0,0.1,PU,,0,08/04/2022 12:00 AM,"Primo Uy - 08/04/22 12:02:28 PM: Clean the nest earlier and  just  double check with  the operator and the fixture is working properly now. | Primo Uy - 08/04/22 11:44:50 AM: I did assemble 3 pcs. of 4112 valve and all of them come out good, specially the pin.
Show to the lead man and ask to let the operator use it as is and i'll come back and check again.",[]
139,EQ ID 139,Valve Fixture #3 for 4112-110,Soap Dispenser Assembly,2421,09/20/2022,"3. Prod Affected, Not Stopped",Pin is not being hit in all the way,Closed and Completed,0,0.2,PU,,0,09/20/2022 12:00 AM,"Primo Uy - 09/20/22  3:02:19 PM: Show how to use this fixture as this was once modified to be 2 in 1 (assembly/Tester) by ME. The project was temporary cancelled and the fixture was revert to the original design but with all the electronic devices inside.
Ask the operator to hold on the two hand switch momentarily until the hammer hit the pin and stop then release the two hand switch. This is different than the rest of the fixture.",[]
