equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,1880,07/08/2022,"3. Prod Affected, Not Stopped",Nest 1 arm is not coming out all the way to pump the unit. Put some WD40 but it did not help,Closed and Completed,0,0.25,PU,,0,07/08/2022 12:00 AM,"Primo Uy - 07/08/22  8:09:22 AM: Clean up slider arm bracket, remove dirt with goo gone. 
Arm is now fully extended.",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,2933,10/14/2022,1. Prod Stopped,Tester is failing all units.,Closed and Completed,0,0.2,PU,,0,10/14/2022 12:00 AM,"Primo Uy - 10/14/22  2:00:09 PM: Check tester and found nothing wrong. while checking i notice that the u pack are not soak with oil very well.
ask operator to add more and run the test again. it's been 30 mins and the tester are passing the good unit now.",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,3449,12/05/2022,2. General Maint - High Priority,Spout tester in cell 1 is failing the units in nest 2 also nest three is having issues with the spouts going in the fixture.,Closed and Completed,0,1,PU,,0.5,12/06/2022 12:00 AM,"Primo Uy - 12/08/22 10:38:06 AM: Have to open up the fastest and clean it out and replace the rubber washer. All station are now working.
Note: New fastest was order already as a backup. | Primo Uy - 12/06/22  8:35:25 AM: Station 1 and 3 are now working but station 2 still down. Ordering a new fastest holder.",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,5881,06/05/2023,2. General Maint - High Priority,Nest 1 is leaking air from the arm that test the spouts.,Closed Without Action,0,0.2,Mike Max,,0,06/05/2023 12:00 AM,"Miguel Diaz - 06/05/23  8:13:39 AM: Found nothing wrong with machine .
Air coming out was from air cylinder blow hole",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,7952,11/08/2023,2. General Maint - High Priority,Nest 2 is still failing in Cell 2,Closed Without Action,0,0,PU,,0,11/08/2023 12:00 AM,Primo Uy - 11/08/23 11:43:20 AM: Wrong Machine.,[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,10343,02/13/2024,"3. Prod Affected, Not Stopped",Middle tester keeps failing units but parts are good.,Closed and Completed,0,0.25,pu,,0,02/13/2024 12:00 AM,"Primo Uy - 02/13/24 12:40:46 PM: Check u-pack with ok and was OK. The tester is flashing red indicating that the probe sensor was dirty but upon checking the probe was clean,
Remove cover and was surprised the wire that connect to the sensor was loose. Retighten and run a test again.
all 4 units passed.",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,10354,02/14/2024,"3. Prod Affected, Not Stopped",All stations are failing,Closed and Completed,0,0,PU,,0,02/14/2024 12:00 AM,"Primo Uy - 02/14/24 10:22:24 AM: Open the 822 unit and found out that the u-pack was not installed properly, bend. Note. New operator on the line. show it to the senior operator to replace the u pack and notify the new operator. Tester is working.
Note: Production is ongoing not stopped.",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,10571,02/29/2024,2. General Maint - High Priority,Tester is scratching the escucheons when pumping the units,Closed and Completed,0,0.35,PU,,0,02/29/2024 12:00 AM,"Primo Uy - 02/29/24  8:06:28 AM: I resolved these issues long time ago by making a spacer made of Teflon film. to protect the scutcheons for any scratches coming from the shell during assembly but the line did have it anymore.  Provided the line with another protector. Show new operator how to use. it.
Root Cause: some Shell is not polish properly from the vendors, edges have rough and sharp finish.",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,11037,04/09/2024,"3. Prod Affected, Not Stopped","Tester nest 3 arm does not go back to start position. It needs to be pushed back. can we get this fixed.
thank you.",Closed and Completed,0,0.17,PU,,0,04/10/2024 12:00 AM,Primo Uy - 04/10/24  7:05:41 AM: Fixed yesterday already. Slider is now working.,[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,12641,08/05/2024,2. General Maint - High Priority,Spout tester pump was getting stuck. Not going back to home position,Closed and Completed,0,0.5,PU,,0,08/05/2024 12:00 AM,"Primo Uy - 08/05/24  1:39:18 PM: The cylinder has a air leak. Replaced station 1 cylinder, its leaking air already. Done. All stations are now working.",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,13045,09/12/2024,"3. Prod Affected, Not Stopped",Nest 1 keeps failing units and needs to be retested.,Closed Without Action,0,0,Mark,,0,09/12/2024 12:00 AM,Miguel Diaz - 09/12/24  9:23:20 AM: I was advised its working now .,[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,13052,09/13/2024,1. Prod Stopped,Cell 1 tester keeps failing the units on all nests.,Closed and Completed,0,0.25,PU,,0,09/13/2024 12:00 AM,"Primo Uy - 09/13/24 10:38:57 AM: The u-pack on the line are not saturated with oil properly, i use plastic and transfer the all the u-pack on the small container from the line that was supposed to be saturated with oil already to the plastic bag and mixed it again. 
After i did these procedures and i assemble the 822 unit and run the tester, all units with the fully saturated u-pack passed.
Note: The u-pack need time to be saturated to make it flexible when inserted to the piston. It's not just putting oil. Make sure that when we are adding a new u-pack in the container, to make sure it mixed properly and not just adding oil. Make we use the bottom part first. 
Tester is doing what it is supposed to do. or i say no issues. I ask ME to update the procedure on the u-pack prep.",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,14647,02/12/2025,"3. Prod Affected, Not Stopped",Tester arm is banging the spout and is unable to test units nest 1.,Closed and Completed,0,0.25,PU,,0,02/12/2025 12:00 AM,"Primo Uy - 02/12/25  8:05:26 AM: Off Center. Adjust the front extension arm, put it on the center of the shell to prime the 822 tests properly.",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,16949,09/09/2025,2. General Maint - High Priority,Bucket of water under the Tester isn't draining out.,Closed and Completed,0,0,RR,,0,09/09/2025 12:00 AM,Randy Ravago - 09/09/25 10:44:01 AM: Drain hose placed back onto tester,[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,17233,10/09/2025,2. General Maint - High Priority,"Cell 1 Tester Light isn't working for the Middle Nest. No Red/Green light, can't tell if the unit passed or failed.",Pending,0,0,PU,,0,10/09/2025 12:00 AM,"Primo Uy - 10/21/25  3:08:53 PM: Red (Fail) light is working but Green is still not working, it stays on (lights), it looks like its stack. I need ME to take a look at it; it could be the PLC program need to be updated or check. | Primo Uy - 10/16/25  7:16:24 AM: illuminating light assembly socket was broken. Looking for a replacement.",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,18626,03/03/2026,2. General Maint - High Priority,Middle arm tester does not come forward to start testing spouts.,Closed and Completed,0,0.1,PU,,0,03/03/2026 12:00 AM,"Primo Uy - 03/03/26  9:06:32 AM: Slider bracket was adjusted, too tight. Station 2 is now working.",[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,18668,03/06/2026,2. General Maint - High Priority,Tester in Cell 1 is leaking air.,Closed and Completed,0,0,PU,,0,03/16/2026 12:00 AM,Primo Uy - 03/16/26 12:51:07 PM: Somebody else take care of the issue and did not close the Work order. Check by the way and no Leak found.,[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,19159,04/21/2026,2. General Maint - High Priority,"Middle tester keeps failing the units, Parts are retested and pass once moved to different nest.",Closed and Completed,0,1,PU,,0,05/13/2026 12:00 AM,Primo Uy - 08/03/26 11:47:44 AM: Middle tester is now working. | Primo Uy - 05/28/26  3:07:29 PM: Parts already arrived for station 1. Station 1 & 3 are now working. Still working on the Station 2 (middle).,[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,20142,07/28/2026,2. General Maint - High Priority,"Cell 1 only has One nest working can we have this looked at, thank you.",Closed and Completed,0,0.25,PU,,0,07/29/2026 12:00 AM,Primo Uy - 08/03/26 11:48:44 AM: Station 2 ans 3 are now working. | Primo Uy - 07/29/26  9:53:48 AM: Sation 2 and 3 are now working. Station 1 need a Fastest replacement.,[]
100,EQ ID 100,B-822 Tester - Cell 1 (3 nests),Soap Dispenser Assembly,20165,07/30/2026,2. General Maint - High Priority,The tester is leaking water. We need assistance in checking the leak.,Closed and Completed,0,0.25,PU,,0,07/30/2026 12:00 AM,"Primo Uy - 07/30/26 12:11:50 PM: Done, one hose come loose. re-connect and replace fitting.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,1583,06/06/2022,4. Prod Continuing but Affected Equipment stopped,Hot melt glue pot with fingers needs to be replaced per tech who was here during a  service .,Closed and Completed,3439,3.8,Mike Primo Bart,,0,06/06/2022 12:00 AM,Miguel Diaz - 06/06/22 10:58:10 AM: Replaced both glue pots and made adjustments,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,1632,06/09/2022,"3. Prod Affected, Not Stopped",Cartoner keeps jamming adjusted 3 times already,Closed and Completed,0,0.25,PU,,0.5,06/09/2022 12:00 AM,"Primo Uy - 06/09/22 12:57:03 PM: Adjust the Back plate pusher to avoid the boxes too much compressions when push forward.
Notice operator was putting in the packet on top of the bottle instead of inside the box. Advise to put the packet inside the box to avoid dragging the flap when closing and jamming the machine as the flap will not close all the way because of the packet..
Note: Add more Glue on the top side, low. | Primo Uy - 06/09/22 11:49:35 AM: Run the machine 10X and No Hang up happen. Waiting for the operator to come back from lunch break and we 'll try the machine as is.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,2231,08/24/2022,"3. Prod Affected, Not Stopped",Cartoner keeps jamming.,Closed and Completed,0,0.25,PU,,0.25,08/25/2022 12:00 AM,"Primo Uy - 08/25/22  7:52:49 AM: Update: 8/25/22. The cartoner still working properly after the second adjustment yesterday. | Primo Uy - 08/24/22 11:52:05 AM: Adjusted the elevator Shaft opening more to prevent the boxes catching the back shaft.
I will monitor the machine  to see if the adjustment was enough.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3006,10/21/2022,"3. Prod Affected, Not Stopped",Arms that bring boxes down are stuck in up position,Closed and Completed,0,0.5,PU,,2,10/25/2022 12:00 AM,"Primo Uy - 10/25/22  9:34:07 AM: After adjustment of the magnetic sensor on the arms last Friday. The Cartoner was already working properly since Monday,10.23.22. Closing work Order. | Primo Uy - 10/24/22  7:15:32 AM: Cartoner is now working but i still need to observe it today if it continues to run properly. | Primo Uy - 10/21/22  2:56:02 PM: Vacuum Arm still getting hang up and does not want to come down. Still trouble shooting. 
Manual said check proximity sensor and adjust but still not working. The sensor does activate manually.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3053,10/26/2022,"3. Prod Affected, Not Stopped",Arms that bring boxes down are stuck in up position occasionally. The suction cups are not reaching high enough for the boxes.,Closed and Completed,0,0.35,PU,,0.5,10/26/2022 12:00 AM,"Primo Uy - 10/26/22 12:07:44 PM: The right Arm come loose, Adjust and position it properly/align with the other arms. Cartoner is now working,",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3088,10/31/2022,"3. Prod Affected, Not Stopped",Cartoner arm gets stuck in up position and does not bring down baby box.,Closed Without Action,0,0,PU,,0,11/01/2022 12:00 AM,Primo Uy - 11/01/22  8:05:20 AM: Check the machine this morning and was working properly.  Been running about an hour already without issues.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3091,11/01/2022,"3. Prod Affected, Not Stopped",Cartoner is pausing at the top when it is grabbing the baby boxes. Takes to long to come down.,Closed and Completed,0,4,PU,,5,11/01/2022 12:00 AM,"Primo Uy - 11/02/22  7:27:32 AM: The machine was out of sync. Reset all 3 magnetic sensors (Vac Am, Flaps and the box pusher) to synchronize the machine cycle. Replace broken front door safety key (magnetic). Cartoner is now working properly. | Primo Uy - 11/01/22  3:32:50 PM: It's working now but need to observe it more tomorrow morning.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3102,11/02/2022,1. Prod Stopped,Cartoner not bringing down boxes back pusher hits baby box.,Closed Without Action,0,0,PU,,0,11/02/2022 12:00 AM,Primo Uy - 11/02/22  7:29:00 AM: Fixed this morning. just a minor fine tuning from the yesterday work.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3116,11/04/2022,4. Prod Continuing but Affected Equipment stopped,"Good morning, cartoner for the baby boxes - cartoner arm is stuck in the up position. Please stop by. Thank you.",Closed Without Action,0,0.1,PU,,0,11/04/2022 12:00 AM,"Primo Uy - 11/04/22 12:54:49 PM: The machine was working properly when i come to check it. Leadman also run it and was working properly.
Cartoner have now been running for more than a 1 hr. now with no issues.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3120,11/04/2022,"3. Prod Affected, Not Stopped",Cartoner is pausing at the top when grabbing baby boxes again.,Closed and Completed,0,0.1,PU,,0,11/04/2022 12:00 AM,Primo Uy - 11/05/22 10:58:18 AM: Since the last adjustment the machine was working properly. I also check it today and run the machines a couple of boxes and was doing fine. | Primo Uy - 11/04/22  2:41:28 PM: Just another adjustment (Fine tuning) on the speed of the Pusher to sync with the vacuum arm.  Cartoner is running.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3273,11/16/2022,2. General Maint - High Priority,Arm that brings down baby boxes get stuck at the top and takes a while before it comes back down.,Closed Without Action,0,0,PU,,0,11/16/2022 12:00 AM,Primo Uy - 11/16/22  1:22:43 PM: Check cartoner and it's working. Been running now for more than an hour now and no problem.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3286,11/17/2022,"3. Prod Affected, Not Stopped",Cartoner is pausing at the top before bringing down baby boxes,Closed and Completed,0,1,PU,,2,11/18/2022 12:00 AM,"Primo Uy - 11/18/22  3:15:43 PM: Done. Cartoner is working  now. | Primo Uy - 11/18/22  7:47:15 AM: Have to check all cylinder, including the two for the flap folder which very hard to reach to adjustment.
Replace one air valve that got stuck on the flap (broken). We are running the cartoner today and see if the issues have been resolved. i try to contact EconCorp if the issues continue.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3256,11/14/2022,"3. Prod Affected, Not Stopped",The arms that pull the boxes down are stuck,Closed Without Action,0,0,PU,,0,11/18/2022 12:00 AM,Primo Uy - 11/15/22  7:54:34 AM: Have check the Cell 1 cartoner machine this morning and its working properly. Saving the job order AS IS for now and keeping an eye on until nothing will come up again today.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,3322,11/21/2022,4. Prod Continuing but Affected Equipment stopped,"Good afternoon, cartoner at Cell 1 is not working. Primo is aware and will be working on it. Operator is packing baby boxes by hand.",Closed and Completed,0,0,PU,,0,11/23/2022 12:00 AM,Primo Uy - 11/28/22 10:26:44 AM: Mike D call Tech support and we are able to run the cycle back to normal but still not 100% running properly. Tech suggested to replace the PLC (Allen Bradley) and they are sending us a Quote for the new PLC (pre-loaded program for the Cartoner). See previous comments. | Primo Uy - 11/23/22  7:38:22 AM: The cartoner is working right now but still under observation.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,4257,02/06/2023,"3. Prod Affected, Not Stopped",cartoner is taking long to bring boxes down,Closed and Completed,0,1.5,PU,,3,02/13/2023 12:00 AM,"Primo Uy - 03/02/23  8:36:00 AM: the Cartoner machine was working since the last update: 2/13/23 without stop or issues.
Closing work order. | Primo Uy - 02/13/23 12:36:53 PM: Update: 2/13/23
As of today. 822 Cell 1 Cartoner was running Ok, but we still need to observe and maybe need more adjustment.
Adjustment made, trim the elevator plate to avoid hitting the side reals (opening for the boxes). clean the elevator cylinder   and check sensor.  Tighten the real flap back stop. 
I will check the Vacuum Arm again when the line is not busy (no production). | Primo Uy - 02/07/23 12:51:31 PM: I was able to run the cartoner back today but still we need more time to work on it and find out what causing the Hang up. Jose from ME will help us check the PLC programs. Yesterday i check the Solenoid valve # 4 (rear Stacker) and also check the PLC wiring.  Right now, we are trying to figure out how to open up and copy the PLC from a floppy Disk. I need an external Floppy Disk Drive. Send to Jose the link to order.
Note:
Since the line is shut down today, i did replaced the fastest (Station 3) that was already worn out. Tomorrow i will finalize the setup, it is drying the water proofing/weather sealed right now. 
Line can be open tomorrow for production. 
Work order will remain open until then. | Primo Uy - 02/06/23  1:47:53 PM: The # 4 Solenoid Valve is not working properly, its randomly getting hang up. Checking it out now.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,5270,04/12/2023,"3. Prod Affected, Not Stopped",Cartoner in Cell 1 is not grabbing the baby boxes so the boxes are not coming down to pack out.,Closed and Completed,0,0.35,PU,,0.5,04/12/2023 12:00 AM,Primo Uy - 04/12/23 10:56:32 AM: Remove pieces of small cardboard inside the vacuum tubing. Its blocking the air flow. Cartoner is now working.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,5312,04/14/2023,"3. Prod Affected, Not Stopped",Suction cups on cartoner are not grabbing baby boxes. Sounds like there is a leak coming from a hose in the cartoner machine.,Closed and Completed,0,0.3,Miguel & Max,,0,04/14/2023 08:00 AM,Maksim Bushka - 04/14/23  8:19:39 AM: Checked up the cartoner. The air leaking normally from exhaust pipe. Cartoner seems to operate normally.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,5358,04/18/2023,2. General Maint - High Priority,Cartoner arm does not go all the way up to pull the baby boxes down.,Closed and Completed,0,0.25,PU,,0.5,04/18/2023 12:00 AM,Primo Uy - 04/18/23 10:36:11 AM: Front Vacuum arm come loose and no longer touch the boxes when activated. Readjust the arm and retighten all the screws. Cartoner is now working.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,5515,05/02/2023,4. Prod Continuing but Affected Equipment stopped,Baby Boxes are not coming down we have to press the buttons 3 or 4 times to activate.,Closed and Completed,0,0.2,PU,,35,05/02/2023 12:00 AM,Primo Uy - 05/02/23  9:31:58 AM: The top tab on the tray come loose. Adjusted it back to where it should be.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,5566,05/05/2023,"3. Prod Affected, Not Stopped",Cartoner machine is not pulling down the baby boxes. Can we have this adjusted.,Closed and Completed,0,0.5,PU,,0,05/18/2023 12:00 AM,"Primo Uy - 05/31/23  9:25:30 AM: Parts arrived and ready to install when the line is not busy. Cartoner is working. | Primo Uy - 05/18/23  7:55:43 AM: While waiting for the parts to arrive, i Adjusted the boxes chute finger to allow the boxes to come down but will not fall the rest inside the machine. So far, the cartoner is working. We'll install the new parts ASAP. | Miguel Diaz - 05/05/23 11:06:44 AM: Primo advised ME department  is ordering the parts that he needs to fix this issue .When they arrive he will make the repairs | Miguel Diaz - 05/05/23 10:44:27 AM: Operators advised its the same issue that Primo was working on something to do with the cartons flap not being correct but  its currently working .Leaving this for Primo .",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,6377,07/11/2023,1. Prod Stopped,Cartoner machine is jamming the boxes.,Closed and Completed,0,0.25,PU,,0,07/11/2023 12:00 AM,Primo Uy - 07/11/23 12:16:02 PM: The front flap pusher come loose and hitting(dragging) the box instead of folding the flap. Adjust and reinstall the mounting screw and tighten. Cartoner is now working.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,6886,08/17/2023,"3. Prod Affected, Not Stopped",Baby boxes keep jamming in the cartoner machine.,Closed and Completed,0,0.3,PU,,0,08/17/2023 12:00 AM,"Primo Uy - 08/18/23 11:16:22 AM: This morning before the line start. I remove one front Tucker and finish the front end of the piece in machine shop. I use the vertical grinder to make a chamfer/radius.  I then finish it with a sandpaper to smooth it out. This will help eliminate the tucker hitting the flap on the boxes. Give more clearance. I will do the same of all the tucker later, on all two cartoner. Look like this will work out well. | Primo Uy - 08/17/23 12:36:17 PM: Adjust the back fence/bracket on the elevator to give more space when the box goes up in the elevator and not binding each other. So far cartoner is working now..",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,7272,09/18/2023,"3. Prod Affected, Not Stopped",Cartoner in Cell 1 is not bringing down the baby boxes. The arm keeps getting stuck at the top.,Closed Without Action,0,0,PU,,0,09/18/2023 12:00 AM,Primo Uy - 09/20/23  8:22:56 AM: Done. Cartoner is working already. No action taken. The machine come working by itself back.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,7281,09/19/2023,"3. Prod Affected, Not Stopped",Arm in the Cell 1 cartoner isn't coming down.,Closed Without Action,0,0,md,,0,09/19/2023 12:00 AM,Primo Uy - 09/19/23 12:18:51 PM: Check the Cartoner and operator says that it is working gain by itself. | Miguel Diaz - 09/19/23 11:25:49 AM: Closing this work order another work order exist for the same issue from an earlier date id 7272,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,8047,11/15/2023,2. General Maint - High Priority,Cartoner Slider is not folding the flap on the baby boxes and its jamming the machine.,Closed and Completed,65,0.75,PU,,0,11/20/2023 12:00 AM,Primo Uy - 11/20/23 12:42:35 PM: Replaced the cylinder of the Flap back side location. Cartoner is back online. | Primo Uy - 11/16/23  9:12:08 AM: Cartoner is now working but still going to double check the cylinder when the line is not so busy. | Primo Uy - 11/15/23 12:53:53 PM: Check the proximity is working but the cylinder will not go forward. Checking on the cylnider now. Maybe need to order a new one.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,8092,11/21/2023,"3. Prod Affected, Not Stopped",Part that controls the flap of the box is not working again,Closed and Completed,0,0.25,PU,,0,11/21/2023 12:00 AM,Primo Uy - 11/21/23 10:28:31 AM: Operator told me. Issues was on the arm not picking up the Boxes. Adjust the arm speed and the cartoner is now working. I will keep an eye on the flap too.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,8104,11/21/2023,2. General Maint - High Priority,Cartoner not closing flap of box.  It happens every other time.  Operator has been resetting the machine.,Closed Without Action,0,2,PU,,0,11/29/2023 12:00 AM,"Primo Uy - 11/29/23  9:31:27 AM: The cartoner is working or running fine this morning and i will continuing monitoring the machine. 
Closing this order as it has a new work order was submitted. | Primo Uy - 11/27/23  1:55:20 PM: Check all PLC Connection, especially on wires 82 and 81 I/O. Use the schematic diagram to trace the connector and check for loose contact and we found 2 (82) of them and one on 81. So far, the cartoner is working now. Leave order open until i can verify the cartoner is holding up. | Primo Uy - 11/22/23  7:29:01 AM: Rear tucker/flap is not resetting/turn of after the cycle. Working on it. Checking the timing on each step/sequence and all the connected magnetic sensor. It could take a while.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,8179,11/29/2023,"3. Prod Affected, Not Stopped",Flap is still popping out the other way.,Closed and Completed,0,1,PU,,0,12/01/2023 12:00 AM,"Primo Uy - 12/01/23  1:46:24 PM: The cartoner has been running since 8:00Am today and no having issues so far. After some adjustment on the real flap folder sensor and the Vacuum arm sensor, they need to be sync.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,9283,12/08/2023,1. Prod Stopped,Cartoner is down in Cell 1,Closed and Completed,0,2,PU,,0,12/09/2023 12:00 AM,Primo Uy - 12/12/23  9:01:25 AM: We run the 822 Cartoner in cell 1 with Jose Andrade from ME this morning to verify the new setup and it's been working properly then. I bypass the solenoid #4 (not working/will not cycle) and use the Arms air supply to the rear flap (Timing was adjusted) and it's been working properly as what it should do. The work order will be close. | Primo Uy - 12/11/23  1:46:30 PM: Parts arrived. Installed to the cartoner and look like it's working. Detail will follow when finish my verification on the new modification. Will ask ME to check it first. Cartoner is now working as supposed to be. Flap are deploying properly now. | Primo Uy - 12/09/23  9:54:07 AM: Ordered parts. ETA 12.11.23. Morning.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,10228,02/05/2024,1. Prod Stopped,Cartoner is down. Flap on baby box is getting stuck.,Closed Without Action,0,0,PU,,0,02/06/2024 12:00 AM,Primo Uy - 02/06/24  9:19:05 AM: This is a double work order request. The issues was already taking care. Cartoner is now working.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,10229,02/05/2024,"3. Prod Affected, Not Stopped",Cartoner is jamming the baby boxes.,Closed and Completed,0,0.5,PU,,0,02/06/2024 12:00 AM,Primo Uy - 02/06/24  8:20:45 AM: Have to check the 822 boxes dimension and all are OK. Then Start more trouble shooting and found out that The Vacuum arm was not properly setup causing the flap not to fold correctly and cause the jam. Readjust the arm and updated the marker. Cartoner is now working.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,10440,02/19/2024,1. Prod Stopped,Cartoner buttons aren't working. Isn't bringing the boxes down. Production stopped,Closed and Completed,0,0.25,PU,,0,02/19/2024 12:00 AM,Primo Uy - 02/19/24  8:24:42 AM: Observed that the machine will not activate when the two-hand switch is push. i found out that One of the two hand switch was loose. Retighten the lift hand side and cartoner is now working properly.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,10441,02/19/2024,1. Prod Stopped,Cartoner in Cell 1 is down. Buttons for the arms isn't working.,Closed and Completed,0,0.25,PU,,0,02/19/2024 12:00 AM,"Primo Uy - 02/19/24  8:27:17 AM: Done. Cartoner is now working properly, One of the two hand switch was loose, retighten the lift hand side.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,10485,02/22/2024,1. Prod Stopped,Cartoner keeps jamming. Glue keeps getting built up.,Closed and Completed,0,0.4,Mike Mark,,0,02/22/2024 12:00 AM,Miguel Diaz - 02/22/24 12:44:31 PM: Found loose handle causing the glue fingers to be misaligned .,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,10841,03/27/2024,2. General Maint - High Priority,Cartoner buttons do not activate the arm to bring down the baby boxes.,Closed and Completed,0,0.25,PU,,0,03/28/2024 12:00 AM,"Primo Uy - 03/28/24  7:47:59 AM: Machine set up was not properly done. The elevator shaft (guide bar-sensor attach) was set too tight, make sure when setting up the machine the boxes must be free to move, or you can slide it up and down freely to prevent the boxes getting harder to push up when the elevator cylinder activate delaying the timing and shutting the machine down.  this is the feature of the machine for safety and prevent damage. Cartoner is now working.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,10875,04/01/2024,"3. Prod Affected, Not Stopped",Green Buttons are not working .,Closed Without Action,0,0.1,PU,,0,04/01/2024 12:00 AM,"Primo Uy - 04/02/24  8:49:38 AM: I check the machine and it was working, operator verify. Note Please make sure all doors are properly closed.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,10920,04/03/2024,1. Prod Stopped,Cartoner buttons weren't working.,Closed and Completed,0,0.1,PU,,0,04/03/2024 12:00 AM,"Primo Uy - 04/03/24  7:57:13 AM: The same as last time, wrong setup on the elevator (elevator switch did not reset). The boxes must be free to move inside by your hand before locking it up (the switch can reset). Show the material handler how to. Cartoner is working. Note Cartoner have a timer to sync the cycle if one is off the machine will shut off automatically.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,11328,04/16/2024,1. Prod Stopped,Cartoner arm isn't coming down. Already cleaned around the sensor and is still getting stuck.,Closed and Completed,0,2,PU,,0,04/16/2024 12:00 AM,"Primo Uy - 04/29/24  8:24:10 AM: Cartoner is working properly since Monday-4/22/24.  It looks like the excessive glue on the top side tray was the culprit and i suggest to the material handler not to add any wax to the tray right now until the level goes down. Note: Line have a new wax supply that come in a pellet gel like type compared to the old tablet type form. More likely the material put too much gel on the tray. Closing job order. | Primo Uy - 04/25/24  7:41:05 AM: The machine still working normally but noticing that the rest of the boxes bundle are falling out of the chute when the arm was pick down the box. I made adjustment on the chute opening and resetting the pusher as well. So far, the boxes is now staying on the chute without falling. 
I will be closing the work order by tomorrow when all are clear that it is fix.
Note: I will continue my observation on the elevator wall excess glue waxes as i notice this causing the machine to slow down during late afternoon, i made an adjustment on the glue tray but just want to make that no more glue should elevator side wall that interfered the boxes to ride the elevator and delay the timing. | Primo Uy - 04/23/24  9:37:39 AM: The machine is working fine since yesterday after cleaning the elevator wall of excess glue and adjusting the finger tray. Also, i clean up the air manifold. Work order will remain open until I'm sure the machine is performing normally, and no more adjustment needed. | Primo Uy - 04/16/24  1:57:55 PM: Checking now.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,11349,04/17/2024,"3. Prod Affected, Not Stopped",Cartoner is taking some time to bring the baby boxes down and when it does it shoots the next boxes into the elevator. Seems like a timing issue again .,Closed Without Action,0,0,PU,,0,04/17/2024 12:00 AM,"Primo Uy - 04/17/24 12:35:42 PM: Double Request, i already working on it, cartoner is working since then but want to observe it for the meantime before closing the job order. notice that if we use the cartoner successive it will slow down.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,11351,04/17/2024,1. Prod Stopped,Cartoner arm is still getting stuck and not bringing down the boxes.,Closed Without Action,0,0,PU,,0,04/22/2024 12:00 AM,Primo Uy - 04/22/24  2:11:26 PM: Duplicate request.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,11439,04/25/2024,1. Prod Stopped,Arm that brings boxes down is getting stuck again.,Closed Without Action,0,0.2,Randy R.,,0,04/25/2024 12:00 AM,"Primo Uy - 04/25/24 10:12:08 AM: As expected, Elevator wall has a glue build up already, material handler cleans up the wall and the machine is working again. Note: i will readjust the glue finger again later when the line is not much busy. Break Time.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,11679,05/15/2024,2. General Maint - High Priority,"Cartons in cartoner keep falling after the arms pull a box. Material Handler has already adjusted it, but it still keeps falling.",Closed Without Action,0,0,PU,,0,05/15/2024 12:00 AM,Primo Uy - 05/15/24  1:08:17 PM: Check cartoner and it's working properly now. Leadman already adjust the tab of the chute to keep the boxes from falling down.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,11849,05/28/2024,"3. Prod Affected, Not Stopped","Operators ask for assistance. Vacuum Arm is not pulling the boxes right away, they need to hit the switch twice before it works.",Closed and Completed,10,0.2,PU,,0,05/28/2024 12:00 AM,"Primo Uy - 05/28/24  8:15:49 AM: Check the suction cup and found one was broken, rip on the base. Replaced. Cartoner is now pulling the boxes properly.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,11939,06/04/2024,1. Prod Stopped,Elevator is jamming up. Lifting too early,Closed and Completed,0,0.2,PU,,0,06/04/2024 12:00 AM,"Primo Uy - 06/05/24  1:11:38 PM: The elevator switch got stuck, press the small button directly, not the plunger to release the spring.
Cartoner is now working. | Primo Uy - 06/05/24  1:11:20 PM: The elevator switch got stuck, press the small button directly, not the plunger to release the spring.
Cartoner is now working.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,12076,06/12/2024,2. General Maint - High Priority,Cartoner Machine in cell 1 keeps jamming the boxes when going up the elevator.,Closed and Completed,0,0.2,PU,,0,06/12/2024 12:00 AM,"Primo Uy - 06/12/24 10:13:16 AM: The wall was dirty again, after cleaning the spot. The cartoner work properly.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,12092,06/12/2024,1. Prod Stopped,Cartoner is jamming boxes again.,Closed and Completed,0,0.42,PU,,0,06/12/2024 12:00 AM,"Primo Uy - 06/12/24  1:34:22 PM: Noticing this time that the elevator was going up before the boxes get in on the platform, that should not do this, check the micro switch and found out that the tension spring for the button was broken in two pieces. Have to remove the micro switch and replaced the spring. Reinstalled and the cartoner is now working properly.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,12105,06/13/2024,1. Prod Stopped,Arm that brings down the boxes is getting stuck and not bringing the boxes down,Closed Without Action,0,0,PU,,0,06/13/2024 12:00 AM,"Primo Uy - 06/13/24 12:14:59 PM: Line changes the box bundle and the cartoner is now working. Note. Somes boxes come with the excess glue on the fold, and it would not deploy properly.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,12113,06/14/2024,2. General Maint - High Priority,cartoner arm that pulls the baby boxes down is on a delay and sometimes does not even pull the boxes down.,Closed Without Action,0,0,md,,0,06/19/2024 12:00 AM,Miguel Diaz - 06/19/24  9:26:37 AM: already an open work order for this same issue,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,12129,06/17/2024,1. Prod Stopped,Cartoner arms aren't pulling down the boxes. Moving real slow and low suction on the cups,Closed and Completed,0,1,PU & Mike Diaz,,0,06/26/2024 12:00 AM,"Primo Uy - 06/26/24 12:18:32 PM: Verify by Mike Diaz when we run the cell 1 cartoner and the suction cup arm hang up, when Mike taps the PLC and the arm activate. We did this many times and the arm will come down when the PLC is tap, we check all wire and are connected tight.
We are closing this work order and will open a new want for the new plc replacement. | Primo Uy - 06/26/24 12:11:44 PM: Cartoner need to replace the PLC, ALLEN BRADLEY have an internal failure.
Inform ME, Jiego to order one from econocorp. | Primo Uy - 06/17/24 12:34:29 PM: Material Handler replace the bundle and it seem the cartoner is working but I'm going to monitor the progress before closing the order.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,12281,07/03/2024,"3. Prod Affected, Not Stopped",Cartoner is pushing the boxes sideways when going through.,Closed and Completed,0,0.2,PU,,0,07/03/2024 12:00 AM,Primo Uy - 07/08/24 10:28:12 AM: Adjust the vacuum arms and the pusher plate accordingly to square the boxes when deployed.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,12313,07/09/2024,"3. Prod Affected, Not Stopped",Cartoner keeps turning off at random times.,Closed and Completed,0,0.25,PU,,0,07/09/2024 12:00 AM,"Primo Uy - 07/09/24 12:19:47 PM: Cesar, please verify first before you assume your comment, The issues are totally different from the previous,
Also, don't touch the machine, Send a job order. Thanks. | Cesar Verduzco - 07/09/24 12:13:26 PM: Operators are still having issues with cartoner seems to be the same problem as before | Primo Uy - 07/09/24  9:32:18 AM: Found out the boxes going side way. the pusher was loose, adjust and align to square the boxes. Cartoner is now back online.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,12315,07/09/2024,1. Prod Stopped,Arm in cartoner is getting stuck again.,Closed and Completed,0,0.2,PU,,0,07/09/2024 12:00 AM,"Primo Uy - 07/09/24  1:03:15 PM: FYI. 
I will monitor the Cartoner in cell #1 regarding the flap folder getting stuck. So far, it's been working properly now. We did a lot of adjustment last time when we trouble shoot the vacuum arm not coming down. So maybe we need to synch the folder back again. | Primo Uy - 07/09/24 12:14:51 PM: Wrong description, the arm are working properly. It's the bottom flap folder that was getting stuck. Open the cover and found out a small piece of cardboard wedge under the folder and making it slow to go forward. making the machine off sync and will shut down. Remove the cardboard and clean the track. Machine is working good now.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,13041,09/12/2024,2. General Maint - High Priority,Cell 1 Cartoner machine is leaking air from the inside.,Closed and Completed,0,0.2,Mike d,,0,09/12/2024 12:00 AM,"Miguel Diaz - 09/12/24  7:39:26 AM: Found an air hose that was not used anymore someone had placed a pin at the end of the hose to block the air from coming out with zip ties to hold the pin in place .
Secured the end of the hose so no air comes out .",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,13092,09/18/2024,"3. Prod Affected, Not Stopped",cartoner is crushing boxes,Closed and Completed,0,0.2,PU,,0,09/18/2024 12:00 AM,"Primo Uy - 09/18/24  7:58:07 AM: Adjust the box opening, Wider. Enough to let the boxes pass through the elevator shaft smoothly.
Cartoner is now working properly.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,13497,10/21/2024,1. Prod Stopped,Cartoners in both Cells 1 & 2 are having trouble bringing the boxes down. Not enough suction in the suction cups to latch on to the boxes.,Closed Without Action,0,0,Mike d,,0,10/21/2024 12:00 AM,"Miguel Diaz - 10/21/24 11:18:55 AM: Found boxes are  closed with glue from the vendor .Machines are working properly .
Please investigate before advising machines are failing .",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,13812,11/13/2024,1. Prod Stopped,Arm on cartoner is stuck. Won't bring boxes down,Closed and Completed,0,0.35,PU,,0,11/13/2024 12:00 AM,Primo Uy - 11/13/24  3:15:42 PM: Done. Readjust the opening of the box. It was too tight. Notice that the machine is quite dirty too. Need a house cleaning.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,13822,11/14/2024,2. General Maint - High Priority,Arm on the cartoner in Cell 1 is getting stuck. Not bringing the boxes down,Closed and Completed,0,0.5,PU,,0,11/14/2024 12:00 AM,Primo Uy - 11/14/24  1:38:15 PM: Connection on the PLC was getting loose. Check all connections/retighten. Cartoner is now working. | Primo Uy - 11/14/24 10:22:55 AM: Working on it now.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,13975,12/04/2024,4. Prod Continuing but Affected Equipment stopped,Hi Team - the cartoner in cell 1 is jamming. It seems like a piece is off alignment.,Closed and Completed,0,0.3,Max,,0,12/04/2024 03:00 PM,Primo Uy - 12/05/24 12:35:19 PM: The cartoner was working properly this morning upon inspections. | Maksim Bushka - 12/04/24  3:11:44 PM: Lubed the air hose with air oil. seems ok Primo will check up tomorrow to make sure is working.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,13972,12/04/2024,2. General Maint - High Priority,Cartoner Machine shuts down and does not start up. Boxes jamming also.,Closed and Completed,0,2,Mike Primo,,0,12/05/2024 12:00 AM,Miguel Diaz - 12/06/24  6:34:43 AM: Found center cylinder limit switch at the end of the limit moved it to the center so the activation does not turn off then on .Machine stopped shutting off after the adjustment also marked the position for future troubleshooting .,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,14046,12/11/2024,2. General Maint - High Priority,Cell 1 Cartoner has no power. Will not turn on,Closed and Completed,0,0.4,Mike d,,0,12/11/2024 12:00 AM,Miguel Diaz - 12/11/24  6:53:02 AM: Found switch to turn on the heater stuck and loose tighten nut and blow out switch .Machine is on now with power .,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,14067,12/12/2024,"5. Prod Ongoing, Maint Required","Hi Team - the cartoner in Cell 1 is not working properly. The arm that moves the boxes keeps getting stuck. Operator currently making boxes by hand. Please check it out when you can, thank you",Closed and Completed,0,12,PU & MD with support with ME,,0,12/13/2024 12:00 AM,"Primo Uy - 01/21/25  1:26:23 PM: Update:1.21.25

We just installed the new AB Micrologic 1400 PLC (program installed) replacement. So far, the Cartoner Machine is now working properly.  
Thank you ME for your support to resolve the issues. | Primo Uy - 12/18/24 12:08:52 PM: Maintenance and Jose Andrade from ME will discuss the issues together this afternoon.
Discussion will be focus on the AB PLC and Software's. Meanwhile we advise the line to use the cartoner AS IS
for now, to verify the last adjustment result. | Primo Uy - 12/13/24  8:10:26 AM: Add a washer to the PLC mounting side bracket to hold the PLC Box more stable.
Cartoner is now running while I'm still verifying the PLC integrity. | Miguel Diaz - 12/12/24 11:49:54 AM: Arm is staying stuck when up again its a PLC issue for input #6 .New PLC will need to be purchased I remember ME was looking into to it then stopped when the problem appeared to go away but its back now .",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,14086,12/13/2024,2. General Maint - High Priority,Cartoner arm is stuck. Not returning back to home position,Closed Without Action,0,0,PU,,0,12/13/2024 12:00 AM,Primo Uy - 12/13/24 11:51:40 AM: Work on progress Double Entry.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,14099,12/16/2024,2. General Maint - High Priority,Cartoner arm get stuck and is not bringing down the boxes.,Closed Without Action,0,0,md,,0,12/17/2024 12:00 AM,Miguel Diaz - 12/17/24  8:44:40 AM: Another work order is open for the same issue,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,14427,01/21/2025,2. General Maint - High Priority,Cartoner jammed again.,Closed Without Action,0,0,PU,,0,01/21/2025 12:00 AM,"Primo Uy - 01/21/25 10:10:49 AM: Machie just have a glitch on the outfeed pusher, this is not the issues. Just make sure the outfeed tray is clear.
Please make sure the boxes' tray is empty.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,14480,01/27/2025,2. General Maint - High Priority,Cartoner in Cell 1 is getting jammed,Closed Without Action,0,0,pu,,0,01/27/2025 12:00 AM,"Primo Uy - 01/27/25 12:31:33 PM: New operator on Training, senior operator mentions the machine is working fine.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,14780,02/21/2025,2. General Maint - High Priority,Door/Plexiglass on cartoner cracked in half. Still functions correctly. Need to replace the Plexiglass,Closed and Completed,0,0.5,PU,,0,02/21/2025 12:00 AM,"Primo Uy - 02/24/25 10:25:48 AM: Repair the door. Order a new Flexo glass and trace the pattern to make a new door.
Note: Repair door was reinstalled to the cartoner while making the new one. | Primo Uy - 02/21/25 10:42:15 AM: Correction: This was another issue. aside from the pusher.
NOTE: Operators need to pay attention on the outfeed tray to prevent the boxes to knock the door hard. They should always pick the boxes from the outfeed ASAP (3rd one or the 2nd one). | Primo Uy - 02/21/25 10:27:09 AM: This was already address in previous Work order. Use as Is until the line is not busy then we will repair or change the out-feed pusher.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,14988,03/10/2025,2. General Maint - High Priority,Cartoner isn't bringing the boxes down. Looks like they're moving faster than normal. Not catching the boxes with the suction cups.,Closed and Completed,0,0.1,PU,,0,03/10/2025 12:00 AM,Primo Uy - 03/10/25  8:11:34 AM: No issues on the machine. the baby boxes were feed backward. Show material handler and he put it the right way. Machine is now working properly.,[]
