equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,15196,03/28/2025,2. General Maint - High Priority,Baby Boxes elevator does not bring the baby box up and jams the cartoner.,Closed and Completed,0,0.5,PU,,0,03/28/2025 12:00 AM,"Primo Uy - 03/28/25 12:25:49 PM: Cartoner is now working, It take a while to troubleshoot since a wire was broken on the elevator switch but actually the whole switch was broken. Replace new switch. Need to order a new set for spare.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,15249,04/02/2025,2. General Maint - High Priority,Cartoner arm does not pull down the baby boxes.,Closed and Completed,0,0.25,PU,,0,04/02/2025 12:00 AM,"Primo Uy - 04/02/25  8:32:42 AM: The front back post was too tight, loosen one post as the boxes need a little room to absorb the suction cup and pivot properly. 
Cartoner is now working.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,15867,05/27/2025,2. General Maint - High Priority,Cartoner elevator that brings up boxes is not working. I see some wires that look worn out next to the sensors this maybe the cause.,Closed and Completed,0,0.2,"Shinobi, MR",,0,05/27/2025 08:30 AM,"Gabriel Shinobi - 05/27/25 11:31:49 AM: exposed wires, added electrical tape to reseal. working normally",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,16255,06/30/2025,1. Prod Stopped,Cartoner keeps getting jammed. Can't find the root cause,Closed and Completed,0,0.35,PU,,0,06/30/2025 12:00 AM,"Primo Uy - 06/30/25  3:30:29 PM: Adjust the forward Plate and replace 4 pieces vacuum cup. Adjustment was also made to the flap guide, front side. It is hitting the glue tray slider and crashing the boxes.
Note: Found a lot of bend flap, please correct and set aside for manual packaging.
Cartoner is now working properly.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,16272,07/02/2025,2. General Maint - High Priority,Cartoner is still jamming. Might be a timing issue,Closed and Completed,0,0.25,PU,,0,07/02/2025 12:00 AM,Primo Uy - 07/07/25 12:40:25 PM: Readjust the chute tab opening. Cartoner is now working properly.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,16274,07/02/2025,1. Prod Stopped,"Cartoner is still jamming, even after an adjustment has been made.",Closed and Completed,0,0.35,PU and Randy,,0,07/02/2025 12:00 AM,"Primo Uy - 07/02/25  9:17:05 AM: Notice too much glue and uneven applied on the boxes flap, there was a lot of excess glue along the side of the elevator shaft. This causes the boxes to get stack and jam the cartoner. Ask material handler who was the one setting up the cartoner to adjust the opening, the cartoner have a setup marking that was off of alignment making the boxes fall off the track. This will cause the jamming too. 
After all the correct adjustment was made. The cartoner is now working properly. Also show the MH how to adjust the glue amount correctly.  Glue Tray forward is more, Glue tray back ward is less.
Note: show all the adjust marking for correct set up to the material handler.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,16364,07/11/2025,2. General Maint - High Priority,Cartoner in Cell 1 is jamming.,Closed and Completed,0,0.2,PU,,0,07/11/2025 12:00 AM,Primo Uy - 07/11/25 12:06:58 PM: Adjust the boxes forward plate/pusher to prevent from going too much In and hitting elevator. cartoner is now working properly.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,16422,07/16/2025,"3. Prod Affected, Not Stopped",Operators said boxes are jamming,Closed and Completed,0,0.2,PU,,0,07/16/2025 12:00 AM,"Primo Uy - 07/16/25 12:44:29 PM: Inside guidepost for the box's elevator shaft was moving inward causing a mis alignment and crashing when the elevator go up.
Re-aligned the post and show to the handler where each of the post should be, marker is already attached.
Cartoner is now working properly.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,16838,08/27/2025,2. General Maint - High Priority,Baby Boxes keep jamming we need support.,Closed and Completed,0,0.35,PU,,0,08/27/2025 12:00 AM,"Primo Uy - 08/27/25 11:34:06 AM: Notice the boxes was not setting squarely on the pusher platform causing to slide sideway. Re-adjust the pusher plate to make the box set squared.
Cartoner is now working properly.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,17299,10/15/2025,1. Prod Stopped,"Cartoner isn't pulling down the boxes, suction cups have weak airflow, boxes keep getting jammed.",Closed and Completed,0,0.25,PU,,0,10/15/2025 12:00 AM,Primo Uy - 10/15/25  8:23:35 AM: Cartoner is good. Found out excess glue inside the boxes making it hard to deploy the boxes properly. Replaced the bundle and all working properly. I also adjust the elevator opening to allow boxes to smoothly elevate to the outfeed shaft. Clean all the track of any dried glue. All good.,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,18579,02/26/2026,1. Prod Stopped,"Cell 1 Cartoner Machine is down, power not turning on. No heat, glue is dry.",Closed and Completed,0,8,PU & Sean,,0,02/26/2026 12:00 AM,"Primo Uy - 04/22/26 10:05:01 AM: Cartoner is now fully working after we replaced the encoder ( 2), we having a hard time setting up the encoder in the first place but finally we 're able to set it up correctly. We also found out a bad thermocouple (Back Side). We did replaced it with our spare. Need to order more. Inform ME regarding the order.
Note: The Glue tray need to be clean, dispose the old glue waxes  (Black/Darken) and replace with a new wax tablets. Schedule on Friday, 4/24/26 or earlier.
Thanks to Sean for full support and for Alex Patience. | Primo Uy - 04/16/26  3:22:40 PM: Update:
Heater is now working. I going to look at it when i come back on teusday.
Note: Out of service remain until i come back. | Primo Uy - 02/27/26 11:45:10 AM: Ask Michael to help ordering the parts since our credit card is not working. | Primo Uy - 02/26/26  7:28:31 AM: Still trouble shooting but look a need new encoder for the heater. Suggest to have the use the electric tape dispenser for now close all the boxes until the issues are resolve.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,19909,06/19/2026,2. General Maint - High Priority,Heater for the cartoner is not working.,Closed and Completed,0,0.5,PU,,0,06/19/2026 12:00 AM,"Primo Uy - 06/19/26 10:21:11 AM: Finding:
The thermocouple was bend and was move off the location, as shown in Pic 1.
The resolved:
Removed thermocouple and check any damage, re-straighten the couple rod accordingly as shown in pic 2.
Reset temperature set limit in the controller, luckily themocouple was still working. | Primo Uy - 06/19/26  8:24:01 AM: Back heater glue tray not putting correct temp. Check the thermocouple now.","[{""name"": ""Thermocouple 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/989?guid=9c2d7caf-0033-4613-9474-f445a54b1ea8""}, {""name"": ""Thermocouple1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/990?guid=9c2d7caf-0033-4613-9474-f445a54b1ea8""}]"
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,20316,08/11/2026,2. General Maint - High Priority,"Cartoner in Cell 1 the heater temperature is low, 356 degrees and the glue is not melting correctly. Needs to be at 380-390 degrees.",Closed and Completed,0,0.3,Shinobi,,0,08/11/2026 07:00 AM,"Primo Uy - 08/13/26 10:27:15 AM: Temp should be at 350F set point only from the autotune. It could be the Thermocouple is not working properly. I will check again. | Gabriel Shinobi - 08/11/26  7:17:06 AM: found temp on cartoner at 355, Adjusted temp on cartoner to 380.",[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,20341,08/12/2026,1. Prod Stopped,Cartoner has no power.,Closed and Completed,0,0.25,PU,,0,08/12/2026 12:00 AM,Primo Uy - 08/13/26 10:20:33 AM: Timer was OFF,[]
101,EQ ID 101,"Cartoner, 822, Econoseal E-System 2000 #1",Soap Dispenser Assembly,20352,08/13/2026,1. Prod Stopped,Cell 1 Cartoner there is No Power and heater is not on.,Closed and Completed,0,0.5,PU,,0,08/12/2026 12:00 AM,"Primo Uy - 08/13/26  7:28:17 AM: The timer was turn OFF, i need to reset the timer and check the thermo couple.
Back side was loose and re-tighten ( Hand tight only ) it back to the right position.
Cartoner in cell 1 is now working.",[]
106,EQ ID 106,"Stapler, Electric Box Bottoming 1",Soap Dispenser Assembly,3657,12/15/2022,2. General Maint - High Priority,Foot Staple machine not resetting to start position. Operator is unable top use machine.,Closed and Completed,0,0.35,PU,,1,12/15/2022 12:00 AM,"Primo Uy - 12/15/22  8:10:44 AM: Belt broke, replace a new belt # 3L620. Staple Machine is now working.",[]
106,EQ ID 106,"Stapler, Electric Box Bottoming 1",Soap Dispenser Assembly,4405,02/14/2023,"3. Prod Affected, Not Stopped",Foot pedal staple machine stopped working and needs repair.,Closed and Completed,0,0.35,PU,,0.56,02/14/2023 12:00 AM,Primo Uy - 02/14/23  2:06:39 PM: Motor not running. Open cover any obstruction inside. Found nothing. Check motor reset and press it multiple time before it reset the motor. The machine is now working.,[]
106,EQ ID 106,"Stapler, Electric Box Bottoming 1",Soap Dispenser Assembly,5794,05/25/2023,"5. Prod Ongoing, Maint Required",Foot staple machine needs repair. Boxes get stuck.,Closed and Completed,0,0.33,PU,,0,05/25/2023 12:00 AM,"Primo Uy - 05/25/23 10:24:54 AM: The pivot pin on the lock spring come out, luckily, we found on the floor. Reinstalled. Staple machine is now working.",[]
106,EQ ID 106,"Stapler, Electric Box Bottoming 1",Soap Dispenser Assembly,7171,09/11/2023,2. General Maint - High Priority,Foot pedal staple machine not working correctly Cell 1,Closed and Completed,0,0.25,PU,,0,09/11/2023 12:00 AM,Primo Uy - 09/11/23 10:30:21 AM: Remove jam wires and put it back. Stapler is now working.,[]
106,EQ ID 106,"Stapler, Electric Box Bottoming 1",Soap Dispenser Assembly,11322,04/16/2024,2. General Maint - High Priority,Line 5 Glue Line foot staple machine is jammed and needs repair.,Closed and Completed,0,0.35,PU,,0,04/16/2024 12:00 AM,Primo Uy - 04/29/24 12:41:11 PM: Done. Remove staple wires that got stuck inside the machine.,[]
106,EQ ID 106,"Stapler, Electric Box Bottoming 1",Soap Dispenser Assembly,12887,08/27/2024,"3. Prod Affected, Not Stopped",Staple Machine does not reload the staples.,Closed and Completed,0,0.1,PU,,0,08/27/2024 12:00 AM,Primo Uy - 08/27/24  2:34:47 PM: Check the track and all are clear. Replace another roll of staple wires and staple machine is working properly.,[]
106,EQ ID 106,"Stapler, Electric Box Bottoming 1",Soap Dispenser Assembly,14231,01/02/2025,2. General Maint - High Priority,Stapler in Cell 1 is jammed,Closed and Completed,0,0.2,PU,,0,01/02/2025 12:00 AM,Primo Uy - 01/02/25  1:54:25 PM: Released staple wire guide to Remove stuck up staple wire causing it to jam. Its working now.,[]
106,EQ ID 106,"Stapler, Electric Box Bottoming 1",Soap Dispenser Assembly,15083,03/18/2025,2. General Maint - High Priority,Cell 1 foot box stapler stopped working.,Closed and Completed,0,0.1,PU,,0,03/18/2025 12:00 AM,Primo Uy - 03/18/25  8:01:15 AM: Reset Motor. Working now,[]
108,EQ ID 108,"Stapler, Electric Box Bottoming 2",Soap Dispenser Assembly,9257,12/07/2023,2. General Maint - High Priority,Box staple machine keeps jamming on line 5. Please take a look at it thank you.,Closed and Completed,0,0,Miguel & Max,,0,12/07/2023 01:30 PM,Maksim Bushka - 12/07/23  1:39:30 PM: Found the staples stock and tight replaced the staples roll.,[]
108,EQ ID 108,"Stapler, Electric Box Bottoming 2",Soap Dispenser Assembly,11628,05/10/2024,4. Prod Continuing but Affected Equipment stopped,Line 5 Staple foot pedal jammed.,Closed and Completed,0,0.25,PU,,0,05/10/2024 12:00 AM,"Primo Uy - 05/10/24 12:45:01 PM: Removed jam staple wire out of the machine and reinstalled a new staple wire. Electric staple machine is now working. Also show to the leadman on ""How To"".",[]
108,EQ ID 108,"Stapler, Electric Box Bottoming 2",Soap Dispenser Assembly,12114,06/14/2024,2. General Maint - High Priority,Line 5 (4112 units) Foot Pedal Staple is jamming and needs repair.,Closed and Completed,0,0.25,PU,,0,06/17/2024 12:00 AM,Primo Uy - 06/17/24  7:56:32 AM: Done. Stapler is now working.,[]
1337,EQ ID 1337,4112 Lid Opener,Soap Dispenser Assembly,2322,09/06/2022,"3. Prod Affected, Not Stopped","old lid opener not lining up correctly, want to take new one off of dunk test and begin using that one.",Closed and Completed,0,0.2,PU,,0,09/06/2022 12:00 AM,"Primo Uy - 09/06/22  8:44:22 AM: Done,",[]
1337,EQ ID 1337,4112 Lid Opener,Soap Dispenser Assembly,13493,10/21/2024,"3. Prod Affected, Not Stopped",Lid opener for the 4112/818615 units has been damaged and needs repair.,Closed and Completed,0,0.35,PU,,0,10/21/2024 12:00 AM,Primo Uy - 10/28/24  9:14:06 AM: Done. Adjusted the pin opener. fuxture is now working.,[]
1359,EQ ID 1359,4112 valve assembly and test station,Soap Dispenser Assembly,2480,10/03/2022,1. Prod Stopped,The fixture that nests the 4112 shell needs to be repaired. The cushion for the window component has been broken off.,Closed and Completed,0,0.3,Mike D,,0,10/03/2022 12:00 AM,Miguel Diaz - 10/03/22  8:56:36 AM: Re-Glued the rubber piece that was loose on the fixture,[]
1359,EQ ID 1359,4112 valve assembly and test station,Soap Dispenser Assembly,11757,05/20/2024,1. Prod Stopped,Arm is not returning back to original position when pressing down pin.,Closed and Completed,0,0,PU,,0,05/21/2024 12:00 AM,Cesar Verduzco - 05/20/24  3:03:54 PM: On 3rd station line 7,[]
1359,EQ ID 1359,4112 valve assembly and test station,Soap Dispenser Assembly,12576,07/30/2024,1. Prod Stopped,Valve Assembly station isn't returning to home position,Closed and Completed,0,0.1,PU,,0,07/30/2024 12:00 AM,"Primo Uy - 07/30/24  9:59:07 AM: Material Handler said its working without any adjustment made. Note: I show to the supervisor what possible happen if the truck is getting stuck. Aside from the return switch is not activating in which this time is working correctly. Another cause is that some loose pin are getting on the track and preventing the slider nest to work properly.
Take that operator are aware of this and they should perform house cleaning using the magnet provided on the line. The telescopic magnet. Its missing on the line i have to use my own. Fixture is now working.",[]
1359,EQ ID 1359,4112 valve assembly and test station,Soap Dispenser Assembly,14730,02/18/2025,1. Prod Stopped,Valve Assembly station #2 Trigger is broken.,Closed and Completed,0,0.25,PU,,0,02/18/2025 12:00 AM,"Primo Uy - 02/18/25 12:31:23 PM: Realigned the trigger arm, come out of position. Fixture is now working.",[]
765,EQ ID 765,"Case Sealer, 3M-Matic, 8226 Cell 2",Soap Dispenser Assembly,15516,04/28/2025,2. General Maint - High Priority,Tape Machine does not turn on.,Closed and Completed,0,0,Randy fixed the issue,,0,04/28/2025 12:00 AM,,[]
765,EQ ID 765,"Case Sealer, 3M-Matic, 8226 Cell 2",Soap Dispenser Assembly,16425,07/16/2025,2. General Maint - High Priority,Belt on 3M Case Sealer is starting to tear up. Need to get it replaced soon,Closed and Completed,326.65,0,PU,,0,07/16/2025 12:00 AM,Primo Uy - 08/20/25 10:11:29 AM: New 3m Case sealer has already installed. | Primo Uy - 07/16/25  3:13:14 PM: Ordering a new belt ASAP. The 3M Box Sealer Machine still working.,[]
765,EQ ID 765,"Case Sealer, 3M-Matic, 8226 Cell 2",Soap Dispenser Assembly,16728,08/19/2025,2. General Maint - High Priority,Swap out the belt in Cell 2 Case Sealer. Fix the belt that has been tearing.,Closed Without Action,0,0,PU,,0,08/19/2025 12:00 AM,Primo Uy - 08/19/25  2:57:19 PM: Duplicate Request.,[]
773,EQ ID 773,B-5050 Tester,Soap Dispenser Assembly,4928,03/20/2023,2. General Maint - High Priority,Dunk tank is not draining the water.,Closed and Completed,0,0.42,PU,,0.2,03/20/2023 12:00 AM,Primo Uy - 03/20/23 11:46:12 AM: Tester is now working properly. | Primo Uy - 03/20/23  9:39:15 AM: Checking on the water pump now.,[]
773,EQ ID 773,B-5050 Tester,Soap Dispenser Assembly,6721,08/04/2023,1. Prod Stopped,Tester in line 12 is not testing units correctly. tester keeps running,Closed and Completed,0,2,PU,,0,08/04/2023 12:00 AM,"Primo Uy - 09/13/23  3:24:11 PM: The OF sensor just arrived. Replace the 5050 broken FO Sensor and the tester is now working with 5 station available to use. | Primo Uy - 08/04/23  1:02:08 PM: One FO sensor was broken. We replace Station 4 FO sensor (used) and reset them including station 5 but still they are failing the test unit. 
The tester is starting now but only Station 2,3,6 are working.
We need to order a new FO. Mike D Help.",[]
773,EQ ID 773,B-5050 Tester,Soap Dispenser Assembly,10251,02/07/2024,1. Prod Stopped,Tester isnt working,Closed and Completed,0,0.2,PU,,0,02/07/2024 12:00 AM,Primo Uy - 02/07/24  8:06:35 AM: Adjust amplifier to reset sensor. Tester is now working.,[]
773,EQ ID 773,B-5050 Tester,Soap Dispenser Assembly,11445,04/25/2024,"3. Prod Affected, Not Stopped",Tester is blinking on pass and fail lights. Restarted and it keeps happening,Closed and Completed,0,0.25,PU,,0,04/25/2024 12:00 AM,"Primo Uy - 04/25/24  3:06:57 PM: Clean station 2 and 4 sensor with alcohol Q-tips. Note, the line should have air nozzle dedicated to the 5050 Cell/Tester to remove excess water on the sensor but it's missing. Clean sensor and reset the sensor amplifier. 5050 Tester is now working.",[]
773,EQ ID 773,B-5050 Tester,Soap Dispenser Assembly,13510,10/22/2024,1. Prod Stopped,Tester was failing on nest #4.,Closed and Completed,0,0.2,PU,,0,10/22/2024 12:00 AM,"Primo Uy - 10/22/24  8:08:45 AM: One sensor was loose, adjust and tighten the sensor calibrate the amplifier. Tester is now working.",[]
773,EQ ID 773,B-5050 Tester,Soap Dispenser Assembly,14478,01/27/2025,1. Prod Stopped,Tester is not working production stopped.,Closed and Completed,0,0.35,PU,,0,01/27/2025 12:00 AM,Primo Uy - 01/27/25  1:00:57 PM: Done. The pump sensor in the bottom water tank got stuck. Reset the water level and reset the sensor. Tester is now working .,[]
773,EQ ID 773,B-5050 Tester,Soap Dispenser Assembly,14131,12/17/2024,2. General Maint - High Priority,3 Testers in the 5050 Tester aren't working. Not activating,Closed and Completed,0,0,MD,,0,02/26/2025 12:00 AM,Miguel Diaz - 02/26/25  9:29:27 AM: Closing work order | Miguel Diaz - 12/18/24 10:48:20 AM: Tester 1 has not worked in several years tester 2 and 5 for  green light pass  is not turning on .To troubleshoot i replaced the bulbs with a good working bulb after they did not turn on i replaced the light bulb socket and still nothing telling us the PLC output module is not functioning properly  all sockets are showing 18 v so there is power .Need ME  help to troubleshoot further if needed .For now tester 3-4-6 are working . | Maksim Bushka - 12/17/24  1:34:51 PM: Needs time to troubleshoot the lights,[]
773,EQ ID 773,B-5050 Tester,Soap Dispenser Assembly,15475,04/23/2025,2. General Maint - High Priority,"Tester for the 5050 isn't working properly. Won't turn on, even though the lights/power is on",Closed and Completed,0,0.35,PU,,0,04/23/2025 08:30 PM,"Primo Uy - 04/23/25  1:08:32 PM: Done, adjust stationed 5 amplifier. Tester is now working.",[]
773,EQ ID 773,B-5050 Tester,Soap Dispenser Assembly,15974,06/05/2025,1. Prod Stopped,Tester not working,Closed and Completed,0,0.25,PU,,0,06/05/2025 12:00 AM,Primo Uy - 06/05/25 10:28:25 AM: Done. Adjust the #4 Amplifier. Tester is working now.,[]
773,EQ ID 773,B-5050 Tester,Soap Dispenser Assembly,17035,09/18/2025,"3. Prod Affected, Not Stopped",Tester is not stopping when when testing .,Closed and Completed,0,0.2,PU,,0,09/18/2025 12:00 AM,Primo Uy - 09/19/25  1:25:38 PM: Done. Tester is now working properly.,[]
773,EQ ID 773,B-5050 Tester,Soap Dispenser Assembly,17036,09/18/2025,2. General Maint - High Priority,5050 Tester isn't working.,Closed and Completed,0,1,PU,,0,09/18/2025 12:00 AM,"Primo Uy - 09/18/25  2:07:59 PM: # 4 & 5 are now, also working. 5050-line tester are now working properly. | Primo Uy - 09/18/25  1:06:17 PM: #2,3&6 are working now but still working on #4 and 5. So far 5050 line is now open while I still checking the station that are not working. Adjusting and resetting the FO Amplifiers.",[]
773,EQ ID 773,B-5050 Tester,Soap Dispenser Assembly,17493,10/28/2025,1. Prod Stopped,Tester keeps running does not stop.,Closed and Completed,0,0.1,PU,,0,10/28/2025 12:00 AM,"Primo Uy - 10/28/25  8:06:12 AM: Selectors need to be in ""Aoto Mode"". Not in ""ON mode"". Tester is now working.",[]
773,EQ ID 773,B-5050 Tester,Soap Dispenser Assembly,17916,12/11/2025,1. Prod Stopped,"B-5050 Tester isn't functioning properly. ""Pump Test"" fails",Closed and Completed,0,0.35,PU,,0,12/11/2025 12:00 AM,"Primo Uy - 12/12/25  9:01:14 AM: Reset the FO controller for the amplifier, not sure what happen but it was way out of range.
Tester is now back online.",[]
773,EQ ID 773,B-5050 Tester,Soap Dispenser Assembly,18564,02/25/2026,1. Prod Stopped,5050 tester not running correctly need support.,Closed and Completed,0,0.35,PU,,0,02/25/2026 12:00 AM,"Primo Uy - 02/27/26 11:43:48 AM: Clean Station 4 & 5. Also adjust the amplifier. Tester is now working . | Primo Uy - 02/25/26  7:25:16 AM: Station 4 and 5 are getting stack (Fault) and preventing the tester to make the full cycle. Clear the fault and clean the sensors. 
Note: will observation while the line will continue the production and see if it really clear the error. The work order remain OPEN.",[]
773,EQ ID 773,B-5050 Tester,Soap Dispenser Assembly,19107,04/15/2026,2. General Maint - High Priority,Nest 5 and 4 is leaking water we need it resealed.,Closed and Completed,0,0.35,PU,,0,04/15/2026 12:00 AM,"Primo Uy - 04/15/26  8:30:43 AM: Check the tester and found no leak. Anyway i advise the line, if it happen again to call maintenance right away and leave the leak alone. Check rubber gasket and all are in good condition, no rip.
Note: Please make sure the 5050 valve assembly are properly set on the nest. tap the valve to make sure they are setting correctly inside the nest. Good alignment between the valve opening and tester
water supply are very critical.",[]
798,EQ ID 798,12085586LR ASG Torque Driver,Soap Dispenser Assembly,13795,11/12/2024,"3. Prod Affected, Not Stopped",The Torque driver and cell 2 has been having issues. Operators are currently going to use the torque driver and cell 1 when this machine is having issues. Primo stopped by this morning and fixed it but issues came back.,Closed Without Action,0,0,PU,,0,11/12/2024 12:00 AM,Primo Uy - 11/12/24  2:15:11 PM: This was taking care off already. This should be the piston and spout assembly fixture.,[]
798,EQ ID 798,12085586LR ASG Torque Driver,Soap Dispenser Assembly,13924,11/26/2024,"5. Prod Ongoing, Maint Required","The torque driver in Cell 2 is not functioning as it should; it is not tightening the pieces and the team is required to tighten by hand. 
I believe Mike went over earlier today to check it out and said that it is working, however Nick mentioned that he is still having issues. I am hoping Nick can demonstrate what is happening and how it is not working as intended.

Let me know if you have any questions, thank you!",Closed and Completed,0,0,MD ME,,0,11/26/2024 12:00 AM,Miguel Diaz - 11/26/24  1:33:51 PM: Torque machine is working properly after the full assembly is taken to the guide key fixture you  add the black housing that's when the operator is check it for loose which it does comes loose .ME and i think you have more to grab . When its only the piston this you don't this is why its coming loose the Loctite needs to dry once dry it will not turn .Ceser took a loose assembly upstairs when he arrived it wasn't loose anymore because the Loctite had dried .Suggest you don't turn it after the guide key fixture then recheck before packing to see if it came loose .,[]
800,EQ ID 800,Torque Driver,Soap Dispenser Assembly,6312,07/05/2023,1. Prod Stopped,Torque driver in cell 2 is not working,Closed and Completed,0,0,Mark R,,0,07/05/2023 12:00 AM,,[]
800,EQ ID 800,Torque Driver,Soap Dispenser Assembly,6967,08/23/2023,"3. Prod Affected, Not Stopped",The torque driver in cell 2 stopped working again.,Closed and Completed,0,0.25,PU,,0,08/23/2023 12:00 AM,Primo Uy - 08/23/23 11:45:35 AM: Done. Adhesive have been applied to the cable while the operator is on a lunch break. | Primo Uy - 08/23/23 11:29:37 AM: I going to add an adhesive on the FO cable to hold in place and will not come loose. Piston and spout fixture still working.,[]
925,EQ ID 925,3944 Towel Mate Fixture,Soap Dispenser Assembly,1466,05/23/2022,1. Prod Stopped,Rubber piece that holds down rod is not stopping the rod in its place it is allowing is to spin . Adjusted the rubber piece multiple times but it will not stop it still.,Closed and Completed,0,0.3,mike,,0,05/23/2022 12:00 AM,Miguel Diaz - 05/23/22 12:14:24 PM: made adjustments,[]
1208,EQ ID 1208,822 Cell 1 U-Pack Fixture,Soap Dispenser Assembly,2948,10/18/2022,1. Prod Stopped,U-pack fixture spring broke off and needs repair.,Closed and Completed,0,0.25,PU,,0.5,10/18/2022 12:00 AM,Primo Uy - 10/18/22 10:12:52 AM: Spring Post was missing. Make a new post to support the spring and hold it in position. Fixture is now working.,[]
1208,EQ ID 1208,822 Cell 1 U-Pack Fixture,Soap Dispenser Assembly,2971,10/19/2022,"3. Prod Affected, Not Stopped",Cone keeps getting stuck in U-pack fixture. Cell 1 is using the correct cone and i replaced the rubber band but cone keeps getting stuck inside fixture.,Closed and Completed,0,0.5,PU,,0.5,10/20/2022 12:00 AM,Primo Uy - 10/20/22  9:53:29 AM: Replaced the whole spring assembly with a new shock-absolver set screw. Fixture is now working.,[]
1208,EQ ID 1208,822 Cell 1 U-Pack Fixture,Soap Dispenser Assembly,3577,12/12/2022,"3. Prod Affected, Not Stopped",Operator says oring is getting stuck in machine and is not going down all the way into the groove as well. Orings are properly lubricated,Closed and Completed,0,0.3,Mike Max,,0,12/12/2022 12:00 AM,Miguel Diaz - 12/12/22 11:34:49 AM: Found several stuck o-rings on the top not helping the process made a few(10) with out issues .,[]
1208,EQ ID 1208,822 Cell 1 U-Pack Fixture,Soap Dispenser Assembly,5830,05/31/2023,2. General Maint - High Priority,U-Pack fixture does not set the u-pack all the way down in the correct location on the piston.,Closed Without Action,0,0,PU,,0,05/31/2023 12:00 AM,Primo Uy - 05/31/23 12:05:44 PM: Should be cell 2 but the same already taken care of it.,[]
1208,EQ ID 1208,822 Cell 1 U-Pack Fixture,Soap Dispenser Assembly,9996,01/17/2024,2. General Maint - High Priority,U-Pack fixture is needs repair the pusher that sets the u-pack in place fell off.,Closed and Completed,0,0.2,PU,,0,01/17/2024 12:00 AM,Primo Uy - 01/17/24 10:30:18 AM: Done. The fixture cone holder is now fixed.,[]
1208,EQ ID 1208,822 Cell 1 U-Pack Fixture,Soap Dispenser Assembly,10036,01/19/2024,2. General Maint - High Priority,U-pack fixture plunger is to low and the cone is very difficult to install.,Closed and Completed,0,0.25,PU,,0,01/19/2024 12:00 AM,"Primo Uy - 01/19/24  7:42:54 AM: The u-pack cone holder was misaligned, have re-adjust them by loosening two cap screw on the mounting bracket and align them with 822 piston and adjust the correct height to insert the u pack properly to the piston. 
All good now.",[]
1209,EQ ID 1209,822 Family cell 2 U-Pack Fuxture,Soap Dispenser Assembly,1279,05/03/2022,1. Prod Stopped,U-Pack fixture spring broke and needs to be replaced or fixed.,Closed and Completed,0,0.5,Mike D,,0,05/03/2022 12:00 AM,Miguel Diaz - 05/03/22 10:24:13 AM: Replaced spring and glued it back to the block,[]
1209,EQ ID 1209,822 Family cell 2 U-Pack Fuxture,Soap Dispenser Assembly,1422,05/18/2022,"3. Prod Affected, Not Stopped",Machine stopped working,Closed and Completed,0,0.5,PU,,0.25,05/18/2022 12:00 AM,"Primo Uy - 05/18/22  8:20:41 AM: The clear plastic Safety Cover have a crack and come out off position, it hitting the cone holder when retracting and got stack.
Remove cover and fix the crack with a super glue and also trim the cone holder, make a radius on both corner. Its working now.",[]
1209,EQ ID 1209,822 Family cell 2 U-Pack Fuxture,Soap Dispenser Assembly,1571,06/03/2022,"3. Prod Affected, Not Stopped",U-Pack fixture parts getting stuck.,Closed and Completed,0,0.25,PU,,0,06/03/2022 12:00 AM,"Primo Uy - 06/03/22  1:50:17 PM: The operator was using the 4112 cone adaptor, wrong size for 822. Note:
Lead should be aware of different sizes of cone adaptor, for B-40, 4112 and 822. Replace the cone. Its working now.",[]
1209,EQ ID 1209,822 Family cell 2 U-Pack Fuxture,Soap Dispenser Assembly,7493,10/06/2023,2. General Maint - High Priority,"Safety guard in cell 2 u-pack fixture is not there. 
Fixture needs the safety guard.",Closed and Completed,0,0.17,PU,,0,10/06/2023 12:00 AM,Primo Uy - 10/06/23  9:07:59 AM: The safety guard was re-installed.,[]
1209,EQ ID 1209,822 Family cell 2 U-Pack Fuxture,Soap Dispenser Assembly,9570,01/09/2024,"3. Prod Affected, Not Stopped",Screw that keeps the cone from going all the way in is loose and lets the cone keep going into the machine making it hard for operators to pull the cone out,Closed and Completed,0,0.2,PU,,0,01/09/2024 12:00 AM,Primo Uy - 01/09/24  7:48:48 AM: Replaced return spring. U-pack fixture is now working.,[]
1209,EQ ID 1209,822 Family cell 2 U-Pack Fuxture,Soap Dispenser Assembly,9634,01/10/2024,"3. Prod Affected, Not Stopped",U-pack fixture needs repair.,Closed and Completed,0,0.1,PU,,0,01/10/2024 12:00 AM,"Primo Uy - 01/10/24  8:01:14 AM: What's the issue. Next time, please specify the problem. 
The cone holder come loose. Add a Teflon tape to make it press fit to the mounting bracket. Fixture is now working..",[]
1209,EQ ID 1209,822 Family cell 2 U-Pack Fuxture,Soap Dispenser Assembly,11317,04/16/2024,2. General Maint - High Priority,Safety cover on the U-Pack fixture has fallen off. One of the bolts is stripped,Closed and Completed,0,0.2,PU,,0,04/16/2024 12:00 AM,Primo Uy - 04/16/24  9:56:57 AM: Replaced missing mounting screw and reinstall safety cover.,[]
1209,EQ ID 1209,822 Family cell 2 U-Pack Fuxture,Soap Dispenser Assembly,11663,05/14/2024,"3. Prod Affected, Not Stopped",U-Pack Fixture needs to be adjusted keeps coming off and cone also gets stuck.,Closed and Completed,0,0.25,PU,,0,05/14/2024 12:00 AM,Primo Uy - 05/14/24  1:09:15 PM: The Cone return/plunger spring brooked. Replaced the spring and also replaced new black rubber band to hold the bullet in place. Duck Bill and u-pack fixture is now working properly.,[]
1209,EQ ID 1209,822 Family cell 2 U-Pack Fuxture,Soap Dispenser Assembly,13085,09/17/2024,2. General Maint - High Priority,U-Pack fixture is not working correctly and needs repair.,Closed and Completed,0,0.1,PU,,0,09/17/2024 12:00 AM,Primo Uy - 09/17/24  3:05:44 PM: Done. The u pack adaptor holder come loose. Reinserts the holder and tighten. Fixture is now working.,[]
1209,EQ ID 1209,822 Family cell 2 U-Pack Fuxture,Soap Dispenser Assembly,13511,10/22/2024,2. General Maint - High Priority,U-Pack Fixture is not working correctly and needs repair.,Closed and Completed,0,0.15,PU,,0,10/22/2024 12:00 AM,Primo Uy - 10/22/24 10:30:12 AM: Adjust the cone opening to grab the piston and to insert the u-pack properly. Fixture is now working.,[]
1209,EQ ID 1209,822 Family cell 2 U-Pack Fuxture,Soap Dispenser Assembly,14234,01/02/2025,2. General Maint - High Priority,"U-Pack Fixture came apart. Coming down at an angle, causing the U-Pack to jam",Closed and Completed,0,0.2,PU,,0,01/02/2025 12:00 AM,"Primo Uy - 01/02/25  2:37:12 PM: Adjust the u pack pusher, tighten it more. to push the u pack properly to the piston.",[]
1209,EQ ID 1209,822 Family cell 2 U-Pack Fuxture,Soap Dispenser Assembly,14447,01/22/2025,1. Prod Stopped,U-Pack fixture isn't working.,Closed and Completed,0,0.35,PU,,0,01/22/2025 12:00 AM,Primo Uy - 01/22/25  1:04:25 PM: Done. Repaired the u-pack extractor and add locking screw to prevent the extractor mechanism (white Cone) to fall down. Fixture is now working.,[]
1209,EQ ID 1209,822 Family cell 2 U-Pack Fuxture,Soap Dispenser Assembly,17172,10/07/2025,1. Prod Stopped,A part in the U-Pack fixture came off. Won't assemble the Piston correctly,Closed and Completed,0,0.2,PU,,0,10/07/2025 12:00 AM,Primo Uy - 10/07/25 10:01:44 AM: Plunger come out/loose. Plunger was replaced and tighten the lock nut. Fixture is now working.,[]
5351,EQ ID 5351,VLM Storage Lift -Small Hardware,Toilet Partitions,14132,12/17/2024,4. Prod Continuing but Affected Equipment stopped,"The ""Better Pack 555e"" package slip dispenser is jamming. I have dislodged the piece that was stuck but it re-jams again right after. There may be a small piece blocking that I can not see or other issue.",Closed and Completed,0,0.3,Max,,0,12/17/2024 02:30 PM,Maksim Bushka - 12/17/24  2:24:44 PM: Removed the excess tape and cleaned the pathway.,[]
5351,EQ ID 5351,VLM Storage Lift -Small Hardware,Toilet Partitions,14166,12/26/2024,6. General Maint,ME requested we add mats to the cell .,Closed and Completed,1000,1.5,Mike d,,0,12/26/2024 12:00 AM,Miguel Diaz - 12/26/24 10:58:47 AM: Ordered what we needed and used what we had on the floor .Open attachment to view picture if needed .,"[{""name"": ""VLM Mat 12-26-24.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/706?guid=8645b797-e77e-4252-897f-72c1a5c292ba""}]"
5351,EQ ID 5351,VLM Storage Lift -Small Hardware,Toilet Partitions,14436,01/21/2025,"5. Prod Ongoing, Maint Required",Operator advised tray is getting stuck and has to manually pull it to clear error code 1926 height control is interrupted,Closed and Completed,0,0.5,Gabriel Mike,,0.5,01/22/2025 12:00 AM,"Miguel Diaz - 01/23/25  6:50:08 AM: Tech came in Yesterday  and evaluated that there was nothing wrong with the system. Recommended to wipe down dust weekly. This should be remedied to a better degree when machine shop is moved. 
After the tech left, we found the VLM display bar not displaying any information, although not optimal the order can still be processed accurately by using the laser the VLM display. Tech returned and we got the display bar working again. 
He advised if we have issues with the machine and order info not coming up on the bar to turn both machine and computer OFF for it to reset .
Note he advised we use WD-40 Specialist silicone spray for the tray rails and maintenance inside the machine .It can be purchased from Grainger Part #300012 | Miguel Diaz - 01/21/25  1:16:13 PM: Gabriel called tech support they will be in tomorrow morning at 7 am",[]
5351,EQ ID 5351,VLM Storage Lift -Small Hardware,Toilet Partitions,14571,02/04/2025,1. Prod Stopped,Operator notified us VLM with error code. 1915 Tray in opening position.,Closed and Completed,0,0.2,G Shinobi,,0.2,02/04/2025 12:00 AM,Gabriel Shinobi - 02/04/25 12:51:55 PM: Called tech support. Pushed back bottom tray. Tray too far forward sensor not reading tray. cleared error code.,[]
5351,EQ ID 5351,VLM Storage Lift -Small Hardware,Toilet Partitions,14603,02/04/2025,1. Prod Stopped,operator getting error code 2101 Safety Circuit,Closed and Completed,0,0.2,G Shinobi,,0.2,02/04/2025 06:30 AM,"Gabriel Shinobi - 02/07/25  6:24:31 AM: Error code 2101 Safety Cricut. Noticed the housing for the light barrier sensor was affecting the sensor. pushed back housing, sensor working.  Per Operator error code appears often. Trays might be hitting it misaligning it. Eric R sent message to tech.",[]
5351,EQ ID 5351,VLM Storage Lift -Small Hardware,Toilet Partitions,15059,03/13/2025,4. Prod Continuing but Affected Equipment stopped,VLM stop with 2 trays in positioned and door is open when it was going to move we reset it then is ok then it stops again,Closed and Completed,0,1,Raymond tech Kardex,,0.5,03/14/2025 12:00 AM,"Miguel Diaz - 03/17/25 10:32:08 AM: Tech Adrian, came in and recalibrated the machine so that the extraction was aligned with the trays. All the work looked to be on the VLM monitor .He advised that the cause was from wear over time as the belt stretches with cycles which is normal.Service is covered under the bi-annual service from Kardex .",[]
5351,EQ ID 5351,VLM Storage Lift -Small Hardware,Toilet Partitions,15854,05/21/2025,1. Prod Stopped,"Off schedule maintenance done by outside Raymond West tech. This is in regards to error code 1904 / 1905 / 1979, which involve the lift not being able to extract / put away certain trays and the vertical photo cell being defective.",Closed and Completed,0,2,Sal & Frank (Raymond West Techs),,2,05/21/2025 08:00 AM,"Eric Ramirez - 05/22/25  1:12:18 PM: Raymond west successfully finished maintenance and addressed all error codes in question. It was found that the firmware was not updated in the last SM when it should have been, this resulted in the errors at hand. The firmware was promptly updated, the VLM was assessed and approved, and production returned to schedule with no issues.",[]
5351,EQ ID 5351,VLM Storage Lift -Small Hardware,Toilet Partitions,16213,06/25/2025,1. Prod Stopped,"We've been experiencing ongoing issues with the VLM. The team has been pulling from it, but it randomly loses connection. We had to restart it approximately four times this morning. Additionally, the beam display has stopped working. Once the current order is completed, we will shut everything down properly to prevent further complications.",Closed and Completed,0,0.25,Eric Ramirez,,0,06/25/2025 11:30 AM,"Eric Ramirez - 06/25/25 11:38:33 AM: VLM Server was rebooted, then the VLM machine and associated computer were restarted. Everything now functioning as intended. See attached photo.","[{""name"": ""55c99335-cc8e-461a-bbfd-dfb77d226548.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/793?guid=088cde65-f1d9-48db-a9ab-9ffdb6322413""}]"
5351,EQ ID 5351,VLM Storage Lift -Small Hardware,Toilet Partitions,16660,08/06/2025,2. General Maint - High Priority,"Computer and VLM not connecting, can not make production orders. Power Pick software not opening. Protocol Initialization Failed",Closed and Completed,0,0,Eric Ramirez & IT,,0,08/06/2025 12:00 AM,"Eric Ramirez - 08/13/25  7:54:27 AM: •	We connected with Joseph (tech), and working with Bobrick IT we found that the adapter settings were changed causing communication error between Power Pick & the VLM
•	The adapter settings were updated and communication with the VLM was successful
•	I tested and verified the connection and that production was working as intended
•	IT concurrently did an investigation and found the wifi signal was weak in the VLM area and is looking into getting a hardline connection
o	The antenna of the wifi was also broken (and replaced); with a hardline connection this will no longer be an issue
•	I will work with hardware to cycle count the trays used during manual pulling this morning to verify inventory is correct
•	Production is back to normal.","[{""name"": ""54d132dd-d08a-4bec-8f97-3d80445f53e8.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/810?guid=0282893b-93a9-4cdf-a7ad-cbf45167663e""}]"
5351,EQ ID 5351,VLM Storage Lift -Small Hardware,Toilet Partitions,16962,09/10/2025,1. Prod Stopped,"The VLM has stopped running, I tried to trouble shot it but nothing seems to be working.",Closed and Completed,0,1,"Raymond Tech, Shinobi",,3,09/10/2025 10:00 AM,"Gabriel Shinobi - 09/10/25 10:16:59 AM: Raymond tech found one of the Limit switch on door in the wrong position. switch corrected and system tested. | Gabriel Shinobi - 09/10/25  8:12:40 AM: called tech support, tech on his way to inspect error codes. 2203 Check sensor(s)","[{""name"": ""2203 Check sensor(s).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/830?guid=25988948-1532-4254-b9b1-f3eef6f14e56""}, {""name"": ""VLM Level Switch Sensor.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/831?guid=25988948-1532-4254-b9b1-f3eef6f14e56""}]"
5351,EQ ID 5351,VLM Storage Lift -Small Hardware,Toilet Partitions,17000,09/15/2025,2. General Maint - High Priority,VLM computer station wifi was connected to the wrong network. Ensure it is connected to BobNet. See attachments for photos of the error pop ups.,Closed and Completed,0,0,Juan Lopez,,0,09/15/2025 06:00 AM,Eric Ramirez - 09/15/25  8:55:14 AM: Ensure it is connected to BobNet. See attachments for photos of the error pop ups.,"[{""name"": ""Server Not Reachable.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/835?guid=de2cf367-a131-4616-b08b-7a63c107eefe""}, {""name"": ""None of the Hosts Reachable.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/836?guid=de2cf367-a131-4616-b08b-7a63c107eefe""}]"
5351,EQ ID 5351,VLM Storage Lift -Small Hardware,Toilet Partitions,17351,10/17/2025,1. Prod Stopped,VLM stopped working giving us this error message : 1979 - Vertical photo cell defective .,Closed and Completed,0,0,Eric Ramirez,,10,10/17/2025 12:00 AM,"Eric Ramirez - 10/17/25 11:31:37 AM: Restarted VLM, manually sent trays back. Restarted order and VLM working with no issue.","[{""name"": ""e29e1eab-f5c7-4332-953c-e6d8e5145d74.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/854?guid=f17d01f4-c7b1-45eb-8661-a3a465be5790""}]"
5351,EQ ID 5351,VLM Storage Lift -Small Hardware,Toilet Partitions,18314,01/28/2026,1. Prod Stopped,"Error 1979: Vertical Photo Cell Defective. Eric R called Kardex tech and was informed this is caused by interference of internal bottom lasers, likely fallen hardware or other item. Juan L assisted and opened up side panels to look with a flashlight to remove any obstructions. Eric R removed one hardware piece and the trays were returned and VLM back to normal production. The hardware material in question was investigated and found to not be overflowing but was moved to a middle tray in case.",Closed and Completed,0,0.5,Eric Ramirez & Juan Lopez,,2,01/28/2026 07:45 AM,"Eric Ramirez - 01/28/26  7:59:34 AM: Error 1979: Vertical Photo Cell Defective. Eric R called Kardex tech and was informed this is caused by interference of internal bottom lasers, likely fallen hardware or other item. Juan L assisted and opened up side panels to look with a flashlight to remove any obstructions. Eric R removed one hardware piece and the trays were returned and VLM back to normal production. The hardware material in question was investigated and found to not be overflowing but was moved to a middle tray in case.","[{""name"": ""349724fb-6d99-4c75-84da-e564f3fed13f.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/891?guid=511eb035-86c0-4c29-8ab9-f823955f60ab""}, {""name"": ""46033c2e-4db8-47c8-833c-ff427a81520b.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/892?guid=511eb035-86c0-4c29-8ab9-f823955f60ab""}, {""name"": ""4e8c4f62-5819-45b4-82db-dfad340912b1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/893?guid=511eb035-86c0-4c29-8ab9-f823955f60ab""}]"
5351,EQ ID 5351,VLM Storage Lift -Small Hardware,Toilet Partitions,18328,01/30/2026,1. Prod Stopped,"VLM is down, Error message 2103 Light barrier. The sensors are blinking a white light and a solid red light. Please see attached for reference.",Closed and Completed,0,1.5,"raymond tech, Eric",,0,02/17/2026 03:00 PM,"Gabriel Shinobi - 02/17/26  2:58:41 PM: Tech replaced two sensors, IT reset server, PC and machine, VLM working normally","[{""name"": ""40053b65-274f-4625-bbf4-b48353eaec11.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/896?guid=ae53a854-fdb0-44e0-87b5-309199227db4""}, {""name"": ""b5e8cb57-cbdd-4ed4-9ac8-974366a32d88.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/897?guid=ae53a854-fdb0-44e0-87b5-309199227db4""}]"
5351,EQ ID 5351,VLM Storage Lift -Small Hardware,Toilet Partitions,19375,05/12/2026,2. General Maint - High Priority,need the packing table push back to align with the other packing table in hardware VLM area to fix the raise mat causing a trip hazard.,Closed and Completed,0,0.5,Max,,0,05/12/2026 12:00 AM,,[]
5351,EQ ID 5351,VLM Storage Lift -Small Hardware,Toilet Partitions,19986,06/29/2026,4. Prod Continuing but Affected Equipment stopped,VLM has a mechanical error that is preventing the trays from being retrieved or grabbed. Eric is currently on call with tech support.,Closed and Completed,0,0,Outside tech,,0,06/29/2026 05:00 PM,Eric Ramirez - 06/29/26  2:42:43 PM: Assessed and found a mechanical issue with the extractor being unable to grab the trays. Called and spoke with tech and they advised a tech to come in person. A tech is on the way 6/29,[]
5351,EQ ID 5351,VLM Storage Lift -Small Hardware,Toilet Partitions,19977,06/29/2026,6. General Maint,can we get assistant in putting together a new tape machine (brown tape ),Closed and Completed,0,0.2,Shinobi,,0,06/30/2026 12:00 AM,Gabriel Shinobi - 07/01/26  7:30:19 AM: manual tape machine assembled,[]
5351,EQ ID 5351,VLM Storage Lift -Small Hardware,Toilet Partitions,20248,08/04/2026,6. General Maint,need a stand to be put together please,Closed and Completed,0,0.2,Shinobi,,0,08/04/2026 10:00 AM,Gabriel Shinobi - 08/04/26  1:07:02 PM: assembled paper towel dispenser,[]
5351,EQ ID 5351,VLM Storage Lift -Small Hardware,Toilet Partitions,20295,08/07/2026,4. Prod Continuing but Affected Equipment stopped,"VLM is stuck outputting error 4612: Encoder signal monitoring, drive ON.",Closed and Completed,0,0,Outside Tech,,5,08/07/2026 01:30 PM,"Eric Ramirez - 08/07/26  3:05:58 PM: Tech reported that one of the pins on a sprocket was broken. This caused that side of the panel to fall and the other side hanging, triggered the error.

The tech made the assessment, cleared out the trays, found the root cause, waited for a coworker to bring the part needed before making the fix and verifying everything is working properly.

VLM is back to normal production | Gabriel Shinobi - 08/07/26  7:00:45 AM: per Juan L. tech on his way, shutter doors closing uneven","[{""name"": ""d351f6c8-0f01-47b5-819b-e2737bac0f1e.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1024?guid=d7fc7e68-5dc4-4664-b1be-aa315bec0bc6""}, {""name"": ""50f6cd5d-134f-4b05-b86a-66ec3c17445f.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1025?guid=d7fc7e68-5dc4-4664-b1be-aa315bec0bc6""}, {""name"": ""499eb0e2-db5f-4a10-adaa-700790585800.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1026?guid=d7fc7e68-5dc4-4664-b1be-aa315bec0bc6""}]"
5351,EQ ID 5351,VLM Storage Lift -Small Hardware,Toilet Partitions,20398,08/17/2026,1. Prod Stopped,Sensor Error & Unexpected Tray on Extractor error was preventing production. Eventually the VLM was unresponsive as shown in attached video,Closed and Completed,0,2,Tech & Eric R,,6,08/17/2026 02:00 PM,"Eric Ramirez - 08/17/26  2:30:42 PM: After diagnosing to no avail, Eric R called a tech who arrived 2 hours later. Tech deduced that there was a corruption in the firmware, and had to manually reset everything. Tech mentioned that this is a rare case and there is no prevention measures, but he did log it in our data. Also as a note, VLM warranty ends November 2026","[{""name"": ""50a6b509-c1fb-487c-8319-5042d0bb0bf6.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1046?guid=8218658b-7c38-49fe-9bd2-d46d68960443""}]"
