equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,1313,05/06/2022,"3. Prod Affected, Not Stopped",saw not cutting straight when cutting small stiles,Closed and Completed,0,0.5,Mike Bart,,0,05/06/2022 12:00 AM,Miguel Diaz - 05/06/22  2:27:08 PM: Found first three fingers up a bit  so when the fingers move out the way it was pulling the stile with it .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,2358,09/12/2022,4. Prod Continuing but Affected Equipment stopped,Few months back the Saw computer stopped working and went blank after reaching out to Holzher they advised the computer is going out and suggest doing a pc upgrade before that happens,Closed and Completed,8500,16,Steven Hallada Holzher tech,,16,09/12/2022 12:00 AM,Miguel Diaz - 09/12/22  1:19:46 PM: PC upgrade was approved .Tech came in to replace the pc this past week .He advised that the Ardis still needed mapping which IT did set up this morning and the label printer needed to be connected .I placed the label printer on the side table we have next to the saw and ran the cable that IT provided to the computer .This morning i had to get the tech to dial in and make a few adjustments saw  is now dialed in .Closing po rec LA00038865,"[{""name"": ""Holzher work order for PC Upgrade from tech 9-9-22.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/107?guid=4bed007a-52c0-41c1-98ec-c2be7c3d21aa""}]"
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,1324,05/06/2022,4. Prod Continuing but Affected Equipment stopped,When cutting Test pieces from MLF board its chipping on the bottom .,Closed and Completed,0,1,Holzher tech,,0,09/20/2022 12:00 AM,"Miguel Diaz - 09/20/22  9:04:13 AM: Closing this work order since the chips are not actually coming from the table tops its related to the proper set up and adjustment of the scoring blade .Tech provided a few samples cuts with minimal chipping he adjusted the scoring blade and mentioned when cutting MLF board to run it slow and place new set of blades . | Miguel Diaz - 07/19/22  1:06:54 PM: Just received one of the table tops we had replaced and its the same as the ones we sent them .They have wood grain on both sides  turns out Germany makes them like that now so we have no choice but to put them on when the rest arrive . | Miguel Diaz - 06/08/22  2:00:03 PM: FYI
The set had 5 table top plates that had ruff wood grain on top  we returned them to the manufacturer who is Holzher they will remake them for us .This will take 3 to 4 weeks till get the new tops . | Miguel Diaz - 05/19/22  7:44:47 AM: Maintenance and ME thinks its the table tops current ones are chipped and may be causing the issue .
We have a complete replacement set here we will need a full day(8hrs) Saturday to replace them all ...Just need it scheduled . | Miguel Diaz - 05/19/22  7:37:49 AM: Saw does not have enough material cut to give us the machine in order to  replace the belt at this time .They advised to push it out till they can catch up .
This may not happen till Tomorrow or Monday .Juan will advise when the saw can be given to us . | Miguel Diaz - 05/09/22  6:55:30 AM: Maintenance and ME thinks its the table tops current ones are chipped and may be causing the issue .
We have a complete replacement set here we will need a full day(8hrs) Saturday to replace them all ...Just need it scheduled .",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,2477,10/03/2022,4. Prod Continuing but Affected Equipment stopped,Rubber sponge under the beam needs to be replaced .,Closed and Completed,300,3,Mike Diaz,,0,10/01/2022 12:00 AM,Miguel Diaz - 10/03/22  7:18:15 AM: Replaced  Part #2870657 rubber sponge over the weekend all sponge under the beam has been replaced .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,3369,11/29/2022,"5. Prod Ongoing, Maint Required",Operator advised program fence for the machine stopped moving after cutting 2 sheets of particle board he did advise he found a stuck piece of material from the cut line .,Closed and Completed,0,0.3,mike d,,0.3,11/29/2022 12:00 AM,Miguel Diaz - 11/29/22  7:17:08 AM: Found tripped overload .Stuck piece is what caused this .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,4386,02/14/2023,1. Prod Stopped,Machine is showing width stop maint required,Closed and Completed,0,0.3,Mike D,,0,02/14/2023 12:00 AM,"Miguel Diaz - 02/14/23  8:13:26 AM: This pop up happens in the mornings sometimes  need to click okay for all and machine will be ready to cut after .
Usually machine will calibrate on its own if not and this message pops up operator needs to click on tools  and calibrate on this screen  .",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,4500,02/20/2023,1. Prod Stopped,"Holz-Her keep going down, sound like there is an air leak.",Closed and Completed,250,2.5,Miguel & Max,,1,02/20/2023 02:00 PM,Miguel Diaz - 02/21/23  7:54:50 AM: Operator advised after fixing the repair we did yesterday from the belt ripping apart cutting down 4 hoses the saw was not going up all the way per operator .Troubleshoot and found that the hoses had to be moved instead of 1234 it was 4321.Saw is working properly now .See attachment if needed | Maksim Bushka - 02/20/23  2:11:57 PM: Trouble shoot find out the belt reaped of and damaged two air lines. Replaced the belt and two air hoses.,"[{""name"": ""holzher saw ripped hoses 2-20-23.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/231?guid=7bbd6e49-857d-4d94-8d7d-3d53c27ac9bd""}]"
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,4513,02/21/2023,1. Prod Stopped,Operator notify the pushing arm on Holz-Her Saw fail down.,Closed and Completed,20,1,Miguel & Max,,0,02/21/2023 10:30 AM,Maksim Bushka - 02/21/23 10:39:44 AM: Found a broken screw. Replaced the holding screw on the pushing arm.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,4924,03/20/2023,1. Prod Stopped,The machine just turns off. Please see Ramon Luna.,Closed and Completed,0,0.2,Mike Max,,0.2,03/20/2023 12:00 AM,Miguel Diaz - 03/20/23 10:58:41 AM: Machine displayed width drag fault found one of the grippers barely dragging on the table enough to make it trip adjusted gripper machine is back up and running,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,4925,03/20/2023,1. Prod Stopped,HPL Saw just turns off when cutting.,Closed and Completed,0,2.2,Mike Max,,2.2,03/20/2023 12:00 AM,Miguel Diaz - 03/20/23 10:57:09 AM: Saw displayed error pneumatics troubleshoot the full machine had to remove all machine covers to listen and find the air leak if any .Found air leak in the back of the machine located on the program fence .Made repairs machine is back up and running .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,5160,04/05/2023,1. Prod Stopped,Saw is down. It stops cutting at a certain point and makes a strange noise.,Closed and Completed,0,1,Mike Max,,1,04/05/2023 12:00 AM,"Miguel Diaz - 04/05/23  9:36:20 AM: Found machine stopping when cutting particle board after cutting 16 inches in it stops .
Found board warped replaced board and it still stops .Turned Saw off to troubleshoot .
Found that the operator who is making stiles used the saw  to cut down masonite well  it had glue and the double masonite got stuck to the beam .
When cutting it was moving the sheet getting the blade stuck and comes to an abrupt  stop .Suggest operator pay attention to what they are doing this could have gone bad and damaged the motor .",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,5637,05/11/2023,"5. Prod Ongoing, Maint Required",Jose M advised after the computer up grade 9-12-23  was done the saw width stop is farther back in the machine making them reach inside to place the part against the fence .,Closed and Completed,0,0.5,Mike D,,0.4,05/11/2023 12:00 AM,Miguel Diaz - 05/11/23  8:08:40 AM: Reached out to tech support they dialed in this morning and made the adjustment for the width stop to be closer to the cut line .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,5713,05/18/2023,"3. Prod Affected, Not Stopped",As we are cutting in the  Holzher saw after a cut the saw does not return to its home position it stays were it ends the cut.,Closed and Completed,0,0.6,Mike d,,0,05/18/2023 12:00 AM,Miguel Diaz - 05/18/23  9:28:30 AM: Stood at the saw and watch the operator cut several sheets with out any issues walked away then the  operator advised it stopped at the end monitor displayed  pneumatic error .This could mean anything there are lots of air lines all over the machine the fun part is trying to  find it .Found 1/4 hose  connector semi broken replaced connector and gave machine back .Operator reports no issues .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,5724,05/18/2023,2. General Maint - High Priority,Asked operator how the saw was working he advised it stopped again mid way .,Closed and Completed,0,0.5,Max Mike,,0,05/18/2023 12:00 AM,Miguel Diaz - 05/18/23  1:27:15 PM: Found operator working on another machine he said saw was not being used for a bit took the covers off turned machine on and  let it run and found the hose that was leaking air from the rear of the program fence .Replaced hose and re installed cover .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,5865,06/02/2023,1. Prod Stopped,One small plate from the front come off,Closed and Completed,0,0.3,Miguel & Max,,0,06/02/2023 09:00 AM,Maksim Bushka - 06/02/23  9:06:08 AM: Cleaned up the old glue and glued back.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,5983,06/12/2023,"5. Prod Ongoing, Maint Required",Operator advised saw stopped cutting and is displaying error pneumatics,Closed and Completed,25,0.5,Max Mike,,0.25,06/12/2023 12:00 AM,Miguel Diaz - 06/12/23 11:02:21 AM: Troubleshoot and found a crack in one of the clamp hoses replaced hose machine is back up and running . | Miguel Diaz - 06/12/23 10:56:16 AM: Troubleshoot and found a crack in one of the clamp hoses replaced hose machine is back up and running .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,6013,06/13/2023,"5. Prod Ongoing, Maint Required",During the department first break lead and i heard an air leak coming from the saw   troubleshoot located the leak,Closed and Completed,0,0.5,Mike D,,0,06/13/2023 12:00 AM,"Miguel Diaz - 06/13/23 10:08:36 AM: Turned machine off repaired hose placed a temp coupling and gave machine back to the floor .
No downtime operator was cutting plastic",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,6168,06/22/2023,1. Prod Stopped,"sounds like there is a air leak, when the grab arms pull the particalboard in to cut.",Closed and Completed,0,0.5,Mike diaz,,2,06/23/2023 12:00 AM,"Miguel Diaz - 06/23/23  6:38:08 AM: Found clamp hose  Cracked  this is the fourth hose that is cracked.
The hoses are way past wear and tear and need to be replaced  inside the program fence compartment for the grippers since that is where we had all four crack i will be ordering a roll of 8MM hose to replace them .",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,6583,07/24/2023,"5. Prod Ongoing, Maint Required",Operator advised he cannot remove the blade because the set screw is stripped .,Closed and Completed,4,0.5,Mike D,,0,07/24/2023 12:00 AM,Miguel Diaz - 07/24/23 11:40:22 AM: Used channel locks to remove the blade and get him going at lunch break i removed the blade holder and used screw extractor and removed the stripped set screw replaced with new hardware .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,6667,08/01/2023,4. Prod Continuing but Affected Equipment stopped,When opening the building up this morning I found an air leak coming from the machine and shut the air line off and locked out the machine till I could get to it later .,Closed and Completed,60,1.5,Mike D,,0,09/23/2023 12:00 AM,"Miguel Diaz - 09/23/23  6:59:07 AM: Replacement connector arrived this week i was able to put it on this morning i also replaced to 8 mm hoses .
Leak is gone machine was running with an air leak luckily the PSI bar was just above the shut off point .
Machine is back up and running properly . | Miguel Diaz - 08/01/23 12:07:38 PM: Replacement connector has been ordered Part # 2867095 | Miguel Diaz - 08/01/23  7:46:13 AM: Troubleshoot found a small  6 mm x 10 '' hose leaking from a slit on the side replaced hose and i could still hear air leaking but less after further troubleshoot i found that the air connector that the same hose is connected to  is faulty and needs to be replaced asap as of now the machine is running with the connector .I will reach out to Holzher and get the part over night if possible .",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,7462,10/04/2023,4. Prod Continuing but Affected Equipment stopped,Operator advised machine stopped error message says pneumatics error,Closed and Completed,0,1,Mike d,,0,10/04/2023 12:00 AM,"Miguel Diaz - 10/04/23  7:34:08 AM: Troubleshoot couldn't find the leak till i found it on the hold down beam left side removed 1/2 of hose and reconnect  .
Machine is up and working properly.",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,7581,10/11/2023,4. Prod Continuing but Affected Equipment stopped,Operator advised saw does not cut,Closed and Completed,0,0.2,Mike  Max,,0,10/10/2023 12:00 AM,"Miguel Diaz - 10/11/23  8:04:26 AM: Found saw gripping material but stops when operator presses button to cut .Found no error alarms.
Troubleshoot found dirty width sensor cleaned with ear swab machine is back up and running properly .",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,7598,10/11/2023,1. Prod Stopped,"Operator Carlos notify Maintenance. Error showing Disturbance on the screen, Clamp not working.",Closed and Completed,0,0.42,MB&PU,,0,10/11/2023 12:00 AM,"Primo Uy - 10/11/23  3:02:59 PM: After checking and troubleshooting, we found out one of the air hoses on the clamp was broken. We replaced the hose and return the cover on the clamp assembly. Saw is now working.",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,7779,10/24/2023,1. Prod Stopped,As the operator was cutting on the Holz-her the blade stopped midway and won't return to home position .,Closed and Completed,0,0.5,PU,,0,10/24/2023 12:00 AM,"Primo Uy - 10/24/23  9:14:27 AM: Clear errors: Control Voltage. Motor Protection and frequency converter. After too much time spend on the monitor to manually retract the blade but to no respond. Then i open the cover of the control panel to check the instrument. I found out one of the relay/contactors was off/trip. Reset the relay. Then the error disappears.
Holzher saw is now working properly. Note: ask the operator to change the Blade as it is making a noise. This probably the cause of the relay tripping. After changing the blade noise is gone.",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,7985,11/09/2023,1. Prod Stopped,"Holzher saw has stopped, the blades got stuck causing the safety switch to trigger.",Closed and Completed,0,0.5,Mike Max,,0,11/09/2023 12:00 AM,"Miguel Diaz - 11/09/23  9:06:36 AM: Found a piece of particle board  fall off stuck in its track covering the sensor keeping it from running . Saw is back up and running .
also found the camera not working replaced usb cable",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,8065,11/17/2023,1. Prod Stopped,Yesterday when i was walking by the machine i could hear air escaping while the machine was cutting i stood there and on the second cut it stopped error on screen advised error pneumatics .,Closed and Completed,0,0.4,Mike d,,0,11/16/2023 12:00 AM,Miguel Diaz - 11/17/23  6:46:39 AM: Found hose going to the main blade solenoid with a rip .Made the repair on the hose machine was back up and running .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,8244,12/05/2023,1. Prod Stopped,"As the operator was cutting, a small piece of particleboard fell down the slit of the saw and caused the blade to get stuck.",Closed and Completed,0,0.3,Max,,0,12/05/2023 02:30 PM,"Maksim Bushka - 12/05/23  2:35:20 PM: Clean up the debris, check up the fuses; ok, and reseat the overload riley. Saw is back on line.",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,9293,12/11/2023,1. Prod Stopped,"The blade on the saw is not turning on, making a wired noise like if its stuck.",Closed and Completed,0,0.25,PU,,0,12/11/2023 12:00 AM,"Primo Uy - 12/11/23  7:28:34 AM: Perform Re-calibration, the saw is now working.",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,9328,12/12/2023,1. Prod Stopped,Found saw main duct hose completely clogged leaving dust all over the machine and floor since Monday i found it like this today and advised it has to be replaced asap .,Closed and Completed,90,1.5,Max Mike,,1.5,12/12/2023 12:00 AM,"Miguel Diaz - 12/12/23  1:25:12 PM: Advised lead he gave the green light to replace .
Replaced the flexible duct hose black rubber from Mc master part # 53145K681 need 12 ft to replace the full length when replacing this hose .
Found several punctures in the hose but the main clogged  was in the pipe it was clogged by the  fall off that makes in the blade compartment down into the duct system .Saw is back up and running .",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,9412,12/20/2023,1. Prod Stopped,"Towards the end of the day the saw kept stopping, giving error code:0013 error pneumatics.",Closed and Completed,25,0.3,MIKE D,,0.3,12/20/2023 12:00 AM,Miguel Diaz - 12/20/23  7:47:49 AM: Found gripper one with an air leak on the hose .Replaced air hose .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,9415,12/20/2023,1. Prod Stopped,Got another air leak. Error code : 0013 error pneumatics,Closed and Completed,0,0.3,Mike D,,0.3,12/20/2023 12:00 AM,Miguel Diaz - 12/20/23  8:01:38 AM: This was not another air leak it was drag fault error gripper one was dragging on the table top barely .Adjusted the height machine is back up and running .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,9424,12/20/2023,1. Prod Stopped,Lead advised a table top fell off the machine .,Closed and Completed,0,0.4,Mike D,,0.3,12/20/2023 12:00 AM,Miguel Diaz - 12/20/23  1:42:59 PM: Removed old glue and re-glued top back on machine .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,9512,01/03/2024,1. Prod Stopped,"Saw is down, the operator changed the blades and when he goes to cut the arms push the partial board out and wont run.",Closed and Completed,0,0.2,Mike diaz,,0.2,01/03/2024 12:00 AM,Miguel Diaz - 01/03/24  9:24:46 AM: Found machine not wanting to cut on the operators program .Removed operators program did an air cut machine worked properly after that .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,9525,01/04/2024,"5. Prod Ongoing, Maint Required",Found saw stopped during the lunch break display said width drag fault,Closed and Completed,0,0.3,Mike d,,0,01/04/2024 12:00 AM,Miguel Diaz - 01/04/24 10:34:15 AM: Raised number one gripper by 3/32  .The machine will notice any drag and will stop. Usually the grippers tends to sag over time and needs adjustment overtime by raising it back up it don't  happen  much but it happens .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,9667,01/11/2024,"5. Prod Ongoing, Maint Required",Operator advised machine will not cut 1'' cuts in series mode,Closed and Completed,0,0.3,Mike diaz,,0,01/11/2024 12:00 AM,Miguel Diaz - 01/11/24  8:09:15 AM: Found sensor dirty cleaned photo sensor machine is cutting like it should .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,9670,01/03/2024,"5. Prod Ongoing, Maint Required",As the operator was cutting the saw stopped and sounded like one of the hose has an air leak,Closed and Completed,45,0.5,Mike diaz,,0.4,01/11/2024 12:00 AM,Miguel Diaz - 01/11/24 10:31:38 AM: Hose has been replaced | Miguel Diaz - 01/11/24  9:36:14 AM: Hose to the main cutter broke off the solenoid valve half of the hose stayed inside of the valve .Replaced connector to the solenoid valve and did a temp extension so the operator could keep working i will replace the full hose at lunch time .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,10461,02/20/2024,"5. Prod Ongoing, Maint Required",Found 5 air table nozzles covered with tape .,Closed and Completed,5,0.3,Mike d,,0,02/20/2024 12:00 AM,Miguel Diaz - 02/20/24 11:50:29 AM: Replaced the 5 nozzles that the operators covered .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,11378,04/19/2024,2. General Maint - High Priority,The operator notify 3 air buttons on the table missing the balls.,Closed and Completed,20,0.2,Max,,0,04/19/2024 12:00 PM,Maksim Bushka - 04/19/24 12:17:55 PM: Replaced 3 white air caps on the table,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,12180,06/21/2024,4. Prod Continuing but Affected Equipment stopped,Operator advised the saw stopped working after a cut he did advise the speed was too fast moved by who ?,Closed and Completed,0,0.3,Mike d,,0,06/21/2024 12:00 AM,Miguel Diaz - 06/21/24  9:11:09 AM: Found two tripped breakers in the electrical cabinet also found that the table top has 3 nozzles broken letting air out replaced all 3 nozzles machine is back up and running .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,12209,06/25/2024,"5. Prod Ongoing, Maint Required",Found saw air table missing 3 nozzles,Closed and Completed,15,0.3,Mike d,,0,06/25/2024 12:00 AM,Miguel Diaz - 06/25/24  8:29:37 AM: Replaced the 3 missing nozzles,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,12791,08/16/2024,2. General Maint - High Priority,When walking by and saw that the table tops had 9 missing air nozzles,Closed and Completed,20,0.4,Mike D,,0,07/09/2024 12:00 AM,Miguel Diaz - 08/16/24  7:24:13 AM: Replaced the 9 missing nozzles .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,12626,08/05/2024,2. General Maint - High Priority,Operator advised he cannot remove the cap screw that holds the main saw blade in place,Closed and Completed,0,0.3,Mike d,,0,08/05/2024 12:00 AM,Miguel Diaz - 08/05/24 10:19:38 AM: This was over tightened loosened screw and advised operator not to over tighten .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,12628,08/05/2024,1. Prod Stopped,Operator advised saw is stopping midway during the cut,Closed and Completed,0,0.1,Mike d,,0.1,08/05/2024 12:00 AM,Miguel Diaz - 08/05/24 10:22:13 AM: Found fall off piece stuck under the beam causing the blade to bind .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,13903,11/25/2024,1. Prod Stopped,Saw stopped running and popped up error message: 0013= Error pneumatics,Closed and Completed,0,0.35,PU & MD,,0,11/25/2024 12:00 AM,"Primo Uy - 11/25/24  9:19:11 AM: Primo Uy - 11/25/24 9:11:06 AM:
Replaced broken 6 inches air hose (leaking). Gripper is now working properly, Error S10.",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,13925,11/25/2024,2. General Maint - High Priority,Saw is showing an alert advising we are low on disk space for C drive .,Closed and Completed,0,1,Mike d,,0,11/27/2024 12:00 AM,"Miguel Diaz - 11/27/24  7:44:58 AM: Reached out to Holzher tech support they provided instructions for IT to follow they advise its risky and would rather have them do it ?
Holzher tech called in this morning and guided me through the process added more space for the C drive .
Note system administrator password if needed has been added to the holzher comment notes",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,13927,11/27/2024,4. Prod Continuing but Affected Equipment stopped,Operator advised he is having trouble moving full size sheets on the air table,Closed and Completed,0,0.3,Mike d,,0.3,11/27/2024 12:00 AM,Miguel Diaz - 11/27/24  9:59:33 AM: Filter mesh needed to be thinned down it had accumulated mesh balls .We clean this during our maint pms but it needed to be taken out and thinned out air table is working properly now .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,13928,11/27/2024,"5. Prod Ongoing, Maint Required",Operator advised the saw is stopping when doing a cut error message says width drag fault .,Closed and Completed,0,0.3,Mike d,,0.3,11/27/2024 12:00 AM,Miguel Diaz - 11/27/24 10:02:56 AM: Found first gripper from the left side dragging on the table top it should have 1/16 space underneath to in order to move freely .Made the adjustment .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,14269,01/06/2025,4. Prod Continuing but Affected Equipment stopped,Operator advised  saw did not return after the cut .,Closed and Completed,0,0.8,Primo Mike,,0.3,01/06/2025 12:00 AM,Miguel Diaz - 01/06/25 10:58:06 AM: Found carriage stuck with fall off wedged in between the frame of the machine and top of the carriage. Used electric winch to move the carriage along till we could break up the fall off that was stuck .Also replaced missing flat screw for the cover .Machine is back up .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,14845,02/27/2025,4. Prod Continuing but Affected Equipment stopped,Operator advised when trying to change out the main blade it did not go up for easy replacement .,Closed and Completed,25,0.5,Mike d,,0.5,02/27/2025 12:00 AM,Miguel Diaz - 02/27/25  9:10:21 AM: Troubleshoot and found hose going to the solenoid has a crack  .Replaced hose blade is now raising and lowering properly .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,15085,03/18/2025,4. Prod Continuing but Affected Equipment stopped,Operator advised saw stopped cutting and stopped midway .,Closed and Completed,0,0.6,Mike Gabriel,,0,03/18/2025 12:00 AM,Miguel Diaz - 03/18/25  8:53:01 AM: Troubleshoot machine found stuck particle board wedged in-between frame and carriage .Used powered winch  with chain to move the carriage over  to the right side opening to remove the stuck particle board .Also found the blade compartment full of fall off pieces inside covering the dust collection .Removed all fall of using tool that is near machine .Operators should check for this when replacing blades suggest they get a flash light that's the only way you can see inside .,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,15055,03/13/2025,"3. Prod Affected, Not Stopped","Was advised by operator of pneumatic error code, and air leak sound from saw",Closed and Completed,42.56,0.5,"G Shinobi, MD",,0.5,03/18/2025 10:30 AM,"Gabriel Shinobi - 03/18/25 11:45:16 AM: Replaced air line quick connect for second clamp from the left. No more air leak. good to use

p/n 2191830 - Hollow screw joint x1
p/n 2048612 - Ring T. Nipple x2 | Gabriel Shinobi - 03/13/25  8:44:43 AM: checked machine, air leak coming from air connector on one clap, air leaking only when clamp is down. ordering connector to replace, ok to use machine, will leave open until connectors arrive.",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,15184,03/26/2025,1. Prod Stopped,"Was advised by operator possible air leak, saw not returning to home position.",Closed and Completed,0,0.2,G Shinobi,,0.2,03/26/2025 01:30 PM,"Gabriel Shinobi - 03/26/25  1:37:36 PM: found connecting air line behind grippers with slit, replaced air line. Reset saw to home position. working normally. ok to continue working",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,15387,04/15/2025,1. Prod Stopped,operator advised air leak.,Closed and Completed,0,0.2,G Shinobi,,0.2,04/15/2025 09:00 AM,Gabriel Shinobi - 04/15/25  3:17:59 PM: found T connector not holding air line. replaced T connector. working normal. ok to continue working,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,15525,04/28/2025,"5. Prod Ongoing, Maint Required","Operator notify that some of the air cups on the table are broken,",Closed and Completed,20,0.15,Max,,0,04/28/2025 02:00 PM,Maksim Bushka - 04/28/25  2:13:33 PM: Replaced 3 air cups on the table.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,15823,05/19/2025,2. General Maint - High Priority,Passed by machine found air escaping out a hose inside the blade compartment .,Closed and Completed,0,0.5,MD Gabriel,,0,05/19/2025 12:00 AM,Miguel Diaz - 05/19/25  9:03:57 AM: Replaced air hose,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16435,07/17/2025,1. Prod Stopped,The operator notify the Holz-Her Saw is not cutting.,Closed and Completed,0,1,Max,,0,07/17/2025 06:30 PM,Maksim Bushka - 07/17/25  6:48:30 PM: Found an air hose broken and replaced,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16461,07/22/2025,1. Prod Stopped,operator advised saw not cutting,Closed and Completed,0,0.3,"Max, Shinobi",,0.3,07/22/2025 02:00 PM,"Gabriel Shinobi - 07/22/25  2:17:05 PM: found air line ripped. connector bad with material inside. replaced connector repaired air line. machine working, ok to continue using",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16629,08/11/2025,1. Prod Stopped,The operator notify the Holz-Her saw is not working.,Closed and Completed,0,0.3,Max,,0,08/11/2025 03:00 PM,Maksim Bushka - 08/11/25  3:13:21 PM: Found an air hose broken inside the encloser. Repaired the hose good to goo.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16677,08/13/2025,1. Prod Stopped,one of the air lines is leaking air triggering and alarm code in the machine,Closed and Completed,0,1,"Ramon, Diego, Max",,0,08/13/2025 05:00 PM,Maksim Bushka - 08/13/25  5:15:51 PM: Found one air hose broken. replaced the hose.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16753,08/20/2025,"5. Prod Ongoing, Maint Required",The emergency stop switch fell off.,Closed and Completed,0,0.2,Shinobi,,0,08/20/2025 11:00 AM,Gabriel Shinobi - 08/20/25 11:30:07 AM: reattached e-stop,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16763,08/21/2025,1. Prod Stopped,"We are are having issues with the Holz-Her saw, keeping getting an error message of : 0013= Error pneumatics. When time permits could we have you guys take a look at this.",Closed and Completed,0,1.5,Shinobi,,2,08/21/2025 08:30 AM,"Gabriel Shinobi - 08/21/25  8:47:03 AM: found one air line with gash and one air line disconnected, replaced air line, reconnected",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16769,08/21/2025,1. Prod Stopped,"Hello Guys, the saw is giving us the same error message. The hoes might have came off. When time permits could we have you guys take a look at this please.",Closed and Completed,0,0.5,Shinobi,,0,08/21/2025 11:00 AM,"Gabriel Shinobi - 08/21/25 11:06:02 AM: found air hose with hole, replaced",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16799,08/25/2025,1. Prod Stopped,"We’ve noticed an air leak on a hose due to wear and tear. When time permits, could you please come by and take a look at it?",Closed and Completed,0,0.2,Shinobi,,0,08/25/2025 09:30 AM,"Gabriel Shinobi - 08/25/25  9:43:57 AM: found torn air hose, replaced air hose",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16833,08/27/2025,1. Prod Stopped,"Holzher is not starting up due to an air hoes leak, when time permits could we please have you guys take a look at it.",Closed and Completed,0,0.2,Shinobi,,0,08/27/2025 06:30 AM,"Gabriel Shinobi - 08/27/25  6:56:00 AM: found air line with big gash, replaced air line",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16912,09/04/2025,1. Prod Stopped,Holz-her is down there an air leak . When time permits could you guys take a look at this please,Closed and Completed,0,0.2,Shinobi,,0,09/04/2025 07:00 AM,"Gabriel Shinobi - 09/04/25 11:45:57 AM: no air leak found, machine working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16981,09/11/2025,1. Prod Stopped,The Holzher saw leaking air,Closed and Completed,0,0.2,Shinobi,,0,09/12/2025 07:00 AM,"Gabriel Shinobi - 09/12/25  7:05:45 AM: found air line popped out of coupler, mended connection.",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,16982,09/12/2025,1. Prod Stopped,"There is an air leak in the blade cabin on the Holzher, When time permits could we have you guys take a look at it.",Closed and Completed,0,0.35,Shinobi and PU,,0,09/12/2025 07:00 AM,"Primo Uy - 09/12/25  2:58:45 PM: Broken air fitting, dirty with a small debris inside. Replaced Air fitting. Machine is now working. | Gabriel Shinobi - 09/12/25  7:06:24 AM: found air line popped out of coupler, mended connection.",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17009,09/15/2025,1. Prod Stopped,"Holzer sow has an air leak,",Closed and Completed,0,0.2,Max,,0,09/15/2025 06:00 PM,Maksim Bushka - 09/15/25  6:05:51 PM: Repaired the air hose.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17020,09/17/2025,1. Prod Stopped,"Air hoes came lose, when time permits could we have you take a look at this please.",Closed and Completed,0,0.4,Shinobi,,1,09/17/2025 08:00 AM,"Gabriel Shinobi - 09/17/25  8:02:58 AM: found 12mm air line ripped from coupler. replaced coupler, reconnected air line.",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17143,10/06/2025,1. Prod Stopped,There is a hoes leak in the holz-her,Closed and Completed,0,0.5,Shinobi,,0,10/06/2025 09:00 AM,"Gabriel Shinobi - 10/06/25 10:37:57 AM: found air line popped out, replaced section and reattached",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17244,10/09/2025,2. General Maint - High Priority,Operator notify some of the air balls on the table missing.,Closed and Completed,0,0.2,Max,,0,10/09/2025 06:00 PM,Maksim Bushka - 10/09/25  5:40:13 PM: Replaced 4 air balls on the table.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17247,10/10/2025,1. Prod Stopped,"The holz-her stops after ever cut, doesn't give no error message, when time permits could we have you guys take a look at it thank you.",Closed and Completed,0,0.1,Shinobi,,0,10/10/2025 07:30 AM,"Gabriel Shinobi - 10/10/25  9:22:38 AM: no issue found, saw working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17313,10/16/2025,1. Prod Stopped,"The saw keeps turning off.  Error message ""00113 = Error Pneumatics""",Closed and Completed,0,0.2,Shinobi,,0,10/16/2025 01:00 PM,"Gabriel Shinobi - 10/16/25  2:47:50 PM: inspected saw, working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17354,10/17/2025,1. Prod Stopped,The operator notify the saw stopping on every cut.,Closed and Completed,15,0.2,Max,,0,10/17/2025 02:30 PM,Maksim Bushka - 10/17/25 12:46:19 PM: Found an air hose broken. Cute out and used a nipple.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17462,10/27/2025,1. Prod Stopped,"When we came in, it looked like the motor was stopped midway through its cycle. We tried a reset but haven’t had any luck. We’re currently receiving the following error messages — please see the attached pictures for reference.",Closed and Completed,0,0.2,"Shinobi, Operator",,0,10/27/2025 07:00 AM,Gabriel Shinobi - 10/27/25  7:15:14 AM: reset monitor working normally,"[{""name"": ""ce865c19-8b06-4c40-bf03-f0b3a3b0ba3a.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/858?guid=fb60cb9f-ae02-4e1f-9584-01c782656016""}, {""name"": ""647494b1-b81b-4f4c-9282-8cf1a05fc415.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/859?guid=fb60cb9f-ae02-4e1f-9584-01c782656016""}, {""name"": ""b59966ee-47d2-4f4d-9fc5-6beaf78c9878.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/860?guid=fb60cb9f-ae02-4e1f-9584-01c782656016""}]"
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17487,10/27/2025,2. General Maint - High Priority,The operator notify some of the balls on the table missing,Closed and Completed,25,0.3,Max,,0,10/27/2025 07:00 PM,Maksim Bushka - 10/27/25  6:54:48 PM: Replaced 4 vacuum balls on the table.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17523,10/30/2025,1. Prod Stopped,Holz-Her saw air leak from one of the clamps hoses,Closed and Completed,0,0.3,Max,,0,10/30/2025 11:30 AM,Maksim Bushka - 10/30/25 11:49:30 AM: Replaced the smashed air hose.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17535,11/03/2025,1. Prod Stopped,"Saw stopes at the middle of a cut, when time permits could you guys take a look at it please.",Closed and Completed,0,1,Shinobi,,0,11/11/2025 01:00 PM,"Gabriel Shinobi - 11/12/25  9:07:52 AM: found vacuum hose for saw dust torn, patched, found leak replaced section of air hose working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17756,11/21/2025,1. Prod Stopped,"There is an air leak in the Holzher, we are getting the pneumatic error and it continues to stop after every cut.",Closed and Completed,1,1.5,Shinobi,,0,11/21/2025 11:00 AM,"Gabriel Shinobi - 11/21/25 12:17:51 PM: found big gash in vacuum line, patched, found regulator not working properly, replaced, found leak on one clamp, trimmed air hose, removed torn line from connector working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17810,12/01/2025,1. Prod Stopped,The operator notify the saw stops on the middle of operation.,Closed and Completed,30,0.3,Max,,0,12/01/2025 01:00 PM,Maksim Bushka - 12/01/25  2:26:40 PM: Found one hair hose broken. Replaced the hose and the saw is on normal operating.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,17353,10/17/2025,2. General Maint - High Priority,"We found a broken bolt on the Holz-Her, which appears to have come from the bracket that holds the motor. When time permits, could you please take a look at this?

Please refer to the attached picture for reference.",Closed Without Action,0,0,PU,,0,01/10/2026 12:00 AM,Primo Uy - 01/10/26  7:05:10 AM: Do not belong to the machine?,"[{""name"": ""038b8267-3844-4554-a906-b3c91bd5c990.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/855?guid=733c9aff-0855-4f80-963f-7107897e5c5e""}]"
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,18277,01/22/2026,"3. Prod Affected, Not Stopped","When saw is coming back to original position, there is a loud grinding noise coming from the saw carriage. It looks like the large gear is slipping causing the grinding noise, which hits the stopper at the back pretty hard.",Closed and Completed,0,8,"Max, Sean, Shinobi",,8,01/24/2026 11:30 AM,"Gabriel Shinobi - 01/24/26 11:26:35 AM: found the motor and sprocket just barely aligned, removed broken bold and replaced, realigned motor. working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,18303,01/26/2026,1. Prod Stopped,HOLZ-ZER saw went down again the saw carriage is not slowing down when going back to home position. it has the same issue that had last week,Closed and Completed,0,0.5,"Max, Shinobi",,0,01/27/2026 07:00 AM,"Gabriel Shinobi - 01/27/26  7:09:58 AM: Max, retightened bolts, checked them this morning they are currently holding. if happens again will add loctite and lock washer",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,18326,01/30/2026,1. Prod Stopped,"Holz-Her is doing the loud banging noise again, not sure if one of the screws got loose or broke off.",Closed and Completed,22.5,1.5,Shinobi,,1.5,01/30/2026 09:30 AM,"Gabriel Shinobi - 01/30/26  9:45:38 AM: removed broken stud, cleaned up threads, replaced bolts and added anti-vibration washers and loctite. working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,18548,02/23/2026,1. Prod Stopped,Two pushers on the Holz-her saw broke when operator was cutting a create,Closed and Completed,0,2,Max,,0,02/23/2026 08:00 PM,"Maksim Bushka - 02/26/26  2:17:45 PM: Removed the broken bolts and install 2 arms.,",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,18680,03/09/2026,1. Prod Stopped,saw carrier stuck not moving,Closed and Completed,0,0.2,Shinobi,,0.5,03/09/2026 09:30 AM,"Gabriel Shinobi - 03/09/26 11:13:30 AM: found particle board sliver wedged on top of carrier, pulled carried to end cleared debris, working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,18683,03/09/2026,1. Prod Stopped,"Saw got stuck when cutting, when time permits could you please come take a look at this.",Closed and Completed,0,0.3,Shinobi,,0.5,03/09/2026 09:30 AM,"Gabriel Shinobi - 03/09/26 11:19:52 AM: found particle board sliver wedged on top of carrier, pulled carried to end cleared debris, working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,18867,03/24/2026,1. Prod Stopped,sone of the clamps on the saw has an air leak,Closed and Completed,15,0.5,Shinobi,,0.5,03/24/2026 02:00 AM,Gabriel Shinobi - 03/24/26  2:11:40 PM: found air hose leaking replaced air hose. working normally,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,18872,03/24/2026,2. General Maint - High Priority,Saw carriage is stuck in place unable to use machine.,Closed and Completed,0,0.5,Shinobi,,0,03/25/2026 07:00 AM,Gabriel Shinobi - 03/25/26  6:35:41 AM: found saw working normally closing work order,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,19027,04/08/2026,2. General Maint - High Priority,The holzher air table is missing serval air barring,Closed and Completed,0,0.2,Shinobi,,0,04/08/2026 07:00 AM,Gabriel Shinobi - 04/08/26  8:00:53 AM: Replaced 8 air bearings,"[{""name"": ""a2ae21a8-660f-4051-9c5e-f06c31cfdc2a.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/947?guid=11ffe777-f620-4603-97c9-ab629e315aa9""}]"
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,19154,04/20/2026,4. Prod Continuing but Affected Equipment stopped,"Hello, one of the Holz-her's clamp arm had twisted its slider piece and effectively bent the bolt the holds down the spring to the slider. This assembly was given to Max during the night and has advised for repair due to bent parts. There are replacement parts but not exactly what is being used. To keep production going, we are going to move one of the working clamp arm to the location of the defective arm and test. Please take a look at this issue as soon as possible.",Closed and Completed,0,3,"Max, Shinobi",,1,04/21/2026 10:30 AM,"Gabriel Shinobi - 04/21/26  2:10:43 PM: found linear bearing broken, replaced and rebuilt clamp arm, 

reinstalled arm, machine working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,19247,04/29/2026,"3. Prod Affected, Not Stopped",Ball bearings that allow the operators to move particle board to and fro are missing. This is causing the operator to use unnecessary strength to push the particle board to the saw. We need ball bearings put in place.,Closed and Completed,0,0.2,Shinobi,,0,04/30/2026 12:00 AM,,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,19378,05/12/2026,4. Prod Continuing but Affected Equipment stopped,There is a rip on the black tubing of the lifting angle device on the saw. Tried to apply tape to temporarily remedy it but did not work. I will send a photo to Maintenance team to identify the location of the rip.,Closed and Completed,0,0.2,Shinobi,,0,05/13/2026 06:30 AM,"Gabriel Shinobi - 05/13/26  6:53:22 AM: found tear, clipped bad area, added coupler working normal",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,19532,05/20/2026,1. Prod Stopped,Holz-Her saw not working it might have an air leak,Closed and Completed,0,0.2,Max,,0,05/20/2026 05:00 PM,Maksim Bushka - 05/20/26  4:52:23 PM: Replaced the fitting connection.,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,19794,06/10/2026,1. Prod Stopped,CL saw is shutting down while cutting. Registers lower power voltage message. It also places itself on standby as though the blade was getting replaced. Please inspect.,Closed and Completed,0,1,Shinobi,,0,06/10/2026 10:30 AM,"Gabriel Shinobi - 06/10/26  2:38:19 PM: found alert clearing immediately, found saw with a lot of build up, vacuumed around carriage, operator replaced scoring and cutting blade, machine working normally, recommended to have operator and lead work saturday to clean machine entirely",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,19815,06/11/2026,"3. Prod Affected, Not Stopped",Need ball bearings on the air table. At least 5 are missing. Please,Closed and Completed,0,0.3,Shinobi,,0,06/11/2026 04:00 PM,Gabriel Shinobi - 06/12/26  6:48:20 AM: only 4 needed replacing. replaced,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,19949,06/25/2026,"3. Prod Affected, Not Stopped",The air table is missing about 4-6 bearings .,Closed and Completed,0,0.2,Shinobi,,0,06/25/2026 06:30 AM,Gabriel Shinobi - 06/25/26  6:49:11 AM: 3 table air bearings missing and replaced,[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,19967,06/25/2026,1. Prod Stopped,"The HOLZ-HER saw powers on successfully; however, the machine does not start when the cycle start button is activated.

Initial troubleshooting indicates a possible fuse-related issue.",Closed and Completed,0,1,Shinobi,,0,06/26/2026 08:30 AM,"Gabriel Shinobi - 06/26/26  9:02:03 AM: found no issues with power or fuses, only pneumatic air leak, replaced section of ail line and connector",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,19992,06/30/2026,1. Prod Stopped,Air leak,Closed and Completed,0,1,"Shinobi, Max",,0,06/30/2026 10:00 AM,"Gabriel Shinobi - 07/01/26 10:22:43 AM: Replaced air line connector, arm working, no leak, working normally | Gabriel Shinobi - 07/01/26  7:11:03 AM: found one of the grip arms leaking from air line connector, plugged it for now will need to replace connector",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,20005,07/01/2026,1. Prod Stopped,advised air connection popped out,Closed and Completed,0,0.5,Shinobi,,0,07/01/2026 07:00 AM,"Gabriel Shinobi - 07/01/26  7:38:05 AM: found air line connector disconnected, air line tore inside connector, cleared obstruction, trimmed line, reconnected. working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,20006,07/01/2026,1. Prod Stopped,"There was another air leak on the saw, when time permits could we have you  guys take a look at this please.",Closed and Completed,0,0.5,Shinobi,,0,07/01/2026 07:00 AM,"Gabriel Shinobi - 07/01/26  7:38:31 AM: found air line connector disconnected, air line tore inside connector, cleared obstruction, trimmed line, reconnected. working normally",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,20243,08/04/2026,1. Prod Stopped,we have an air leak on the Holz-her when timer permits could we have you guys take a look at it please.,Closed and Completed,0,0.5,Shinobi,,0,08/04/2026 09:30 AM,"Gabriel Shinobi - 08/04/26 10:25:28 AM: found air line torn inside clamp area, replaced",[]
135,EQ ID 135,"Saw,Horizontal, Holz-Her",Toilet Partitions,20274,08/05/2026,1. Prod Stopped,one of the pushers from the Holz her saw came out loose,Closed and Completed,0,0.5,Shinobi,,0,08/05/2026 02:30 PM,"Gabriel Shinobi - 08/05/26  2:54:49 PM: found complete gripper assembly fell off carrier, reassembled gripper to plate, reinstalled",[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,12450,07/18/2024,6. General Maint,The shop dropped off two strapping tools that are not working,Closed and Completed,0,0.5,Mike d,,0,07/19/2024 12:00 AM,Miguel Diaz - 07/19/24  7:10:04 AM: One tool has missing parts i had to look for the parts in the shop ??? The other tool had the cutter adjusted but its too far down i matched the other tool that they say works .,[]
