equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
5341,EQ ID 5341,General Maintenance,Toilet Partitions,12495,07/23/2024,6. General Maint,Operator on the 1/*2 cell  requested we repair one of the sides for the material kart that holds the 1'' inch strips for packing,Closed and Completed,0,0.4,Mike d,,0,07/23/2024 12:00 AM,Miguel Diaz - 07/23/24  9:29:17 AM: Operator already had the piece of phenolic . I had to drill new holes on the part to mount it on the kart .,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,12611,08/02/2024,6. General Maint,TPF has enough scrap material in the back yard to call in a 40 yard dumpster from Waste management .,Closed and Completed,2000,1.2,Mike d,,0,08/02/2024 12:00 AM,Miguel Diaz - 08/02/24  7:20:57 AM: Filled up dumpster with all scrap material outside .,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,12634,08/05/2024,"5. Prod Ongoing, Maint Required",Received  request for support chain that holds the roll foam in the air was struck with a stacker chain was ripped down .,Closed and Completed,0,0.5,Mike d,,0,08/05/2024 12:00 AM,Miguel Diaz - 08/05/24 10:26:34 AM: Repaired chain used scissor lift to connect it back up on the ceiling .,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,12836,08/21/2024,"5. Prod Ongoing, Maint Required",Operator advised the Manual clamp made in house is not working used on the A & S  saw .,Closed and Completed,0,0.5,Mike d,,0,08/21/2024 12:00 AM,Miguel Diaz - 08/21/24  1:21:27 PM: Found it broken its been dropped .I repaired it using spare parts from an  old magnet  .,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,12837,08/21/2024,6. General Maint,The rack next to the shipping desk in TPF -- needs a metal rack installed. The current one is bent and can lead to problems.,Closed and Completed,0,0.5,Max Primo,,0,08/22/2024 12:00 AM,Miguel Diaz - 08/22/24  6:23:58 AM: Max and Primo fixed the screen its good to keep .Attached  quote for future use if needed | Miguel Diaz - 08/21/24  1:22:46 PM: Employee showed me the screen  this is a special size and needs to ordered .I just sent the email now asking for a quote .,"[{""name"": ""Rack 5 ft screen quote in tpf 8-22-24.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/613?guid=15d7d995-7d9b-46c7-b1c6-6434cf79bd80""}]"
5341,EQ ID 5341,General Maintenance,Toilet Partitions,13294,10/05/2024,2. General Maint - High Priority,light needs to be moved from one location to another since the vlm will be below it .,Closed and Completed,50,2,Mike d,,0,10/05/2024 12:00 AM,Miguel Diaz - 10/07/24  8:20:34 AM: Moved light as requested had to replace the metal clad since the run was longer,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,13535,10/22/2024,6. General Maint,TPF purchased two tables for the VLM area that needs to be put together .,Closed and Completed,0,8,Mike Primo Max,,0,10/23/2024 12:00 AM,Miguel Diaz - 10/23/24 12:56:05 PM: Assembled both tables,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,13872,11/20/2024,2. General Maint - High Priority,Found damaged upright on west facing racks,Closed and Completed,372.3,8,Primo Mike Max,,0,12/05/2024 12:00 AM,Miguel Diaz - 12/06/24  6:31:38 AM: The one we purchased did not fit by 1/2 ''since the wall is not straight .We had to get the upright from the maintenance rack .Offload all 4 levels and move the upright over to the area that was damaged .Rack that was purchased was placed in the maintenance area to replace the one that was removed .Please advise employees to be careful when driving this was a lot of man hours to fix and get the rack back up for the shop  .This all preventable  . | Miguel Diaz - 12/04/24 11:17:14 AM: Removed all material from the rack this morning for two sections .Removed two sections of beams and screens then removed the center upright that was badly damaged and  placed it outside for scrap .Moved the right side upright to the center .Open space will have a stand alone rack we are picking it up today and we will put it together this week .Adding cost and labor  up till  now . | Miguel Diaz - 11/20/24  1:20:44 PM: Please off load the heavy pallet in the middle till we can get it replaced Please advise all TPF operators who place material there not to load it  .I reached out to racks 4 less for a quote they will need to build one for us waiting for the quote .Open attachment to view picture of the damage.,"[{""name"": ""Upright damage 11-20-24.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/678?guid=f3908593-99b5-41b0-b2b3-021ecc160e33""}]"
5341,EQ ID 5341,General Maintenance,Toilet Partitions,13974,12/04/2024,6. General Maint,"My desk has a keyboard track underneath with sharp edges on it that are likely to tear my clothing. I would like to have the track removed, have keyboard shelf added, or have the sharp edges and points covered up.",Closed and Completed,0,0.35,PU,,0,12/05/2024 12:00 AM,"Primo Uy - 12/05/24 12:34:09 PM: Protection cover was missing, add the under the table key board tray and install the protection cover.
Note: Keyboard tray was added upon the request of Daniel C.",[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,14194,12/31/2024,6. General Maint,TPF has a lot of scrap material outside for scrap .,Closed and Completed,2000,1.9,Max,,0,12/30/2024 12:00 AM,Miguel Diaz - 12/31/24  7:52:30 AM: Reached out to Waste management for a dumpster .Dumpster was filled yesterday and will be picked up Thursday 1-2-25 .,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,14240,01/03/2025,6. General Maint,Need to secure power strip to the table found it loose on top and add power tree .,Closed and Completed,10,0.6,Mike d,,0,01/03/2025 12:00 AM,Miguel Diaz - 01/03/25  8:23:34 AM: Secured power strip to table and anchored tree to the floor .Sunwest will be here Monday to run power .,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,14309,01/07/2025,2. General Maint - High Priority,TPF has enough scrap material out in the yard  for two bins .,Closed and Completed,4000,3,Max Mike,,0,01/09/2025 12:00 AM,"Miguel Diaz - 01/09/25 10:29:07 AM: Requested two dumpsters  be brought in from Waste management back to back to dump all the scrap material outside .
Filled up both bins .",[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,14360,01/14/2025,2. General Maint - High Priority,Found TPF office door closer not working properly .Door was slamming .,Closed and Completed,220,0.6,Mike d,,0,01/14/2025 12:00 AM,Miguel Diaz - 01/14/25  9:32:59 AM: Replaced door closer Part # Dorma 8916SPA FC SN1 689 .Door is now closing and opening properly .,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,14384,01/13/2025,6. General Maint,Erik requested we add another row to the floor mats in front of the VLM machine .,Closed and Completed,422.59,1,Mike d,,0,01/16/2025 12:00 AM,Miguel Diaz - 01/16/25  8:27:20 AM: Purchased a box of floor mats and added the row as requested .,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,14648,02/12/2025,2. General Maint - High Priority,Remove  middle section and place full 3 section rack in the new area as requested .,Closed and Completed,0,8,Gabriel MD,,0,02/12/2025 12:00 AM,Miguel Diaz - 02/12/25  8:46:46 AM: Half way during moving the rack we were told to leave it in place reassembled rack .,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,15433,04/18/2025,"3. Prod Affected, Not Stopped",operator advised air connection on air box popped off,Closed and Completed,0,0.5,"Max, Shinobi",,0.5,04/15/2025 10:30 AM,"Gabriel Shinobi - 04/18/25 10:45:27 AM: found elbow connector cracked, cleaned and reglued, working properly, ok to continue using.",[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,17417,10/22/2025,2. General Maint - High Priority,"Plastic laminate delivery Divider need repair, divider come out from the track and the top stopper was broken.",Closed and Completed,0,1,PU,,0,10/22/2025 12:00 AM,Primo Uy - 10/22/25 12:55:35 PM: Re-align all divider back to the track and replaced the stopper.,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,18929,03/31/2026,2. General Maint - High Priority,"Entrance roll-up door was hit by a stoker, Door stayed open halfway and it does not go up or down",Closed and Completed,0,0.45,PU,,0,03/31/2026 12:00 AM,Primo Uy - 03/31/26 12:12:30 PM: Roll up door got hit and the sensor come off the track. use a stacker and the scissor lift to help push the door back on the track. Roll up door os now working.,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,19374,05/12/2026,6. General Maint,Can I request help to fix back the location of a packing workstation in hardware? It looks like it may have been moved by something heavy and just need it to return to its original location.,Closed and Completed,0,0.3,Max,,0,05/12/2026 07:00 PM,Maksim Bushka - 05/12/26  7:15:27 PM: Pulled back the shelves.,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,19835,06/12/2026,6. General Maint,"Hello team we received a stand alone desk, When time permits could we have you guys build it please and thank you.",Closed and Completed,0,0.5,Shinobi,,0,06/12/2026 08:30 AM,Gabriel Shinobi - 06/12/26  8:29:26 AM: desk assembled and delivered,[]
5341,EQ ID 5341,General Maintenance,Toilet Partitions,20136,07/28/2026,2. General Maint - High Priority,The Rack Wilsonart uses to transport is damaged from top that stops Laminate from sliding. Needs to be replaced before the next delivery Rack is located outside of TPF.,Closed and Completed,0,1,PU,,0,08/04/2026 12:00 AM,"Primo Uy - 08/04/26 12:46:38 PM: Divider stop broken. Replace the top divider stop. Re-aligned all divider that come out from the rack rail track.
Divider is now fixed.",[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,2133,08/08/2022,4. Prod Continuing but Affected Equipment stopped,"we were having issues with the censors not picking up to drill, so we did a reset and now it wont turn back on.",Closed Without Action,0,0,md,,0,08/09/2022 12:00 AM,"Miguel Diaz - 08/08/22  3:22:37 PM: Found machine display off checked all voltage coming in all checked out .
found beckhoff drives with error codes one is error 0.3 the other is error N17.
Tom Van the local tech support for gannomatts did not call back called head quarters They advised to call early morning 
i will call them back when in tomorrow a@ 5:30 am",[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,2298,09/01/2022,4. Prod Continuing but Affected Equipment stopped,Primo reported one of the clamps for the machine had a cap popped off and ring fell out .,Closed and Completed,0,0.7,Mike Diaz,,0,09/01/2022 12:00 AM,Miguel Diaz - 09/01/22  7:16:33 AM: Replaced clamp this morning  old clamp will get repaired machine is good to go .,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,3636,12/14/2022,2. General Maint - High Priority,Operator advised machine barcode reader is not working .,Closed and Completed,25,0.5,Mike diaz,,0.5,12/14/2022 12:00 AM,"Miguel Diaz - 12/14/22  8:22:23 AM: Troubleshoot and found barcode reader USB extension is not working replaced it with a temporary cable i placed it in front of the machine it should be in the rear of the machine .Ordering replacement USB cable 12 ft .Machine is working.
Note for troubleshooting take barcode reader to P-lam side and see if it works there if it does then the cable is not working if it does not then the barcode reader is not .",[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,3640,12/14/2022,2. General Maint - High Priority,Front table in Gannomat machine is not level,Closed and Completed,0,0.2,Miguel & Max,,0,12/14/2022 09:00 AM,Maksim Bushka - 12/14/22  9:29:54 AM: Adjusted the front table in Gonnomat machine,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,3992,01/13/2023,6. General Maint,Barcode reader needs the 12 ft usb cord replaced we had a temporary on there .,Closed and Completed,15,0.6,Max Mike,,0,01/14/2023 12:00 AM,Miguel Diaz - 01/16/23  6:49:10 AM: Replaced USB cord and wired it from the inside of the machine.,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,4235,02/02/2023,2. General Maint - High Priority,"the 2nd to last censor is not activating, could we have you guys take a look at it please. this is in the 3/4"" cell",Closed and Completed,0,0.2,Mike Diaz,,0,02/02/2023 12:00 AM,Miguel Diaz - 02/02/23 11:48:15 AM: Adjusted the sensor to read the door with in tolerance .,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,4226,02/02/2023,2. General Maint - High Priority,ME requested we replace the 3/4 back stop with a new design that would work with drilling gapless .,Closed and Completed,0,2,Mike Diaz,,0,02/06/2023 12:00 AM,"Miguel Diaz - 02/08/23  8:07:45 AM: ME made the repairs and put the back stop themselves | Miguel Diaz - 02/02/23  8:21:41 AM: Replaced backstop with new design after putting it on I found 12 holes from the left side don't line up .Open attachment to view pictures .
New backstop needs to be reworked .Had to place the old backstop back on till the replacement can get fixed .","[{""name"": ""gann 3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/206?guid=c1749418-8608-469d-8312-9202218a5b34""}, {""name"": ""gann 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/207?guid=c1749418-8608-469d-8312-9202218a5b34""}, {""name"": ""gann1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/208?guid=c1749418-8608-469d-8312-9202218a5b34""}]"
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,4435,02/16/2023,2. General Maint - High Priority,Operators advised the machines dust collection pipe was raised therefore  not picking up the drilling debris it was all over the table .,Closed and Completed,0,0.3,Mike Diaz,,0,02/16/2023 12:00 AM,Miguel Diaz - 02/16/23  7:28:56 AM: Verified that the pipe does not move up or down so placing it back to its original height is best .Also marked its location for future use if needed .,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,4643,03/04/2023,2. General Maint - High Priority,When the new back stop was replaced the dust collection housing had to be raised because it was going to hit the sensors and back stop .By doing so the machine did not pick up the debris as good as it did before,Closed and Completed,0,0.7,Mike D,,0,03/04/2023 12:00 AM,Miguel Diaz - 03/04/23 11:36:58 AM: Removed housing and trimmed a piece of material so that it can be lowered  to its original height .,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,6845,08/14/2023,"5. Prod Ongoing, Maint Required",Operator advised to maintenance the drill is not holding in place by the set screw,Closed and Completed,0,0.4,Mike d,,0,08/15/2023 12:00 AM,Miguel Diaz - 08/15/23  9:16:12 AM: Replaced set screw and replaced  the allen the use to tighten it .,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,6862,08/16/2023,1. Prod Stopped,Machine would not start up computer had message failed to start up normally,Closed and Completed,0,0.3,Mike Juan,,0.5,08/16/2023 12:00 AM,Miguel Diaz - 08/16/23  7:24:05 AM: This happens when the machine is not turned off properly  and they just shut the power off instead of shutting down the machine in sequence when leaving for the day as a SMI l will be placing start up and turn off instruction by the computer screens so  everyone can start/shut the computer off properly .Juan and myself came up with this SMI .,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,10784,03/20/2024,1. Prod Stopped,Monitor screen stopped working again advised IT department they came down and took the hard drive to create a back up they may replace it to see if this fixes the problem .,Closed and Completed,80,2,IT Department Maint,,4,03/21/2024 12:00 AM,Miguel Diaz - 03/25/24  9:35:10 AM: IT purchased a replacement hard drive and cloned it .Machine is up and running with out issues .Suggest they make another one for future issues if needed .,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,12790,08/16/2024,"5. Prod Ongoing, Maint Required",Found the dust collection cap that is removed to replace the drill bit split in the middle it was holding on by a thread .Operator advised they did not see it ????,Closed and Completed,20,1,Max Mike,,0,07/09/2024 12:00 AM,Miguel Diaz - 08/16/24  7:06:01 AM: Purchased new material from Nibco  3'' ABS (5817) and worked on it to match the old holes locations required holes and routing .,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,13017,09/09/2024,2. General Maint - High Priority,ME advised they would like help with making an extension with top  for the table top so its easier when moving doors with 58'' to the gannomat.,Closed and Completed,0,0,md,,0,09/11/2024 12:00 AM,Miguel Diaz - 09/11/24 11:36:57 AM: Elevator tech moved the side panel over door is not rubbing anymore | Miguel Diaz - 09/10/24 10:10:26 AM: Max did a drawing as is working on this .,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,14839,02/26/2025,1. Prod Stopped,ME Jiego requested to bolt on second camera on Gannomat (3/4 cell),Closed and Completed,0,1,G Shinobi,,1,02/26/2025 02:30 PM,Gabriel Shinobi - 02/26/25  2:58:11 PM: bolted camera fixture frame onto ganomat. used 1/4-20 screws with lock washers and nylon lock nuts. machine ok to use. | Gabriel Shinobi - 02/26/25  2:58:03 PM: bolted camera fixture frame onto ganomat. used 1/4-20 screws with lock washers and nylon lock nuts. machine ok to use.,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,15958,06/04/2025,1. Prod Stopped,"Ganonomat is giving us a error message saying 29: Dynamic Error Servodrive X-Axis! and it completely stops working. We reset it works fine and then after we pass 3 or 4 doors the error pops up. Could we please look into this, Cl production is at a halt .",Closed and Completed,0,0.5,"G Shinobi, ER, JL",,1,06/06/2025 04:00 PM,"Gabriel Shinobi - 06/16/25  7:49:53 AM: JJ found wire loose triggering error. X axis error cleared. | Gabriel Shinobi - 06/05/25 11:08:04 AM: checked rails, tech advised us to check bearings. We do have spare bearings, per Eric will wait for tech advise if needed can replace.",[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,16086,06/11/2025,1. Prod Stopped,"Gannomat not loading drilling programs, can not access Masterfile to communicate with programs. Teamviewer on Gannomat no accessible due to internet disconnection although Gannomat has internet access. IT reloaded a backup save of Teamviewer and the connection and programs started to run properly.",Closed and Completed,0,0,"M/E, IT, Manufacturing",,3,06/11/2025 12:00 AM,Eric Ramirez - 06/16/25  7:53:10 AM: IT reloaded a backup save of Teamviewer and the connection and programs started to run properly.,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,16300,07/07/2025,1. Prod Stopped,advised air regulator was bumped and hanging off,Closed and Completed,0,0.5,"Shinobi, PU",,0.5,07/07/2025 10:00 AM,"Gabriel Shinobi - 07/07/25 10:17:42 AM: cleaned off regulator, Primo replaced gauge, removed bit to reset drill. reconnected regulator tested working normally ok to keep using",[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,16322,07/09/2025,1. Prod Stopped,"We’ve had to stop production on the 3/4"" due to a drilling issue. It appears that the Gannomat has shifted—drilling is currently off by about 1/16"". We're not sure what caused the shift, but it’s affecting accuracy and overall part quality.

When time permits, could you please look into this? Your help is greatly appreciated.",Closed and Completed,0,1,Shinobi,,2,07/09/2025 09:00 AM,"Gabriel Shinobi - 07/09/25  9:09:38 AM: measured current position using ALIGNMENT program, found offset/stop 1 under 0.0895 offset/stop 4 over 0.0535. corrected and tested. machine now drilling correctly, machine is in millimeters

old offset: 
offset/stop 1: 31.574
offset/stop 4: 3331.779

NEW OFFSET:
offset/stop 1: 33.8473
offset/stop 4: 3333.1379",[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,16445,07/21/2025,"3. Prod Affected, Not Stopped",The Gannomat is taking longer for it to drill the holes,Closed and Completed,0,0.2,Shinobi,,0.2,07/21/2025 11:30 AM,"Gabriel Shinobi - 07/21/25 11:22:17 AM: air from regulator was down, increased air pressure. Operator swapping out bit. ok to continue using.",[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,18391,02/06/2026,"3. Prod Affected, Not Stopped",This is the Gannomat for HPL.  The center sensors on the gannomat is not picking up the pieces.  The line thinks the sensor needs to be repositioned or changed.,Closed and Completed,0,0.5,Shinobi,,0,02/12/2026 11:30 AM,Gabriel Shinobi - 02/12/26 11:53:27 AM: sensors replaced | Gabriel Shinobi - 02/06/26  8:44:59 AM: found replacement sensors will replace during operator lunch,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,19846,06/15/2026,1. Prod Stopped,The Gannomat is not scanning the barcodes.,Closed and Completed,0,0.3,Shinobi,,0,06/15/2026 09:00 AM,"Gabriel Shinobi - 06/15/26  9:12:32 AM: scanner working normally, system lagging to bring up program. cleared out old programs from folder and trash bin,  passed to ME. working normally",[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,20017,07/02/2026,"5. Prod Ongoing, Maint Required",I would like to set up antennas on the Gannomat machine for RFID component tracking. Please see Zane Derrod for more details. Thank you.,Closed and Completed,0,0.5,PU,,0,07/27/2026 12:00 AM,Primo Uy - 07/27/26 11:33:13 AM: Request was provided and give support to installed the antennas.,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,20019,07/02/2026,"5. Prod Ongoing, Maint Required",I am trying to connect antennas to the Gannomat for RFID component tracking. Please see Zane Derrod for more details. Thank you.,Closed and Completed,0,0.5,PU,,0,07/27/2026 12:00 AM,Primo Uy - 07/27/26 11:33:57 AM: Done.,[]
1879,EQ ID 1879,Gannomat Index 330 Trend/PRO (Solid),Toilet Partitions,20356,08/12/2026,1. Prod Stopped,"CL Gannomat – down ~ 2 hours
• Starting yesterday evening, the Gannomat scanner was having issues scanning labels, going from some lag before a successful scan up into being unable to scan at all and the Gannomat program crashing.
• Resets, assessments and analyses were made to no avail
• Jared, working with Leroy and manufacturing recalled an update for the VAAV to move to a new VLAN location occurring late yesterday which matches with when issues started to arise
o IT reverted to before the up",Closed and Completed,0,1,"Eric R, Juan L, Jared L",,2,08/12/2026 11:30 AM,"Eric Ramirez - 08/13/26  7:46:25 AM: CL Gannomat – down ~ 2 hours
•	Starting yesterday evening, the Gannomat scanner was having issues scanning labels, going from some lag before a successful scan up into being unable to scan at all and the Gannomat program crashing.
•	Resets, assessments and analyses were made to no avail
•	Jared, working with Leroy and manufacturing recalled an update for the VAAV to move to a new VLAN location occurring late yesterday which matches with when issues started to arise
o	IT reverted to before the update and the Gannomat started to scan as normal
•	Eric met with Matt, James and Leroy theorized that the update may have caused the Gannomat may have still been using the old VLAN location
o	Matt G is investigating to confirm this theory, if validated, OT and Eric will work on documenting and training to ensure this is covered for the Gannomat and future similar technology rollouts","[{""name"": ""bb8a5c74-efb1-4c93-8fdc-e102213bab29.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1028?guid=b916cbb8-e7f4-4dd3-8bbe-aacb36d35c1b""}]"
2109,EQ ID 2109,3/4 Thomas return system,Toilet Partitions,5576,05/08/2023,"5. Prod Ongoing, Maint Required",Lead advised the return system is not in its original location also they would like the corner rail anchored .,Closed and Completed,10,1,Max Primo Mike,,0,05/08/2023 12:00 AM,Miguel Diaz - 05/08/23  9:24:51 AM: Found return system moved by 2'' how ?used pallets jack to get it back in place also anchored the corner rail .Also retighten the nuts for the pop up table that were loose .,[]
2109,EQ ID 2109,3/4 Thomas return system,Toilet Partitions,12078,06/12/2024,2. General Maint - High Priority,When passing by i heard a noise coming from the return system loud screeching noise,Closed and Completed,0,1,Mike d,,1,06/12/2024 12:00 AM,Miguel Diaz - 06/12/24 10:02:18 AM: Troubleshoot and found that the belt pulley and shaft walked out by alot .Had to stop the line to fix this before something breaks .Loosen all hardware and move the pulley back along with moving the shaft back .Machine is up and running .Open attachment to view picture,"[{""name"": ""3-4 return system pulley  moved.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/577?guid=6fcfd4d6-26aa-4e5a-9345-192d65818bc2""}]"
2109,EQ ID 2109,3/4 Thomas return system,Toilet Partitions,14011,12/09/2024,1. Prod Stopped,Operator advised the return system is not working properly .,Closed and Completed,15,1,Mike d,,0,12/09/2024 12:00 AM,"Miguel Diaz - 12/09/24  9:54:01 AM: Found bracket that holds the capacitive prox sensor broken arm cannot stay up as the weld broke .
Fabricate L shape bracket to hold the arm in place Like it was .Open attachment to view pictures if needed .","[{""name"": ""br1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/696?guid=148e9c1b-f41d-4133-922b-7d65bbf3a6bf""}, {""name"": ""br2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/697?guid=148e9c1b-f41d-4133-922b-7d65bbf3a6bf""}]"
2109,EQ ID 2109,3/4 Thomas return system,Toilet Partitions,17519,10/30/2025,1. Prod Stopped,"The return system on the 3/4"" cell stopped working, when time permits could we have you guys come take a look at it please.",Closed and Completed,0,0.5,Shinobi,,0,11/04/2025 01:00 PM,Gabriel Shinobi - 11/04/25  2:44:13 PM: return working normally,[]
2109,EQ ID 2109,3/4 Thomas return system,Toilet Partitions,17745,11/19/2025,1. Prod Stopped,The belt on the return system snapped off.,Closed and Completed,50,1.5,PU   Max,,0,11/19/2025 05:00 PM,Maksim Bushka - 11/19/25  5:36:39 PM: The belt broke again. This kind of belt can't be repaired. We did not have any in stuck. I replaced the belt with an different kind and size just to keep running. Gabriel and Diego will order new belts tomorrow. | Primo Uy - 11/19/25  1:13:21 PM: Done. Repaired. Double request.,"[{""name"": ""1d9bfd46-c7af-4087-acc5-610849c187b8.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/872?guid=00bb3831-e7c3-4084-b1dc-18418d09a081""}, {""name"": ""878868a6-c3eb-4143-b2fb-c16a62628560.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/873?guid=00bb3831-e7c3-4084-b1dc-18418d09a081""}]"
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,1207,04/25/2022,1. Prod Stopped,We have a belt that snapped and is not allowing the return system to kick out the pieces .,Closed and Completed,50,1,Mike diaz,,1,04/25/2022 12:00 AM,Miguel Diaz - 04/25/22 11:26:33 AM: Replaced forward drive belt part # A144 Grainger # 6L203G.Line is back up,[]
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,1266,04/25/2022,4. Prod Continuing but Affected Equipment stopped,Return system has been making noises off and on for sometime bearings were lubed and noise would go away .,Closed and Completed,0,4.5,Mike Diaz Bart Lea,,0,04/30/2022 12:00 AM,"Miguel Diaz - 05/02/22  8:06:57 AM: Found right side bearing was not sitting evenly and was wearing down the shaft therefore making noise.
Replaced full hex shaft and  added a shaft stabilizer also  aligned all arms  for the product to come out straight .We noticed that the 
arm set up did not come with hex shaft stabilizers that is why we were having issues .Please open the attachment to view the work it took to get it fixed.","[{""name"": ""3-4 return system 5-2-22.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/22?guid=20fb1351-f008-44d3-be44-62734d49770f""}]"
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,1577,06/04/2022,4. Prod Continuing but Affected Equipment stopped,End bearing is making the shaft wobbly needs to be replaced,Closed and Completed,75,1,Mike Diaz,,0,06/04/2022 12:00 AM,Miguel Diaz - 06/06/22  6:51:44 AM: also replaced an out feed belt that was barely holding on | Miguel Diaz - 06/06/22  6:49:55 AM: Ordered and replaced end bearing,[]
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,4613,02/28/2023,"3. Prod Affected, Not Stopped",Orange band on the thomas return system come off.,Closed and Completed,0,0.25,PU,,0,02/28/2023 12:00 AM,Primo Uy - 02/28/23  2:58:45 PM: I Check the orange band of any raptures. None. i put it back and test run. OK.,[]
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,6916,08/21/2023,"5. Prod Ongoing, Maint Required",Operators reported two belts are almost about to rip on Friday,Closed and Completed,50,0.6,Mike d,,0,08/19/2023 12:00 AM,Miguel Diaz - 08/21/23  9:59:28 AM: Replaced two outfeed orange round belts .,[]
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,6523,07/19/2023,"5. Prod Ongoing, Maint Required",X 23 of the return rollers are cracked or damaged are in need of replacing ASAP .,Closed and Completed,4208.52,2,Mike diaz,,0,10/14/2023 12:00 AM,"Miguel Diaz - 10/14/23  7:59:37 AM: Replaced 23 rollers mew color is black that's what they had .Open attachment to view a picture of the rollers on the machine if needed labeled 3-4 return rollers 1 & 2 . | Miguel Diaz - 08/24/23  6:31:21 AM: The sleeve arrived yesterday its impossible to put the sleeve in the roller with out  using a hydraulic press i tried different ways and the rollers plastic sleeve  gets damaged .We have moved forward with the order for the 23 rollers .Parts have been ordered .LA# 00052063 | Miguel Diaz - 08/17/23  7:36:21 AM: UPDATE 
I have advised Vincent to hold off on approving the po rec .
Thomas manufacturing is sending me one sleeve to try and put it on myself if i can  make it work they will sell us the x 23 sleeves if i cannot make it work then we will proceed with the po rec and buy the x23 rollers  with sleeves that we need . | Miguel Diaz - 08/16/23  1:49:25 PM: Po rec has been submitted for approval  . | Miguel Diaz - 08/15/23  9:58:01 AM: Still waiting for response from  management on how they want to proceed .
Open attachment to view quote . | Miguel Diaz - 08/09/23  9:44:18 AM: Received quote from Thomas this has been passed to Sam from ME waiting for response . | Miguel Diaz - 07/19/23  9:42:19 AM: Reached out to Thomas returns for replacement waiting for reply and quote if any  here is there response below  .Open attachment to view pictures if needed ..  At 12,480 hours of run time on the current setup, the rollers have outperformed any expected life cycle with the size panels you are running. The scoring marks on the UHMW is representative of the wear created by your product weight and size.","[{""name"": ""tr1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/361?guid=7eb41290-834a-4865-b9ee-d437d7cfc973""}, {""name"": ""tr3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/362?guid=7eb41290-834a-4865-b9ee-d437d7cfc973""}, {""name"": ""tr2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/363?guid=7eb41290-834a-4865-b9ee-d437d7cfc973""}, {""name"": ""tr3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/364?guid=7eb41290-834a-4865-b9ee-d437d7cfc973""}, {""name"": ""tr5.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/365?guid=7eb41290-834a-4865-b9ee-d437d7cfc973""}, {""name"": ""tr4.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/366?guid=7eb41290-834a-4865-b9ee-d437d7cfc973""}, {""name"": ""1080  x 23 rollers need to be replaced quote 7-19-23.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/392?guid=7eb41290-834a-4865-b9ee-d437d7cfc973""}, {""name"": ""3-4 return rollers 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/434?guid=7eb41290-834a-4865-b9ee-d437d7cfc973""}, {""name"": ""3-4 return rollers 1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/435?guid=7eb41290-834a-4865-b9ee-d437d7cfc973""}]"
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,7932,11/04/2023,6. General Maint,4 of the return system rollers from Thomas returns has no spring on them letting the rod move spring  is only used to put in the roller .,Closed and Completed,0,0.5,Mike d,,0,11/04/2023 12:00 AM,Miguel Diaz - 11/06/23  1:23:15 PM: I had reached out to them advising them i that the rods move and received locks to keep them in place .Rollers have the locks in place over the weekend .,[]
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,7911,11/06/2023,2. General Maint - High Priority,I heard the 3-4 return system making weird sounds waves no-one  else could hear but me after asking every one around the area after further investigating the noise is coming from the gear box from the return system,Closed and Completed,0,0.8,Mike Max,,0.8,12/16/2023 12:00 AM,Miguel Diaz - 12/16/23 12:25:33 PM: Closing this work order machine is working . | Miguel Diaz - 11/21/23 11:07:45 AM: Crawled underneath again to add fluid since the floor was wet i can hear the gear box low not like before .Max advised after removing the port hole he can see the fluid so no fluid is needed at this time .Received shipping confirmation that the parts are shipping this week . | Miguel Diaz - 11/06/23 10:39:58 AM: I crawled underneath to check the gear box and found it leaking from the oil seal .As an Emergency fix  we refilled the gear box with gear oil and reached out to Thomas manufacturing for a quote for an oil seal and a new gear box .Open attachment to view pictures if needed of the part and picture of the leak if needed .Machine and cell is back up and running .,"[{""name"": ""3-4 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/452?guid=56211c3b-c425-4163-b68a-68dcdf08b25b""}, {""name"": ""3-4 1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/453?guid=56211c3b-c425-4163-b68a-68dcdf08b25b""}]"
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,9458,12/27/2023,1. Prod Stopped,Operators advised return system does not turn back on,Closed and Completed,0,0.5,Max Mike,,0.5,12/27/2023 12:00 AM,"Miguel Diaz - 12/27/23  9:32:27 AM: Troubleshoot did the checks on the machine checked fuses checked contactors couldn't find the root cause .
Looked at the controller box decided to tighten the cable hardware machine is back up and running .",[]
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,10047,01/20/2024,"5. Prod Ongoing, Maint Required",Return system gear box is leaking and making noise while in use,Closed and Completed,2057,7,Max  Mike,,0,01/27/2024 12:00 AM,"Miguel Diaz - 01/29/24  7:03:30 AM: Replaced gear reducer  and motor over the weekend  return system is back up and running back to normal speed .
Attached are the quotes for the parts if needed for future use . | Miguel Diaz - 01/22/24 12:45:15 PM: Vendor does not have the motor in stock and has to get it delivered to them first then they can NDA to us .QTY of 2 have been ordered po rec has been filled out no ETA was given but they are aware we need it  ASAP . | Miguel Diaz - 01/20/24 11:06:08 AM: A replacement gear box was ordered to be replaced over this weekend1-20-24  when we took everything apart and put everything back together a different noise appeared this noise now came from the motor side .It appears that the motor is also bad and it did not like the new gear box .From what i could see a bearing needed to be replaced after  replacing the motor bearing nothing changed the noise was still there and the motor was running ruff with the new gear  after looking into further we found the bearing housing was bigger than the bearing and was letting the bearing have plenty of play .We had to place the old set up back in. In order for the shop to run Monday since the old gearbox and motor and in sync are worn out together but we did not know that till we got into it this morning   .I will be ordering a replacement motor Monday morning .We will replace this during the week if possible if not during the weekend that's coming if the part is available .Open attachment to view some of the work that was being done .","[{""name"": ""rr3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/509?guid=d98b9bb9-e89d-4d68-bf7b-39f1f954e892""}, {""name"": ""rr2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/510?guid=d98b9bb9-e89d-4d68-bf7b-39f1f954e892""}, {""name"": ""rr1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/511?guid=d98b9bb9-e89d-4d68-bf7b-39f1f954e892""}, {""name"": ""3-4 return system motor replacement 1-20-24.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/514?guid=d98b9bb9-e89d-4d68-bf7b-39f1f954e892""}, {""name"": ""3-4 gear reducer for return system quote 11-8-23.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/515?guid=d98b9bb9-e89d-4d68-bf7b-39f1f954e892""}]"
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,10838,03/27/2024,1. Prod Stopped,Operators notify that the Out-feed orange band broke-,Closed and Completed,0,0.2,PU,,0,03/27/2024 12:00 AM,Primo Uy - 03/27/24 10:01:14 AM: Replaced the orange band. line is now working.,[]
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,11447,04/25/2024,2. General Maint - High Priority,Band on the return system is splitting.,Closed and Completed,0,0.3,Mike d,,0,04/26/2024 12:00 AM,Miguel Diaz - 04/26/24  9:44:42 AM: Repaired orange belt,[]
1461,EQ ID 1461,"Return system,Thomas,Evolve cell",Toilet Partitions,11458,04/26/2024,1. Prod Stopped,Operators reported some orange bands are not spinning and doors are getting stuck,Closed and Completed,350,2,Max Primo Mike,,2,04/26/2024 12:00 AM,Miguel Diaz - 04/26/24 12:22:15 PM: Troubleshoot found that a section of the rod that turns the three arms broke therefore not all three are spinning .Replaced rod machine is back up and running .I have not had to replace any rod because it broke  usually it wears out and needs to be replaced .Bigger parts and weight are a contributing factor why it broke .,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,10865,03/29/2024,2. General Maint - High Priority,ME requested that we replace the glue from the glue pot to another glue that BED is using .,Closed and Completed,0,1.2,Mike D Juan L,,0,03/29/2024 12:00 AM,"Miguel Diaz - 03/29/24  8:00:45 AM: Replaced glue as requested from the holding container and purged the system cleaned metering rod .
Did the glue pot maintenance also .",[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,10866,03/29/2024,2. General Maint - High Priority,Machines ruff cut cutters for top and bottom and leaving ruff edges top and bottom blades are already dull from a couple of days of production .,Closed and Completed,0,1.3,Mike D Juan L,,0,03/29/2024 12:00 AM,Miguel Diaz - 03/29/24  8:06:29 AM: I had reached out to BED for spare parts list and Jake D provided the list and noted for us to purchase the top and bottom cutters asap replacing it from carbide to diamond .Replaced cutters just now  and made adjustments  since the blades are not the same width old cutters width is at 24mm new diamond cutters width is 8 mm so we have no adjustment once they are dull they need to be replaced .,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,10952,04/05/2024,2. General Maint - High Priority,Operators advised yesterday that the machine is taking 4 edgings at a time .They also reported finding a broken piece of metal .,Closed and Completed,0,0.4,Mike diaz,,7,04/05/2024 12:00 AM,Miguel Diaz - 04/05/24  8:20:17 AM: Shop had to stop production yesterday because of this .Made a new one this morning using spring steel no one knows how it happened. Edging does have a tool that goes in and out putting pressure against the stack of edgings this tool does go over the spring steel could have gotten caught .The spring steel metal was not that strong the one i made is stronger and should not break but i will be ordering spares .Open attachment to view picture of the broken and missing part and another showing  how it should look .,"[{""name"": ""spring steel 1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/559?guid=cfd3dc93-dfb0-4318-9ad0-9ae27a68ecb9""}, {""name"": ""spring steel.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/560?guid=cfd3dc93-dfb0-4318-9ad0-9ae27a68ecb9""}]"
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,10979,04/08/2024,2. General Maint - High Priority,Replacement part came in to replace the part that was broken during installation by installer .,Closed and Completed,0,0.4,Mike d,,0,04/08/2024 12:00 AM,Miguel Diaz - 04/08/24 11:42:29 AM: Replaced Guide and sent back the bad one .No cost,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,11540,05/06/2024,2. General Maint - High Priority,While doing maintenance on the machine one of the grease fittings broke half is still inside the threads .Seemed like it was already broken just sitting on top .,Closed and Completed,5,0.4,Mike d,,0,05/06/2024 12:00 AM,Miguel Diaz - 05/06/24  9:02:38 AM: Used extraction tool removed broken piece inside and replaced grease fitting .,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,11652,05/14/2024,1. Prod Stopped,"Machine will not run after turning it on this morning Error message says Edge 1/ Control computer /Profile trimming 1 left .
Unit front edge at the top not in parking position",Closed and Completed,0,2,Juan Mike,,2,05/14/2024 12:00 AM,Miguel Diaz - 05/14/24  8:12:13 AM: Troubleshoot found station 171 from trimming unit could not locate the issue .Called tech support they advised to find sensor S17 and check it its turning ON .Found sensor not coming on at all even after moving the cylinder up and down . Found that the cylinder was loose and had moved all the way down 2'' forward .Moved cylinder back 2 '' to match the rear cylinder and sensor turned on tighten all hardware machine is back up and running .Checked the surrounding hardware for loose .Open the attachment to view picture the red line moved forward to the green line it shouldnt have moved .,"[{""name"": ""e01.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/569?guid=7e3cbaa1-dfaf-4db1-97ec-4fab68aac2ef""}, {""name"": ""e02.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/570?guid=7e3cbaa1-dfaf-4db1-97ec-4fab68aac2ef""}]"
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,13266,10/02/2024,"5. Prod Ongoing, Maint Required",Found the top and bottom edges ruff advised operator that the blades need to be replaced or adjusted .,Closed and Completed,0,0.5,Mike d,,0,10/02/2024 12:00 AM,Miguel Diaz - 10/02/24 11:06:28 AM: Found that the cutters still had room for adjustment .Also found the dust hose clogged for the bottom cutter showed operators and lead my findings and advised they should be removing the hose to look for blockages. Open the attachment to view blocked dust hose .,"[{""name"": ""block1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/628?guid=3d28b83b-5c8b-4a24-8a85-c79e48c38b93""}, {""name"": ""block 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/629?guid=3d28b83b-5c8b-4a24-8a85-c79e48c38b93""}]"
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,13428,10/17/2024,1. Prod Stopped,Operator advised edging is not being fed he did point out its new material and thicker and others .,Closed and Completed,0,0.3,Mike d,,0.3,10/17/2024 12:00 AM,Miguel Diaz - 10/17/24  8:48:48 AM: Raised air regulator slightly to help pull the edging and had to lower the  front of the spring metal so it can go over it .,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,13803,11/13/2024,1. Prod Stopped,Operator advised machine is taking forever for glue to heat up,Closed and Completed,0,0.3,Mike d,,0.4,11/13/2024 12:00 AM,Miguel Diaz - 11/13/24 10:26:42 AM: Troubleshoot and found that the glue reservoir was turned off with the glue level low so when turning on the machine the next day which was this morning it would not let you start till i refilled the glue pot manually till the green light lite up .Showed three employees how to troubleshot this in the future .Machine errors are gone after doing so .,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,13958,12/03/2024,2. General Maint - High Priority,Need to perform general maintenance on the glue pot and machine pm site not generating work orders for this equipment .IT is looking into it .,Closed and Completed,0,0.6,Mike d,,0,12/03/2024 12:00 AM,Miguel Diaz - 12/03/24 11:03:04 AM: did pm for the machine removed old stuck glue from pot cleaned glue level probe .Lubricate moving parts in the mechanism .Remove stuck glue from side rollers blow down entire inside of the machine .Cleaned all cabinet filters .,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,14249,01/04/2025,2. General Maint - High Priority,TPF  requested another rail be added to the machine to help with bigger parts .,Closed and Completed,4482.3,8,Max Mike,,0,01/04/2025 12:00 AM,Miguel Diaz - 01/06/25  7:35:04 AM: Ordered parts needed for the full rail install .Installed the last of the parts this past Saturday .Checked for level .,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,14362,01/14/2025,1. Prod Stopped,Operator advised he has been having issues all day with the edging .,Closed and Completed,504,0.5,Mike D,,4,01/15/2025 12:00 AM,Miguel Diaz - 01/15/25  9:08:45 AM: Part came in this morning replaced holder for vacuum suction cup and suction cup .Machine is working properly will order spares .Work order will stay open till final cost is in . | Miguel Diaz - 01/15/25  5:29:15 AM: I placed the new 3D suction cup holder on the machine looks like its working if it breaks the original part is scheduled to arrive today by 8:30 am . | Miguel Diaz - 01/14/25  2:20:18 PM: Found suction cup ripped when removing the Suction cup holder  .Stiles is having trouble finding it for now ME is making us 3 D printed part to get us going .,[]
5273,EQ ID 5273,Edgebander Homag 2520 Servo 6 Coil,Toilet Partitions,14448,01/22/2025,"5. Prod Ongoing, Maint Required",Side rail on machine has several rollers damaged,Closed and Completed,360,0.5,Mike d,,0,01/22/2025 12:00 AM,Miguel Diaz - 01/22/25 11:30:53 AM: Replaced 30 rollers part # 12-051-13820.,[]
