equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,19872,06/16/2026,1. Prod Stopped,"The adjustment made on the return system is sitting to high causing the boards to hit and get stuck, when time permits please come take a look a this.",Closed and Completed,0,0.5,Shinobi,,0,06/16/2026 11:30 AM,"Gabriel Shinobi - 06/16/26 11:57:29 AM: added spacers, cut bracket for fitment, swapped to longer screws, working normally",[]
63,EQ ID 63,"Return System, Thomas, 1040 Edgebander",Toilet Partitions,19837,06/12/2026,1. Prod Stopped,"Return system issues, the components are getting stuck at the back end.",Closed and Completed,0,2,Shinobi,,0,07/11/2026 12:00 AM,"Gabriel Shinobi - 07/23/26  9:12:18 AM: all trays replaced | Gabriel Shinobi - 06/15/26  9:23:29 AM: Saturday, replaced orange belt pully, Re aligned V belt, cleaned drive belt for front two orange belt, covered in WD-40, will return to tighten additional belts | Gabriel Shinobi - 06/12/26 11:05:46 AM: replaced, missing  orange belt, found components twisting as they come out triggering the sensor early, as well orange belts struggling to move panels, will need to return to tighten up belts, noticed driving V belt  twisted the wrong way, will return to adjust it",[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,1487,05/26/2022,"3. Prod Affected, Not Stopped","We are having chipping problem on the HPL Trimmer, could i have you guys make the necessary adjustments to the blade .",Closed Without Action,0,0,MIKE,,0,05/25/2022 12:00 AM,Miguel Diaz - 05/25/22  8:33:40 AM: WRONG MACHINE,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,2276,08/29/2022,4. Prod Continuing but Affected Equipment stopped,Operators advised part got stuck on the first band and ripped .,Closed and Completed,0,0.3,Mike Diaz,,0,08/29/2022 12:00 AM,Miguel Diaz - 08/29/22 12:12:58 PM: Re-attach orange belt during shops lunch break .,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,2411,09/20/2022,4. Prod Continuing but Affected Equipment stopped,Operators advised yesterday a orange band from the return system ripped .,Closed and Completed,100,0.5,Mike D,,0,09/20/2022 12:00 AM,Miguel Diaz - 09/20/22  9:00:31 AM: Replaced orange band with a new one this morning .,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,3993,01/16/2023,2. General Maint - High Priority,The belt in the front broken.,Closed and Completed,0,0.2,Max,,0,01/16/2023 07:30 AM,Maksim Bushka - 01/16/23  7:43:31 AM: fixed the belt by gluing with heat gun.,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,4903,03/18/2023,2. General Maint - High Priority,While doing laminate cell maintenance i found the outfeed shaft walked over and is not sitting correctly in the bearing,Closed and Completed,0,1.2,Mike D,,0,03/18/2023 12:00 AM,Miguel Diaz - 03/20/23  6:37:57 AM: Loosen shaft and moved it over to the correct position and locked it in place .,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,6193,06/24/2023,"3. Prod Affected, Not Stopped",Operator reported first belt is loose and caused one of the panels top break the plastic overhang,Closed and Completed,0,0.3,Mike D,,0,06/26/2023 12:00 AM,Miguel Diaz - 06/26/23  8:01:45 AM: Cut and shorten orange belt as requested Please note warped panel would cause this also also too much plastic over hang would cause this also .,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,6929,08/21/2023,2. General Maint - High Priority,The speed control on the Return system is not working could we have you guys take a look at this please.,Closed and Completed,40,0.5,MiKE MAX,,0,08/21/2023 12:00 AM,Miguel Diaz - 08/21/23  2:00:22 PM: Found speed potentiometer pulled out of its socket making it not work .Had to soder a new  in place .Return system is working properly again,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,7012,08/26/2023,4. Prod Continuing but Affected Equipment stopped,Operators advised they are running a delicate plastic and noticed it scratched from the bottom and pointed out that the return system has a transition metal plate sticking up they advised something must had gotten stuck underneath it lifting it up .,Closed and Completed,0,0.4,Mike d,,0,08/26/2023 12:00 AM,Miguel Diaz - 08/26/23  9:06:25 AM: Fixed the metal plate that supports the  round belt  that was slightly higher than the others .,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,7190,09/12/2023,2. General Maint - High Priority,On the return system for the HPL side one of there is one or two rolls not rolling causing some scratching to components,Closed and Completed,0,0.2,Mike d,,0,09/12/2023 12:00 AM,"Miguel Diaz - 09/12/23  8:21:29 AM: This was fixed as soon as the operator told me .
Replaced worn out roller that was not spinning causing drag marking the underside of the panels with another one from the front that is stationary .",[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,7323,09/23/2023,"5. Prod Ongoing, Maint Required",ON light for the controller is not ON .,Closed and Completed,5,0.4,Mike d,,0,09/23/2023 12:00 AM,"Miguel Diaz - 09/23/23  2:25:00 PM: Could not remove bulb have to break bulb to remove it .
Replaced bulb light is back on",[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,10344,02/13/2024,2. General Maint - High Priority,E - stop came off operator handed over to me,Closed and Completed,40,0.4,Mike d,,0,02/13/2024 12:00 AM,Miguel Diaz - 02/13/24 12:31:05 PM: Placed e-stop back on but it was getting getting stuck replaced stop .,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,10549,02/27/2024,6. General Maint,Operator advised two orange belts ripped when a piece got stuck .He advised both belts were holding ON together by a thread .,Closed and Completed,0,0.4,Mike d,,0,02/27/2024 12:00 AM,Miguel Diaz - 02/28/24  5:38:09 AM: Re glued belts back together and adjusted tension .,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,16537,07/30/2025,2. General Maint - High Priority,"The return system on the HPL is being faulty, when time permits could you guys take a look at it please. See Jonathan.",Closed and Completed,0,0.3,Max,,0,07/30/2025 04:00 PM,Maksim Bushka - 07/30/25  5:55:23 PM: Glued back the orange belt.,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,16775,08/21/2025,1. Prod Stopped,One of the orange belt broken.,Closed and Completed,30,0.3,Max,,0,08/21/2025 05:30 PM,Maksim Bushka - 08/21/25  7:06:44 PM: Replaced the orange belt.,[]
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,16903,09/03/2025,1. Prod Stopped,"Good morning, the return system on the Trimer stopped working. the front and back still move but the middle section stopped moving. When time permits could you guys take a look at it.",Closed and Completed,0,2,Shinobi,,2,09/03/2025 09:30 AM,"Gabriel Shinobi - 09/03/25  9:49:30 AM: found belt torn, replaced belt","[{""name"": ""80717f2e-2ab1-4b3c-bbd7-912ef7a3d361.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/817?guid=8a9a370f-799c-4ec0-a442-e8a505505349""}]"
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,18682,03/09/2026,1. Prod Stopped,One of the bands snapped off on the return system on the HPL Trimmer. We have paused production to avoid any scratches happening on the components,Closed and Completed,0,0.3,Max,,0,03/09/2026 01:00 PM,Maksim Bushka - 03/09/26  2:22:11 PM: Replaced the orange belt.,"[{""name"": ""de4c6f33-dff3-4d13-baa3-317ecd5d24b0.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/924?guid=07c827c8-e04f-4224-ba8c-86aacc10c726""}, {""name"": ""7561c772-022d-4420-b75c-0acdcf5a7808.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/925?guid=07c827c8-e04f-4224-ba8c-86aacc10c726""}]"
158,EQ ID 158,"Return System, Thomas, Laminate Trimmer",Toilet Partitions,19061,04/10/2026,1. Prod Stopped,"We are getting scratches on hpl material, seems like one of the pully on the return system is missing a rubber band causing scratching on the material. Could we have one of you guys put a new band please.",Closed and Completed,0,0.5,Max,,0,04/30/2026 12:00 AM,,[]
156,EQ ID 156,"Return System, Thomas, 1/2"" Solid Panels",Toilet Partitions,1578,06/04/2022,4. Prod Continuing but Affected Equipment stopped,Found long transfer belt ripped needs to be replaced,Closed and Completed,80,0.35,Mike diaz,,0,06/04/2022 12:00 AM,Miguel Diaz - 06/06/22  6:52:37 AM: Replaced belt,[]
156,EQ ID 156,"Return System, Thomas, 1/2"" Solid Panels",Toilet Partitions,3219,11/10/2022,1. Prod Stopped,"Mike pointed out that the return system had shifted, causing wear on some parts.",Closed and Completed,0,1,Mike Diaz Max,,1,11/11/2022 12:00 AM,Miguel Diaz - 11/11/22  7:55:13 AM: Had to stop production to fix this before it got worse loosen  the shaft set screws and roller assembly shifted all of it back to where it needs to be .Open the attachments to view before and after .,"[{""name"": ""1-2 after.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/166?guid=2ffaf9c6-378d-4ea6-8dbd-11e310d2c3df""}, {""name"": ""1-2 before.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/167?guid=2ffaf9c6-378d-4ea6-8dbd-11e310d2c3df""}]"
156,EQ ID 156,"Return System, Thomas, 1/2"" Solid Panels",Toilet Partitions,3608,11/14/2022,2. General Maint - High Priority,Found return system making a noise from one of the bearings .,Closed and Completed,40,2,Mike Diaz,,0,12/10/2022 12:00 AM,"Miguel Diaz - 12/13/22  6:53:19 AM: Found bearing broken and missing a piece from it causing it to not rotate evenly and is grinding into  shaft .
Ordered replacement bearing from Thomas returns replaced it this past weekend rotated bearing the opposite way so it has a round place to lock the set screws .",[]
156,EQ ID 156,"Return System, Thomas, 1/2"" Solid Panels",Toilet Partitions,10482,02/21/2024,"5. Prod Ongoing, Maint Required",Operator advised orange belt broke,Closed and Completed,0,0.3,Mike d,,0,02/21/2024 12:00 AM,Miguel Diaz - 02/22/24  8:12:08 AM: Remount orange belt and melted it together .,[]
156,EQ ID 156,"Return System, Thomas, 1/2"" Solid Panels",Toilet Partitions,10844,03/28/2024,1. Prod Stopped,Infeed belt broke,Closed and Completed,40,0.3,MIKE D,,0.3,03/28/2024 12:00 AM,Miguel Diaz - 03/28/24  6:52:23 AM: Replaced belt,[]
156,EQ ID 156,"Return System, Thomas, 1/2"" Solid Panels",Toilet Partitions,12658,08/06/2024,"5. Prod Ongoing, Maint Required","Operator advised two orange belts seem to be stretched, parts are getting caught from time to time .",Closed and Completed,0,0.5,Mike d,,0,08/06/2024 12:00 AM,Miguel Diaz - 08/06/24 11:13:57 AM: Replaced one belt since it cannot be shortened down since its an original belt with thread on the inside the other was cut and shortened .,[]
156,EQ ID 156,"Return System, Thomas, 1/2"" Solid Panels",Toilet Partitions,16688,08/14/2025,1. Prod Stopped,Evolve cell. one of the belts on the return system snapped off. Could we have you guys take a look at this .,Closed and Completed,0,0.3,Max,,0,08/14/2025 12:30 PM,Maksim Bushka - 08/14/25 12:30:18 PM: Shorten the orange belt and glued back.,[]
156,EQ ID 156,"Return System, Thomas, 1/2"" Solid Panels",Toilet Partitions,18229,01/16/2026,1. Prod Stopped,"Team - We notice that on the return system of the 1/2"" one of the sections sits higher, this may cause damages to the panels. Please see picture for reference.",Closed and Completed,0,0,Shinobi,,0,01/15/2026 12:00 AM,Gabriel Shinobi - 01/19/26  5:49:36 AM: table adjusted,"[{""name"": ""4c20f590-77c1-4d2a-828e-5a3b4d5ef849.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/886?guid=629e22ce-fea6-4bc4-996e-0eb94473c56a""}, {""name"": ""8377e0eb-ceef-4464-baa7-d7755c981221.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/887?guid=629e22ce-fea6-4bc4-996e-0eb94473c56a""}]"
5218,EQ ID 5218,2 gallon glue tank with hand held glue nozzle gun,Toilet Partitions,6255,06/29/2023,6. General Maint,Operator advised the Hand held glue gun is not retracting and keeps the glue flowing when used it takes them to manually pull the trigger back to stop the glue flow .,Closed and Completed,149.84,0.6,Mike diaz,,0,06/29/2023 12:00 AM,Miguel Diaz - 06/29/23  7:33:02 AM: Ordered and replaced glue gun .,[]
5218,EQ ID 5218,2 gallon glue tank with hand held glue nozzle gun,Toilet Partitions,9711,01/15/2024,"5. Prod Ongoing, Maint Required",Operator advised the  glue nozzle is not working and glue chunks are coming out .,Closed and Completed,0,0.8,Mike diaz,,0,01/15/2024 12:00 AM,Miguel Diaz - 01/15/24 12:04:33 PM: After digging in further operator advised they been using the last bit of the glue from the glue drum  which is glue chucks which clogged the 2 gallon tank and the air line along with the nozzle .Removed glue container filled the container with hot water and filled up it halfway turned up the psi and pushed out all the junk the air line and nozzle had in the system .I was advised the shop is out of glue and are using what they have in the glue container  to keep going to and making stiles .,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,1031,04/05/2022,4. Prod Continuing but Affected Equipment stopped,Operator advised to us to replace the table gasket .Please note this table jig is not deep enough this is why we are having issues the slot needs to be deeper so the gasket is sticking up as much we will continue to have issues till this is fixed .,Closed and Completed,0,1,Mike diaz,,0,04/05/2022 12:00 AM,Miguel Diaz - 04/06/22  7:14:24 AM: Replaced gasket,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,1159,04/19/2022,1. Prod Stopped,Operator advised machine vacuum turned off by itself Display is showing overload alert.,Closed and Completed,0,1.1,Mike Diaz Bart Lea,,1,04/19/2022 12:00 AM,Miguel Diaz - 04/19/22 11:26:26 AM: Turned machine off locked out machine checked for anything tripped found wire with corrosion and covering is gone .Checked length of 8 Awg wire we have enough to cut out the bad section of wire  and re-insert .Found several  loose connections tightened all hardware .Creating a pm to check for loose hardware once a month .See attachment to view picture of wire if needed .,"[{""name"": ""router 4-19-22 1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/14?guid=dc3127fb-f7c3-4193-9f74-4e7ea6b1c452""}, {""name"": ""router 4-19-22 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/15?guid=dc3127fb-f7c3-4193-9f74-4e7ea6b1c452""}]"
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,1412,05/17/2022,4. Prod Continuing but Affected Equipment stopped,Operator advised the lead the machine will not start up because the keyence photo sensor alarm has an error .,Closed and Completed,0,0.3,Mike,,0,05/17/2022 12:00 AM,Miguel Diaz - 05/17/22  1:08:54 PM: Found Alert on the machine says the window has contaminants .i observed a hit on the window nothing big but enough to trip it .Cleared the alarm for normal operation .,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,1460,05/23/2022,1. Prod Stopped,Operator advised display says fan failure,Closed and Completed,0,0.5,Mike Bart,,0.5,05/23/2022 12:00 AM,Miguel Diaz - 05/23/22  8:56:02 AM: Found computer fan on its side .secured fan machine is back up .,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,1546,06/01/2022,4. Prod Continuing but Affected Equipment stopped,Operator advised the table jig gasket needs to be replaced  its ripped .,Closed and Completed,40,0.4,Mike d,,0,06/01/2022 12:00 AM,Miguel Diaz - 06/01/22 12:53:34 PM: Replaced gasket,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,2206,08/19/2022,4. Prod Continuing but Affected Equipment stopped,Operator requested we replace the table jig gasket last operator left it torn up .,Closed and Completed,40,0.5,Mike Diaz,,0,08/19/2022 12:00 AM,Miguel Diaz - 08/19/22 10:54:19 AM: Replaced gasket as requested,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,2442,09/22/2022,4. Prod Continuing but Affected Equipment stopped,While walking by the machine i found the main duct hose ripped in several sections .,Closed and Completed,0,0.6,Mike D,,0,09/22/2022 12:00 AM,Miguel Diaz - 09/22/22  9:38:30 AM: Hose was long enough to remove the ripped part of it out and reconnect .Used scissor lift to close the vent while i trimmed the hose,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,3262,11/15/2022,2. General Maint - High Priority,"rubbers on the suction table needs to be replaced
&
add 2 more additional suction holes",Closed and Completed,25,0.6,Mike Max,,0.4,11/17/2022 12:00 AM,Miguel Diaz - 11/17/22  8:05:47 AM: Replaced jig gasket and drilled jig for two holes as requested .,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,3344,11/28/2022,1. Prod Stopped,Vacuum not working.,Closed and Completed,0,0.4,Mike,,0.4,11/28/2022 12:00 AM,Miguel Diaz - 11/28/22  9:22:04 AM: Found air filter full of dust usually this is done when i do maintenance but the operators should learn to clean the air filter as well .Pedro saw me clean it   he knows for next time . | Miguel Diaz - 11/28/22  8:39:40 AM: working on troubleshooting now .,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,4562,02/23/2023,2. General Maint - High Priority,Need to change black seal for gapless board.,Closed and Completed,50,0,Max,,0,02/23/2023 08:30 AM,Maksim Bushka - 02/23/23  9:45:02 AM: Removed the old seal and installed new seal.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,4728,03/06/2023,2. General Maint - High Priority,The cylinders that holding the caver need to be replaced.,Closed and Completed,150,0.3,Max,,0,03/08/2023 11:00 AM,Maksim Bushka - 03/08/23 11:20:02 AM: Replaced bouth cilinders  B12/=500 PART # 41258019,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,4842,03/15/2023,1. Prod Stopped,"Need ME support to make a new table for the Andy, yesterday one of our bits got loose and did some damage to the table causing it to lose suction along with the pins not holding in place.",Closed and Completed,0,2.5,Nelson Matt Sam,,0,03/17/2023 12:00 AM,Miguel Diaz - 03/18/23 10:21:43 AM: This was done yesterday by Nelson and ME.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,5199,04/10/2023,2. General Maint - High Priority,The operator requested new gasket.,Closed and Completed,30,0.3,Max,,0,04/10/2023 11:00 AM,Maksim Bushka - 04/10/23 11:05:23 AM: Replaced the robber gasket in Anderson router.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,6544,07/20/2023,4. Prod Continuing but Affected Equipment stopped,Operator advised table jig gasket needs to be replaced he advised its moving.,Closed and Completed,20,0.4,Mike Diaz,,0,07/20/2023 12:00 AM,Miguel Diaz - 07/20/23  9:28:14 AM: Removed and replaced gasket material on jig .,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,6626,07/27/2023,"5. Prod Ongoing, Maint Required",Operator advised gasket was damaged yesterday,Closed and Completed,20,0.3,Mike D,,0,07/27/2023 12:00 AM,Miguel Diaz - 07/27/23 10:20:09 AM: Replaced damaged gasket,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,6644,07/29/2023,1. Prod Stopped,Operator advised the gasket i just replaced last week came apart and needs to be replaced,Closed and Completed,20,0.3,Mike,,0.3,07/29/2023 12:00 AM,"Miguel Diaz - 07/31/23  9:40:48 AM: Replaced gasket seems like gasket is still above the table new material needs to be found asap .
New jig that was made was not corrected to be routed deeper so that the gasket may sit deeper and not stick up so high .",[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,6981,08/24/2023,2. General Maint - High Priority,The robber in the table is worn out.,Closed and Completed,30,0.3,Max,,0,08/24/2023 11:30 AM,Maksim Bushka - 08/24/23 12:30:56 PM: Replaced the robber on the table.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,7103,09/05/2023,"3. Prod Affected, Not Stopped",Operator advised after doing a tool touch off the router was not gapping properly and was gapping too deep,Closed and Completed,0,0.4,Ramon dela mora,,0,09/01/2023 12:00 AM,Miguel Diaz - 09/05/23  7:54:36 AM: Senior grade 7 Ramon dela mora came over and found that a number for the tool off setting was moved and was at 10 when it should be at 11 .This fixed the issue .This was a work order from Friday 9-1-2023 adding to the machine pm for future use if needed .,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,7513,10/09/2023,1. Prod Stopped,Operator advised monitor does not turn on,Closed and Completed,50,1.3,Mike diaz,,1,10/09/2023 12:00 AM,"Miguel Diaz - 10/09/23 10:11:00 AM: IT advised to run the set up for the date and time for the error message after doing  so computer monitor did not turn back on again .
IT then advised to replaced the computer battery .After replacing the battery all turned back on . | Miguel Diaz - 10/09/23  7:33:37 AM: Troubleshoot found monitor unresponsive when i would power it off manually and turn it back on it would go to power saving mode .Replaced monitor   with used spare machine is back up and running .Old monitor was using  HDMI cable replacement had to use VGA  cable .Operators pointed out that a message started showing up a few weeks ago .Open attachment to view I will reach out to IT to fix  the error message i will also ask them if they want to leave the replacement monitor or buy a exact replacement .","[{""name"": ""dell monitor info.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/428?guid=344b5476-4651-4634-957e-8be1956d0fc5""}, {""name"": ""andi error.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/429?guid=344b5476-4651-4634-957e-8be1956d0fc5""}]"
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,7551,10/10/2023,1. Prod Stopped,"The screen on the Andy won't turn on, seems like the same issue we had yesterday.",Closed and Completed,0,0.3,Mike d Eddie B,,0.3,10/10/2023 12:00 AM,Miguel Diaz - 10/11/23  1:20:21 PM: Eddie from IT came down and assist with the bios setting computer is now turning on when machine is being turned on . | Miguel Diaz - 10/10/23  8:06:34 AM: Anderson tech advised that when the battery was replaced yesterday on the computer the setting was lost IT is coming down today to change the bios setting back to how it was fixing the issue . | Miguel Diaz - 10/10/23  6:38:45 AM: I found the issue the button that turns on the computer  on the control panel is not turning it on the computer  .I manually turned the computer on and  its working .Machine is up and running for now we will turn on the computer manually  the front has a small door to do this exact thing .I will reach out to Anderson America for support on what part needs to be replaced to fix this issue .,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,7702,10/17/2023,6. General Maint,The robber on the top is worn out.,Closed and Completed,50,1,Max,,0,10/17/2023 09:00 AM,Maksim Bushka - 10/17/23  9:03:42 AM: Replaced the robber seal on the top of the table.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,8189,11/30/2023,1. Prod Stopped,Tool carousel button does not work operator cannot remove the tool holder to replace the router bit,Closed and Completed,200,1.5,Mike D Max B,,1.5,11/30/2023 12:00 AM,"Miguel Diaz - 12/05/23  8:55:32 AM: Received the replacement push button switch axis direction Part# 60410185 replaced it just now .Machine is back up and running back to normal .
We have a spare button when needed in the future . | Miguel Diaz - 11/30/23  9:57:08 AM: Manually removed the tool by disengaging the doors to the tool  carousel operator replaced the router bit machine is back up .Looking up the part # now to order a replacement and a spare .",[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,11302,04/15/2024,1. Prod Stopped,"The Anderson is down, the bit got stuck and won't release tool even after we tried clearing the AIR LINE.",Closed Without Action,0,0,md,,0,04/15/2024 12:00 AM,Miguel Diaz - 04/15/24 11:06:23 AM: Operator cleared the error,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,12131,06/17/2024,6. General Maint,Something is bouncing around inside the main duct hose for the router,Closed and Completed,214,0.7,Mike d,,0,06/17/2024 12:00 AM,"Miguel Diaz - 06/17/24  1:20:32 PM: Removed lower end and found a stopper from the jig table .
While there i found the hose with several rips and replaced it  8 x 13 part #5845K26 from Mc Master Carr .",[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,12617,08/02/2024,1. Prod Stopped,The robber on the table ripped off.,Closed and Completed,50,0.3,Max,,0,08/02/2024 03:30 PM,Maksim Bushka - 08/02/24  4:39:46 PM: Replaced the holding rubber on the table.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,13715,11/07/2024,"3. Prod Affected, Not Stopped",Need a new filter for the Anderson.  Having trouble with the vacuum,Closed and Completed,0,0.42,PU & Pedro,,0,11/07/2024 12:00 AM,Primo Uy - 11/07/24  1:32:32 PM: Main Filter replaced.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,14062,12/11/2024,1. Prod Stopped,Supervisor notify the robber seal on the table needs to be replaced.,Closed and Completed,30,0.3,Max,,0,12/11/2024 07:30 PM,Maksim Bushka - 12/11/24  7:46:49 PM: Replaced the robber seal.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,14388,01/16/2025,1. Prod Stopped,When time permits could we get the seal on the table replaced please.,Closed and Completed,30,0.3,Max,,0,01/16/2025 02:00 PM,Maksim Bushka - 01/16/25  1:48:40 PM: Replaced the seal.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,14477,01/27/2025,1. Prod Stopped,Anderson router is not picking up the dust from the parts,Closed and Completed,0,6,Md Gabriel Ramon,,6,01/27/2025 12:00 AM,Miguel Diaz - 01/27/25 12:20:37 PM: Found stuck solenoid valve machine is working properly now | Miguel Diaz - 01/27/25 10:24:03 AM: Found one of the cylinders for the flap faulty replaced cylinder need to order replacement .Found machine out of sequence found tool carousel hitting each other  not letting the doors close properly and adjusting the doors i had Re entered the tool preset numbers .Machine works except when doing a tool touch off it stays 8 '' above the tool touch off tool .Waiting for tech support .,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,14875,02/27/2025,1. Prod Stopped,Operator notify the vacuum seal on the table is broken.,Closed and Completed,50,0.3,Max,,0,02/27/2025 05:00 PM,Maksim Bushka - 02/27/25  5:15:13 PM: Replaced the robber seal on the table.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,15126,03/20/2025,1. Prod Stopped,Operator reported no air pressure holding the components down,Closed and Completed,0,0.2,G Shinobi,,0,03/20/2025 10:00 AM,"Gabriel Shinobi - 03/20/25 10:35:36 AM: checked compressor , cleared out air line. pressure back to normal. working normally",[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,15201,03/28/2025,"3. Prod Affected, Not Stopped",Anderzon gapless table seal for the vacuum system needs to be replace,Closed and Completed,0.5,0.5,Max,,0,03/28/2025 04:00 PM,"Gabriel Shinobi - 04/01/25  8:47:32 AM: disconnected air pump cleared out air line, nothing stuck, checked cutout table found a few through holes. used rubber to fill in all holes. tested, cutout table now working normally ok to continue working",[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,15231,04/01/2025,1. Prod Stopped,"advised by operator, Anderson air suction pressure too low",Closed and Completed,0,1,G Shinobi,,1,04/01/2025 08:30 AM,"Gabriel Shinobi - 04/01/25  8:44:40 AM: disconnected air pump cleared out air line, nothing stuck, checked cutout table found a few through holes. used rubber to fill in all holes. tested, cutout table now working normally ok to continue working",[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,15297,04/04/2025,1. Prod Stopped,The operator notify the robber gasket is worn out.,Closed and Completed,30,0.3,Max,,0,04/04/2025 02:30 PM,Maksim Bushka - 04/04/25  2:29:17 PM: Replaced the robber gasket on the table.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,15497,04/24/2025,1. Prod Stopped,"operator advised, cutout table not holding pressure correctly",Closed and Completed,0,0.3,Shinobi,,0,04/24/2025 01:30 AM,Gabriel Shinobi - 04/24/25  1:53:15 PM: found additional holes leaking air. plugged them with rubber. pressure back up and normal. working properly ok to continue to use,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,15494,04/24/2025,"3. Prod Affected, Not Stopped",operator advised motor sounds like it is struggling,Closed and Completed,0,0.2,G Shinobi,,0.2,04/24/2025 09:30 AM,"Gabriel Shinobi - 04/24/25  9:50:57 AM: cleaned out filters, added grease to motors. working normally. ok to continue using",[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,15631,05/05/2025,2. General Maint - High Priority,The operator notify the oil is low,Closed and Completed,0.2,0.2,Gabriel & Max,,0,05/05/2025 03:00 PM,Maksim Bushka - 05/05/25  2:55:40 PM: Filled up with motor oil.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,15718,05/12/2025,1. Prod Stopped,Ramon notify the bottom seal of the table needs to be replaced.,Closed and Completed,20,0.2,Ramon & Max,,0,05/12/2025 01:30 PM,Maksim Bushka - 05/12/25  1:27:18 PM: Replaced the bottom seal.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,15771,05/16/2025,"3. Prod Affected, Not Stopped",Rubber cushion on the middle of the table come off. Need to be replace.,Closed and Completed,0,0.35,PU,,0,05/16/2025 12:00 AM,Primo Uy - 05/16/25 12:29:52 PM: Done. Already replace and the router is now running properly.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,15851,05/22/2025,1. Prod Stopped,"The Anderson is having issues Air pressure , routing is unable to start  .",Closed and Completed,0,1,"PU, Shinobi",,1,05/23/2025 07:00 AM,"Gabriel Shinobi - 05/23/25  7:40:51 AM: Replaced bottom seal. Andy working normally ok to continue using | Gabriel Shinobi - 05/22/25 11:02:29 AM: removed bottom seal, ordered more to replace. will keep open until seal arrives, currently working normally.",[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,15961,06/04/2025,1. Prod Stopped,Operator notify the top robber gasket on the table warned out.,Closed and Completed,25,0.2,Max,,0,06/04/2025 07:00 PM,Maksim Bushka - 06/04/25  7:09:53 PM: Replaced the vacuum gasket.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,17308,10/15/2025,"3. Prod Affected, Not Stopped","Hello Team, The gauge in the Andy is not working. When time permits could yo please take a look at this, not sure if its we may need to replace the gauge.",Closed and Completed,0,0.3,Max,,0,10/15/2025 04:30 PM,Maksim Bushka - 10/15/25  5:10:26 PM: Cleaned up the vacuum filter. The gage seems to work fine,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,17451,10/23/2025,1. Prod Stopped,"The hoes on the Andy ripped, when time permits could we have you guys repair it please.",Closed and Completed,0,0.2,Shinobi,,0,10/23/2025 02:00 AM,Gabriel Shinobi - 10/23/25  2:24:30 PM: found slit on vacuum hose. patched.,"[{""name"": ""e90d9082-8146-43a6-bac9-e07292707310.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/857?guid=b191f476-7421-4296-a8a7-f35f605463ba""}]"
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,17837,12/04/2025,"3. Prod Affected, Not Stopped",Gapless table gasket worn out needs to be replace,Closed and Completed,30,0.3,Max,,0,12/04/2025 12:30 PM,Maksim Bushka - 12/04/25 12:24:13 PM: Replaced the robber gasket.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,17852,12/05/2025,1. Prod Stopped,Anderson vacuum system not working,Closed and Completed,0,1,Shinobi,,0,12/08/2025 09:30 AM,Gabriel Shinobi - 12/08/25 10:09:17 AM: Found alignment polls leaking a lot of air. replaced both. cleared all filters. replaced base seal.  tested with Ramon DLM. Anderson working normally,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,18522,02/19/2026,"3. Prod Affected, Not Stopped",Safety area sensor mounted on the vacuum lift crane is sometimes triggered and stays like that for an amount of time so gapless operators are unable to run the machine due to it being triggered. The root cause is unknown at this time. Can we please have this checked?,Closed and Completed,0,0.3,Shinobi,,0,03/03/2026 11:30 AM,"Gabriel Shinobi - 04/01/26 11:16:48 AM: closing, no additional issues advised | Gabriel Shinobi - 03/03/26  2:38:55 PM: tighten up bracket holding stafety sensor. keeping an eye on  it.",[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,18681,03/09/2026,6. General Maint,Hello team. The Anderson has been throwing a code (2130) T.C Alarm the past couple of days. Please check in with one of the leads so they can explain further. Thank you!,Closed and Completed,0,0.5,Shinobi,,4,03/12/2026 11:30 AM,"Gabriel Shinobi - 03/12/26 11:39:21 AM: called tech support, walked through troubleshooting, found code 2030, per tech found that internal battery for spindle and carrier needed to be replaced, replaced battery, used guide to reset PWC, working normally, Battery BR-AGCF2W | Gabriel Shinobi - 03/09/26 11:52:15 AM: called tech support waiting on call back to diagnose issue",[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,18952,04/01/2026,1. Prod Stopped,The operator notify that the robber seal in the table is broken.,Closed and Completed,50,0.3,Max,,0,04/01/2026 06:00 PM,Maksim Bushka - 04/01/26  6:20:53 PM: Replaced the robber seal on the table.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,19467,05/15/2026,6. General Maint,error popping about oil mist and low oil. Can we have this checked out please ? thank you,Closed and Completed,20,0.2,Max,,0,05/15/2026 05:30 PM,Maksim Bushka - 05/15/26  5:35:16 PM: Added oil ok.,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,19832,06/11/2026,1. Prod Stopped,"new gapping table created, seal needed",Closed and Completed,0,0.3,Shinobi,,0,06/11/2026 04:30 PM,Gabriel Shinobi - 06/11/26  5:13:03 PM: added seal for gapping table,[]
1503,EQ ID 1503,"Router, CNC, Anderson Stratos/Nest TC+D",Toilet Partitions,20040,07/07/2026,2. General Maint - High Priority,"The seal on the Andy need to be replaced, the guys got to break at 7:15 if possible could we have you replace it during that time .",Closed and Completed,0,0.5,Shinobi,,0,07/07/2026 08:30 AM,Gabriel Shinobi - 07/07/26  8:43:55 AM: top seal replaced,[]
749,EQ ID 749,"Dust Collector, Donaldson Downflo Oval",Toilet Partitions,1576,06/04/2022,4. Prod Continuing but Affected Equipment stopped,Filter need to be replaced numbers on the controller are at the lowest we could have them.,Closed and Completed,5500,3.5,Mike diaz,,0,06/04/2022 12:00 AM,Miguel Diaz - 06/06/22  6:48:34 AM: Replaced 36 filters,[]
749,EQ ID 749,"Dust Collector, Donaldson Downflo Oval",Toilet Partitions,1678,06/14/2022,4. Prod Continuing but Affected Equipment stopped,Found dust collector making a screeching noise from the motor / pulleys .,Closed and Completed,0,0.4,Mike Diaz,,0,06/14/2022 12:00 AM,Miguel Diaz - 06/14/22 11:25:38 AM: Loosen main motor hardware/nuts and adjusted belt tension screech noise is gone .,[]
749,EQ ID 749,"Dust Collector, Donaldson Downflo Oval",Toilet Partitions,1941,07/15/2022,4. Prod Continuing but Affected Equipment stopped,One of the dust collectors vents is caved in .,Closed and Completed,450,2,mike,,0,07/16/2022 12:00 AM,Miguel Diaz - 07/18/22 11:17:08 AM: Found one  of the dust collector vents caved in re -ordered a set and replaced the membrane and cover i did find the membrane with holes meaning debris had punctured it from the inside causing the vent cave in .Open the attachment to view pictures if needed .,"[{""name"": ""du2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/72?guid=7d219d50-bc08-4484-aac7-16bb4ad74c83""}, {""name"": ""du3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/73?guid=7d219d50-bc08-4484-aac7-16bb4ad74c83""}, {""name"": ""du1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/74?guid=7d219d50-bc08-4484-aac7-16bb4ad74c83""}, {""name"": ""du4.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/75?guid=7d219d50-bc08-4484-aac7-16bb4ad74c83""}]"
749,EQ ID 749,"Dust Collector, Donaldson Downflo Oval",Toilet Partitions,3082,10/29/2022,"5. Prod Ongoing, Maint Required",Found numbers for the dust collector above normal which means they need to be cleaned at midway point which is 4 months .Also found exhaust blowing dust when in cleaning cycle .,Closed and Completed,0,3.6,Mike Diaz,,0,10/29/2022 12:00 AM,"Miguel Diaz - 10/31/22  6:13:53 AM: Removed all filters and inspected them over the weekend .
Rotated all of them  lighted tapped them to cleaned them and found 6 ripped filters .
Replaced 6 filters with our used spare filters i keep for emergencies like this.
Open attachment to view pictures of ripped filters if needed .","[{""name"": ""f2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/159?guid=69261a1f-9514-43c1-b41e-42946f9c8a44""}, {""name"": ""f1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/160?guid=69261a1f-9514-43c1-b41e-42946f9c8a44""}, {""name"": ""f3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/161?guid=69261a1f-9514-43c1-b41e-42946f9c8a44""}]"
749,EQ ID 749,"Dust Collector, Donaldson Downflo Oval",Toilet Partitions,3893,01/11/2023,2. General Maint - High Priority,Found belts  hooked up to the dust collector motor screeching loud non stop .,Closed and Completed,0,0.5,Mike d,,0,01/11/2023 12:00 AM,Miguel Diaz - 01/11/23  6:37:46 AM: Adjusted motor and moved it further by 1/4 tightening the pair of  belts .As the belts age they stretch overtime so adjustments are necessary as they wear and tear .,[]
749,EQ ID 749,"Dust Collector, Donaldson Downflo Oval",Toilet Partitions,3990,01/16/2023,2. General Maint - High Priority,Filter are at its end need to be replaced ASAP .,Closed and Completed,7200,3.5,Mike Max,,0,01/14/2023 12:00 AM,Miguel Diaz - 01/16/23  6:45:02 AM: Replaced 36 filters over the weekend .,[]
749,EQ ID 749,"Dust Collector, Donaldson Downflo Oval",Toilet Partitions,4690,03/06/2023,2. General Maint - High Priority,Flame Ex Spark Detection Extinguishing System  alarm activated yesterday @ 2:16 pm causing it to spray water in the 24 duct to extinguish the heat source .,Closed and Completed,0,3,Max Mike,,1.5,03/07/2023 12:00 AM,Miguel Diaz - 03/07/23  6:40:16 AM: Max was present and looked the  fire alarm panel and found no alarms that led him to the TPF flame ex panel that was ringing he used the guide that is located on top of the flame ex panel to silence the alarm using code is 3333 .I was called in when I arrived I looked for the heat source and found the 1080 drilling machine with a really bad dull drill bit this machine is what caused the alarm fire department captain agreed so did ME .Suggest operators get trained on what to look for  that tells you when to replace the drill smoke is one of them another is  if the hole has a flare up that means the drill is not drilling smoothly anymore lastly if the bottom of the hole is blown out that's another alarm yesterday they had all three signs .  .Fire department was onsite they helped by using their infrared device they found no heat source in our ducting they also verified that the sprinkler head was not used in the dust collector .We did have running water from the flame ex valve that was stuck open .Used scissor lift  to go up  ibn machine shop  and turn the handle to shut the water off .Removed four bolts on the flame ex solenoid valve and removed the diaphragm found it dirty  i cleaned it and open the small pin hole that was dirty after opening the hole i assembled it back and open the valve that stopped the water from coming out .Side note if this does not stop the Water from coming out try wiping the infrared sensors in the ducting free of water if they have water in front of the lens  this will also cause the system to keep the water going .Lastly we checked the filters and found them in good shape some were damped we removed all 12 doors left it open overnight so they can dry up and this morning i turned the system on and let it run in cleaning mode this pushed air out in each rack drying them up more .Dust collector numbers are normal and production is running .Flame ex tech support (336)299-2933 flame JM Carden fire tech support 9951)852-9972 .,[]
749,EQ ID 749,"Dust Collector, Donaldson Downflo Oval",Toilet Partitions,5480,04/29/2023,"5. Prod Ongoing, Maint Required",Team decide to add screen mesh to the dust collector membrane to curb the holes on the membrane breaking the vents .,Closed and Completed,50,2.5,Max,,0,04/29/2023 12:00 AM,Miguel Diaz - 04/29/23  2:49:32 PM: Added mesh material to both vents .,[]
749,EQ ID 749,"Dust Collector, Donaldson Downflo Oval",Toilet Partitions,6155,06/22/2023,2. General Maint - High Priority,When passing by the dust collector you can hear a loud metal bagging noise that is not normal .,Closed and Completed,5,0.4,Mike Diaz,,0,06/22/2023 12:00 AM,Miguel Diaz - 06/22/23  7:21:18 AM: Upon troubleshooting I found one of the dampener lever rods with one of the ends that holds it centered broken that is where the noise was coming from the rod was bouncing all over  .I Added a metal shim and black tape around the rod cuddling it and keeping it in place  . Noise is gone .Please note dampener is not used and stays in the open position at all times .Open attachment to view pictures  if needed .,"[{""name"": ""dm2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/300?guid=9380b2be-9d1f-40d2-85a4-f70f3e95e359""}, {""name"": ""dm1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/301?guid=9380b2be-9d1f-40d2-85a4-f70f3e95e359""}]"
749,EQ ID 749,"Dust Collector, Donaldson Downflo Oval",Toilet Partitions,6926,08/19/2023,2. General Maint - High Priority,The filters in the dust collector need to be replaced.,Closed and Completed,7200,4,Max,,0,08/18/2023 10:00 AM,Maksim Bushka - 08/21/23 11:29:09 AM: Replaced all filters in the dust collector.,[]
749,EQ ID 749,"Dust Collector, Donaldson Downflo Oval",Toilet Partitions,7269,09/18/2023,4. Prod Continuing but Affected Equipment stopped,Primo found the Rotary valve for the dust collector is off and not turning .,Closed and Completed,0,1.5,Max Mike,,0,09/18/2023 12:00 AM,Miguel Diaz - 09/18/23 12:46:30 PM: Troubleshoot checked for stuck debris in valve didn't find anything checked for power found power inside the disconnect .Checked for issue with motor no issue with motor found 3 blown fuses (KTK-R-50 inside the cabinet .Replaced all 3 fuses Rotary valve is working something must have gotten stuck   blowing out all fuses then when we removed the valve down it wedged itself free .,[]
749,EQ ID 749,"Dust Collector, Donaldson Downflo Oval",Toilet Partitions,9238,12/06/2023,"5. Prod Ongoing, Maint Required",Primo advised the dust collector is making a noise,Closed and Completed,0,0.4,Mike Max Primo,,0,12/06/2023 12:00 AM,Miguel Diaz - 12/06/23  8:17:26 AM: Adjusted the belt tension Noise is gone,[]
749,EQ ID 749,"Dust Collector, Donaldson Downflo Oval",Toilet Partitions,9264,12/08/2023,1. Prod Stopped,I was outside and heard the dust collector stop running during production .,Closed and Completed,0,0.1,Mike d,,0.1,12/08/2023 12:00 AM,Miguel Diaz - 12/08/23  6:39:53 AM: Checked fuses all are good thermal overload tripped this is the second time I've seen this pressed all resets machine is back on .,[]
749,EQ ID 749,"Dust Collector, Donaldson Downflo Oval",Toilet Partitions,9545,01/06/2024,2. General Maint - High Priority,Getting excessive blow by outside from the dust collector,Closed and Completed,0,5,Max,,0,12/16/2023 12:00 AM,Miguel Diaz - 01/06/24 10:32:30 AM: Found 17 ripped dust collector filters or worn out some ripped some with material opened same as before .Replaced with good used ones .This will hold us off till our next filter replacement .,[]
749,EQ ID 749,"Dust Collector, Donaldson Downflo Oval",Toilet Partitions,12048,06/10/2024,2. General Maint - High Priority,Dust filters need to be replaced numbers are not great and its time for the replacement,Closed and Completed,8700,4.5,Max,,0,06/08/2024 12:00 AM,Miguel Diaz - 06/10/24 10:44:22 AM: Replaced 36 filters with New ones .,[]
749,EQ ID 749,"Dust Collector, Donaldson Downflo Oval",Toilet Partitions,13842,11/16/2024,2. General Maint - High Priority,Max noticed the exhaust letting out dust when pulse cleaning.,Closed and Completed,0,5,Max,,0,11/16/2024 12:00 AM,Miguel Diaz - 11/18/24  8:13:28 AM: When that happens that means some of the dust filters are ripped and are letting out dust through the exhaust .Went through all filters and replaced the bad ones with used spares for a total of 10 .Note we are out of spares Po rec was just approved for a new order of 36 filters for the next filter replacement .,[]
749,EQ ID 749,"Dust Collector, Donaldson Downflo Oval",Toilet Partitions,14547,02/01/2025,2. General Maint - High Priority,Dust filters have blow by letting dust out the exhaust .,Closed and Completed,10362,5,Max,,0,02/01/2025 12:00 AM,Miguel Diaz - 02/01/25 10:51:44 AM: Replaced all 36 filters and save the good used filters for emergency spares new filters will be purchased .,[]
749,EQ ID 749,"Dust Collector, Donaldson Downflo Oval",Toilet Partitions,18145,01/09/2026,1. Prod Stopped,dust collector hopper was not working,Closed and Completed,0,3,"Sean, Primo, Shinobi",,3,01/09/2026 02:30 PM,"Gabriel Shinobi - 01/09/26  2:39:01 PM: hopper backed up, disconnected chain manually turned hopper cleared out back up, motor not running, replaced hopper motor, fuses checked, two bad fuses replaced working normally",[]
