equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,1493,05/25/2022,4. Prod Continuing but Affected Equipment stopped,Lead advised that the operator is having issues with a certain size panel when the panel is midway in the machine it stops,Closed and Completed,0,0.2,Mike d,,0.2,05/25/2022 12:00 AM,Miguel Diaz - 05/25/22 10:33:11 AM: Observed issue  and hit E-STOP right away found panel getting wedged in between the machine and the second set of out riggers rollers moved the second set of rollers in so that the panels does not get wedged .This could have caused major issues since the feed track would have kept going moving the panel with it .,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,1527,05/31/2022,4. Prod Continuing but Affected Equipment stopped,While doing maintenance i found a tear on a hose machine would not start,Closed and Completed,5,0.4,mike,,0,05/31/2022 12:00 AM,Miguel Diaz - 05/31/22  7:27:49 AM: Repaired hose removed bad section and used coupling,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,3098,11/01/2022,1. Prod Stopped,"The pin to change the buffer doesn't stay locked enabling us to change the buffer for the 1/2""",Closed and Completed,0,0.5,Mike / Margarito,,0,11/01/2022 12:00 AM,"Miguel Diaz - 11/01/22 12:17:45 PM: Found buffer out of adjustment pin that goes on the knob broke letting it go wild .
Tighten up hardware and replaced pin .Buffer is working properly again",[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,5012,03/27/2023,"3. Prod Affected, Not Stopped",the orange belt broken.,Closed and Completed,0,0.2,Miguel & Max,,0,03/27/2023 10:00 AM,Maksim Bushka - 03/27/23 11:42:19 AM: Connected the orange belt using the heat gun.,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,6195,06/24/2023,6. General Maint,While doing my pm service i found the top cylinder leaking air out the 1/8 hose,Closed and Completed,10,0.6,Mike Diaz,,0,06/24/2023 12:00 AM,Miguel Diaz - 06/26/23  8:12:01 AM: Found broken hose inside the air fitting had tuff time removing the broken hose replaced hose machine is back up and running properly,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,6304,07/05/2023,"3. Prod Affected, Not Stopped",Operator advised the buffer  mechanism is not lining up.,Closed and Completed,0,0.4,Mike D,,0.2,07/05/2023 12:00 AM,Miguel Diaz - 07/05/23  9:49:32 AM: Found the gear out of position had to aligned back in place and tighten some hardware that got loose tighten all parts .All is working properly .,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,7903,11/03/2023,"3. Prod Affected, Not Stopped","Hello, 

The anchor brackets that I've discussed with Primo have arrived. These brackets would attach to the aluminum extrusion legs of the new vision system and would bolt to the ground to keep it from being bumped into and moved.",Closed and Completed,0,0.5,PU&Max,,0,11/03/2023 12:00 AM,Primo Uy - 11/06/23 11:37:10 AM: Done. 4 anchors installed. Verified by Lius G. from ME. All Good.,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,9666,01/11/2024,4. Prod Continuing but Affected Equipment stopped,Operator advised machine will not turn back on after power outage,Closed and Completed,0,0.2,Mike d,,0.2,01/11/2024 12:00 AM,Miguel Diaz - 01/11/24  8:07:30 AM: Found one of the controller had to be reset .Machine is back up and running .,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,10064,01/22/2024,"3. Prod Affected, Not Stopped",Cell is stopped but moved to the Voorwood machine 1/2 cell edge finisher does not turn ON .,Closed and Completed,0,2,Mike d,,2,01/22/2024 12:00 AM,Miguel Diaz - 01/22/24  9:35:49 AM: Frequency drive has been replaced with a used Part # CIMR-V7AZ45P5 machine is up and working .When  running a test piece the main cutter sounds ruff .Its time to replace the cutter .Operators needs to be aware of this we have a temp running the cell but who  really is  paying attention to the machine adjustment's etc ........Open attachment to view pictures if needed | Miguel Diaz - 01/22/24  8:19:32 AM: Troubleshoot with tech support and found main motor frequency drive not working .Luckily we have parts we saved from the machine teardown from the old 1/2 cell from years ago and its that is the same part # .I'm working on replacing this drive now .,"[{""name"": ""fq2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/512?guid=89871685-62b3-4b90-af60-76967af94036""}, {""name"": ""fq1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/513?guid=89871685-62b3-4b90-af60-76967af94036""}]"
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,10069,01/22/2024,2. General Maint - High Priority,After replacement of the drive i suggested the main cutter get replaced .,Closed and Completed,0,0.7,Mike d,,0,01/22/2024 12:00 AM,Miguel Diaz - 01/22/24 12:40:57 PM: Replaced main cutter and adjusted to cut 1/32 only from each pass found bevel feeler not touching operators need to be aware what they are touching machine was out of adjustment .,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,10456,02/19/2024,1. Prod Stopped,Thomas Return System stop working.,Closed and Completed,0,0.2,PU & Max,,0,02/19/2024 12:00 AM,"Primo Uy - 02/19/24  2:50:45 PM: Jose come over and reported the Thomas return system not working.
Upon inspection we found out that the power supply switch was turn off. Maybe by the first shift. Turn ON back the switch and the return system is now working.",[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,11791,05/22/2024,"5. Prod Ongoing, Maint Required",Feed track guides are worn out and the belt is making noise,Closed and Completed,200,4.2,Mike diaz,,0,06/04/2024 12:00 AM,"Miguel Diaz - 06/04/24 11:42:38 AM: Replaced both angular track guides both had visible wear  and tear  .Adjusted feed track tension . | Miguel Diaz - 06/03/24 11:03:15 AM: Need to replace the guides we have the parts in house just need a window  the machine will be down .It can take a few hrs to replace .TPF .
Please advise when ? | Miguel Diaz - 05/22/24  9:08:00 AM: Need to replace the guides we have the parts in house just need the machine .It can take a few hrs to replace .",[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,12097,06/12/2024,1. Prod Stopped,Orange belt broke.,Closed and Completed,50,0.3,Mike Max,,0,06/12/2024 04:30 AM,Miguel Diaz - 06/13/24  7:29:40 AM: Shorten belt that was replaced yesterday operator advised its getting caught on parts and is loose . | Maksim Bushka - 06/12/24  5:10:02 PM: Replaced the belt.,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,12401,07/15/2024,2. General Maint - High Priority,Lead advised machine stopped when placing in samples,Closed and Completed,0,0.3,mike d,,0,07/15/2024 12:00 AM,Miguel Diaz - 07/15/24 11:24:56 AM: Found one sample at an angle and got stuck underneath the infeed guide.Reset tripped breaker,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,12402,07/15/2024,2. General Maint - High Priority,Operator lowered the beam height but it was too tight tripping the motor controller .Error showing motor fault,Closed and Completed,0,0.3,mike d,,0,07/15/2024 12:00 AM,Miguel Diaz - 07/15/24 11:26:46 AM: Reset motor machine is back up .,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,12584,07/31/2024,"5. Prod Ongoing, Maint Required",Air hose to the pop up table burst looks like a part was dropped on it .,Closed and Completed,15,0.3,Mike d,,0,07/31/2024 12:00 AM,Miguel Diaz - 07/31/24  8:12:57 AM: Repaired hose,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,12966,09/04/2024,1. Prod Stopped,The operator notifies the machine stop working.,Closed and Completed,0,0.3,Max,,0,09/04/2024 06:30 PM,Maksim Bushka - 09/04/24  5:36:49 PM: Found an air hose Brocken. Cut a small piece and reconnected.,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,13341,10/09/2024,1. Prod Stopped,"1/2"" finisher is having issues with the bottom blade",Closed and Completed,0,0.3,Mike d,,0,10/11/2024 12:00 AM,Miguel Diaz - 10/11/24  7:48:14 AM: Bottom blade was chipping. It needed a simple blade adjustment also adjusted the top cutter since who ever is moving it had the cutter way to close to the feeler wheel .,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,14014,12/09/2024,2. General Maint - High Priority,During performing a PM i found the inside of the machine full of dust everywhere .,Closed and Completed,40,0.3,Mike d,,0,12/09/2024 12:00 AM,Miguel Diaz - 12/09/24 12:17:38 PM: Found main cutter hose with rips letting out the dust. Replaced main hose from duct to machine .Operators need to report this and not wait till i find it .,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,14506,01/28/2025,1. Prod Stopped,One of orange belts broken.,Closed and Completed,50,0.3,Max,,0,01/28/2025 04:30 PM,Maksim Bushka - 01/28/25  7:41:25 PM: Replaced orange belt.,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,14602,02/06/2025,"3. Prod Affected, Not Stopped",Operator notify the pinch point emergency switch is not holding.,Closed and Completed,0,0.3,Mak,,0,02/06/2025 07:30 PM,Maksim Bushka - 02/07/25 12:26:18 PM: The safety switch is working. Cleaned up and tighten the spring. The machine is up and running. | Maksim Bushka - 02/06/25  7:37:36 PM: The pinch point switch needs to be replaced. (Removed the plate),[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,15019,03/11/2025,2. General Maint - High Priority,4-inch vacuum hose is cracked.,Closed and Completed,0,0.2,Max,,0,03/11/2025 12:30 PM,Maksim Bushka - 03/11/25 12:29:12 PM: Fixed the hose using duct tape.,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,15311,04/07/2025,1. Prod Stopped,Orange belt broke.,Closed and Completed,0,0.3,Max,,0,04/07/2025 07:30 PM,Maksim Bushka - 04/07/25  7:49:28 PM: Fixed the orange belt.,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,15412,04/16/2025,1. Prod Stopped,Ramon notify the cutting blade motor makes loud noice.,Closed and Completed,0,0.3,Max,,0,04/16/2025 07:30 PM,Maksim Bushka - 04/16/25  7:49:08 PM: Oiled the rotary of motor.,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,15499,04/24/2025,1. Prod Stopped,Operator notify the orange belt on the return system broke.,Closed and Completed,0,0.3,Max,,0,04/24/2025 05:30 PM,Maksim Bushka - 04/24/25  5:37:48 PM: Fixed the orange belt,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,15610,05/01/2025,1. Prod Stopped,The operator notify the machine stopped and the yellow light is on,Closed and Completed,0,0.2,Max,,0,05/01/2025 02:30 PM,Maksim Bushka - 05/01/25  2:52:19 PM: Open the electric control panel and found the overload relay down. Flipped on and good to continue.,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,15665,05/01/2025,1. Prod Stopped,"was advised by TPF 1/2"" finisher motor error light on.",Closed and Completed,1634,5.5,G Shinobi,,28,05/08/2025 02:30 AM,"Gabriel Shinobi - 05/08/25  2:40:15 PM: Received new motor, buffer motor now working normally. tested no more triggered overload. ok to continue using. 
x1 Motor 31NT0100 | Gabriel Shinobi - 05/07/25  9:59:28 AM: tested overloads, Buffer motor not spinning correctly. Removed spindle replaced bearings . tested motor, still spinning slowly. new motor ordered, scheduled to arrive 5/8/25. waiting for call back for quote for rebuild of old motor to be used as back up. 1/2'' production moved to EVOLVE cell temporarily.",[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,15910,05/30/2025,1. Prod Stopped,one of the belts of return system on the evolve cell came apart it needs to be replaced,Closed and Completed,0,0.3,Max,,0,05/31/2025 09:00 AM,Maksim Bushka - 05/31/25  8:07:15 AM: Replaced the orange belt.,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,15919,06/02/2025,1. Prod Stopped,vacuum/dust collector disconnected,Closed and Completed,0,0.5,Shinobi,,0.5,06/02/2025 07:00 AM,"Gabriel Shinobi - 06/02/25  7:14:33 AM: found hose attached with only tape, found hose undersized. swapped hose with bigger size, used clamps to secure. ok to continue using.",[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,15947,06/03/2025,1. Prod Stopped,"Hello the 1/2 finisher is down, the small blade cutter is not activating when you push the on button.",Closed and Completed,0,0.5,Shinobi,,0.5,06/03/2025 09:30 AM,Gabriel Shinobi - 06/03/25  9:33:29 AM: Found number two reset button not resetting correectly. disconnected and reconnected terminal. working normally.,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,16006,06/06/2025,2. General Maint - High Priority,One of leveling leg on returning table broke.,Closed and Completed,30,0.3,Max,,0,06/06/2025 06:00 PM,Maksim Bushka - 06/06/25  5:47:57 PM: Replaced leveling leg,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,16231,06/25/2025,1. Prod Stopped,One of orange belt broke.,Closed and Completed,0,0.2,Max,,0,06/25/2025 07:30 PM,Maksim Bushka - 06/25/25  7:32:26 PM: Glued the orange belt.,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,16262,07/01/2025,1. Prod Stopped,"Hello Team, Seems like the camara in the back of the 1/2 cell is loose could we have you guys bolt it down again when time permits please.",Closed and Completed,0,0,ME,,0,07/01/2025 11:00 AM,Gabriel Shinobi - 07/14/25  2:34:52 PM: ME to check camera,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,16712,08/18/2025,1. Prod Stopped,"On the 1/2"" cell we have a motor fault, checked all e stops and it wont go away. When time permits could we have you guys look into this .",Closed and Completed,0,4,Shinobi,,12,08/18/2025 11:30 AM,"Gabriel Shinobi - 08/19/25 11:39:32 AM: with tech support found motor triggering power surge, replaced motor.",[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,17829,12/03/2025,1. Prod Stopped,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280 Not starting when pressing the on and off switch",Closed and Completed,0,0.5,PU,,0,12/03/2025 12:00 AM,Primo Uy - 12/03/25  1:58:27 PM: 1/2 Edge finisher is now working. Reset Control Relays and button connection.,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,18013,12/22/2025,1. Prod Stopped,"The 1/2 finisher is not starting up, may be a faulty relay switch,. when time permits could we have you guys take a look into it please",Closed and Completed,1428,8,Maint and Stile Tech.,,0,12/29/2025 12:00 AM,"Primo Uy - 01/28/26  7:48:14 AM: Eric from Stile Tech come and was able to power the machine back up. Also, we ask eric to sents us a quote for the rest of the parts that was needed to be replaced. A list was made.
Machine is now running . | Primo Uy - 12/29/25 12:44:38 PM: Stile Tech come on site- Eric. Tech was able to get the machine running again.
Details will be email to us with the Quote for the following parts.
- Contact Relay - latching
- Relay Connector
--Limit switch
- Controller box switch - 4 pcs.
Machine is now working but will leave the work order open until the service charge will be received.
Note: Important! Don't turn OFF the machine during Break time. | Primo Uy - 12/22/25  9:58:27 AM: Call up Stile Tech Support, Stile will send a tech on site. waiting for the call.",[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,18230,01/16/2026,2. General Maint - High Priority,"The roller on the 1/2"" cell are bent and could cause scratches on parts, please see pictures for refrance.",Closed and Completed,0,1,PU,,0,01/17/2026 12:00 AM,Primo Uy - 01/19/26  8:55:16 AM: Done. Fixed roller for the mean time. Ask Gabi to order a new set of tracks from the vendors - stiles.. | Primo Uy - 01/16/26 12:12:32 PM: The track must be removed to replace the roller. Schedule on Saturday. Estimated work hrs.  - 1-2 hrs for both track.,"[{""name"": ""8860b2e6-5c7c-415f-962c-e2feb7f032de.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/888?guid=bb120fbb-1f51-45ce-9f3b-ab5875a4a230""}, {""name"": ""b7eb34a4-3021-4fa0-8ce1-a3885c34c84f.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/889?guid=bb120fbb-1f51-45ce-9f3b-ab5875a4a230""}]"
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,19064,04/10/2026,4. Prod Continuing but Affected Equipment stopped,Panel edge finisher small cutter cannot be turned on. Tried pressing the button on the control panel but it is not responding. Can we get assistance on this please? thank you.,Closed and Completed,0,0,Carlos,,0,04/10/2026 01:00 PM,Maksim Bushka - 04/10/26  1:12:24 PM: Carlos the operator fixed.,[]
1570,EQ ID 1570,"1/2 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,19706,06/04/2026,1. Prod Stopped,"Buffer on the 1/2"" is stuck, we are trying to pull it back but wont move. When time permits could we get your help",Closed and Completed,0,0.5,Shinobi,,0,06/04/2026 01:30 PM,"Gabriel Shinobi - 06/04/26  1:46:35 PM: opened up gear housing. working normally, showed how to pull lock back to turn and back up. working normally",[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,1301,05/05/2022,4. Prod Continuing but Affected Equipment stopped,Found several roller wheels damaged at the beginning of the support rails .,Closed and Completed,100,0.5,Mike diaz,,0,05/05/2022 12:00 AM,Miguel Diaz - 05/05/22 12:45:35 PM: Replaced 20 rollers during the department lunch break,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,1763,06/23/2022,1. Prod Stopped,Operator advised parts are coming back with a deep line in the middle you can feel it with your finger .,Closed and Completed,350,0.5,Mike diaz,,0.5,06/23/2022 12:00 AM,Miguel Diaz - 06/23/22  7:26:13 AM: Troubleshoot and found one of the main cutter blades has a chip .This  is what is causing the deep groove in the middle edge .Replaced main cutter and adjusted so it only takes away 1/32 per side .,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,1896,07/11/2022,4. Prod Continuing but Affected Equipment stopped,Matt G advised camera for the edge finishing is not showing both bevels .,Closed and Completed,0,0.4,Mike,,0,07/11/2022 12:00 AM,Miguel Diaz - 07/11/22 10:00:59 AM: Adjusted camera also found box not  aligned everything is  back and edge is showing properly on the camera .,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,3112,11/03/2022,1. Prod Stopped,"the operator was running the 3/4"" cell till a stile got stuck, if you look right after where the buffer is there is a sensor that's popping up causing it to hit the stile.",Closed and Completed,0,0.25,"PU, Nelson",,0,11/04/2022 12:00 AM,Primo Uy - 11/04/22  7:10:21 AM: Leadman and Nelson adjust the sensor bracket as i shown them.  A couple of set screw was loose. It's good now.,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,3127,11/07/2022,"5. Prod Ongoing, Maint Required",Edge finishing go and no go light is not working along with the monitor is not showing the product as its passing .,Closed and Completed,0,0.4,mike d,,0,11/07/2022 12:00 AM,Miguel Diaz - 11/07/22  7:28:41 AM: Re-aligned camera since it was bumped and restart computer for the light to turn back on,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,3228,11/11/2022,4. Prod Continuing but Affected Equipment stopped,Grade 7 advised that the top cutter is making a sound,Closed and Completed,0,1.5,Mike Diaz,,0.5,11/11/2022 12:00 AM,Miguel Diaz - 11/11/22 11:48:57 AM: Found top cutter was moved a bit far in and it was hitting the top feeler wheel after looking at the cutter the blade was chipped and needed to be replaced .When a blade is replaced they  get replaced in pairs .Replaced both bevel cutters top and bottom and made adjustments .Started  using the top portion of the blade so if a new adjustment is needed the blade must go up only this needs to be followed by all in the shop reason is if anyone needs to make an adjustment you need to know which direction the blade needs to go so i started telling everyone in the shop all adjustment for cutters  should be up only . .,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,3320,11/21/2022,"5. Prod Ongoing, Maint Required",Found buffer dust collection hose ripped,Closed and Completed,40,0.3,Mike Diaz,,0,11/21/2022 12:00 AM,Miguel Diaz - 11/21/22 12:50:18 PM: Replaced 4 '' hose x 55 '',[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,3427,12/02/2022,"5. Prod Ongoing, Maint Required",One of the Vacuum hoses have a hole and the dust particles are coming out and to the top of the machine.,Closed and Completed,0,0.5,Primo & Max,,0,12/02/2022 08:00 AM,Maksim Bushka - 12/02/22  7:51:21 AM: Using black tape  around the hole and clean up the area,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,3626,12/13/2022,2. General Maint - High Priority,3/4 edge finisher pop up table screw missing,Closed and Completed,2,0.2,Max & Miguel,,0,12/13/2022 01:30 AM,Maksim Bushka - 12/13/22  1:18:12 PM: replaced 1 screw on the 3/4 pop up table on the edge finisher and oil the moving parts,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,3790,01/03/2023,2. General Maint - High Priority,Top bevel is leaving a uneven finish. 2nd operation is being done by operators to level the bevel out.,Closed and Completed,0,0.5,MB&PU,,0.5,01/03/2023 12:00 AM,"Primo Uy - 01/03/23 11:39:44 AM: Replaced motor and run sample to adjust the cutter accordingly for the bevel cut (correct cut).
Edge finisher Machine is now ready. Note. Pedro help us setting the cutter properly. | Primo Uy - 01/03/23 10:31:21 AM: Top motor overheated need to be replace, motor shaft is loose/bearing issues.",[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,3880,01/10/2023,1. Prod Stopped,Edge finishing motor no working,Closed and Completed,0,0.5,Mike Max,,0.5,01/10/2023 12:00 AM,Miguel Diaz - 01/10/23 10:11:19 AM: Operator pointed out the bevel looks choppy .After troubleshooting we found the top motor excessively hot replaced motor and adjusted cutter. Will rebuild motor that is getting hot .,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,3917,01/11/2023,2. General Maint - High Priority,Operator advised top bevel is not cutting even after adjustments,Closed and Completed,0,2.5,Mike Maksim,,2.5,01/11/2023 12:00 AM,Miguel Diaz - 01/11/23  2:44:22 PM: Troubleshoot found top wheels out of adjustment keeping the top cutter from entering in all the way and touching the part .The Top cutter was too close to the top guide it had no adjustment left .Moved top hold down wheels back by 1/2 after doing so the cutter can now move in all the way and cut the bevel .,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,3991,01/13/2023,2. General Maint - High Priority,Infeed guide is worn out towards the inside of thee machine you can feel a lip on the edge .,Closed and Completed,0,2.5,Mike Max Victor,,0,01/14/2023 12:00 AM,Miguel Diaz - 01/16/23  6:47:17 AM: Replaced infeed guide .Machine shop helps us drill the location holes .Run test pieces machine is taking off 1/32 per pass .,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,4082,01/23/2023,2. General Maint - High Priority,Found Top side feeler wheel not spinning which it should be .This is what governs the bevel cut if its in the air the bevel will not BE consistent.,Closed and Completed,0,1.5,mIKE,,0,01/21/2023 12:00 AM,Miguel Diaz - 01/23/23  7:00:45 AM: Adjusted top cutter and side feeler wheel to touch the part as it passes while making adjustments i found the limit switch stuck in the down position see attachment fixed limit switch .,"[{""name"": ""3-4 edge.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/201?guid=d029d639-5b8d-4b03-ac20-2bc331e15e1a""}]"
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,6196,06/24/2023,"5. Prod Ongoing, Maint Required",While doing my pm service i found several black plastic rollers leaning on its side from the side rails,Closed and Completed,140,1.6,Mike Diaz,,0,06/24/2023 12:00 AM,Miguel Diaz - 06/26/23  8:17:04 AM: Found 30 broken rollers replaced all 30 also found limit switch stuck in the down position  when it should be returning up after each part passes  plastic broke .Repaired limit switch machine is working properly .,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,6634,07/27/2023,2. General Maint - High Priority,Door was accidently put in at an angle taking the machine out of adjustment .,Closed and Completed,0,0.4,Mike d,,0.4,07/27/2023 12:00 AM,Miguel Diaz - 07/28/23  6:32:58 AM: At first operators noticed the parts were returning with a chip on the front top side of the door long sides only then stopped production and requested help. I  was passing when this happened and they flagged me down  we put in a test  piece and  i lowered the bottom feeler wheel it  was high enough that it was hitting the top corner of the door chipping the corner i lowered it and placed it in the middle fixing the issue also adjusted the top bevel cutter .Machine is working properly .,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,6711,08/03/2023,"5. Prod Ongoing, Maint Required",Noticed operators manually adding buffer to the machine several times yesterday and this morning when the machine should be automatically adjusting itself .,Closed and Completed,80,0.5,Mike D,,0,08/03/2023 12:00 AM,"Miguel Diaz - 08/03/23 12:13:22 PM: I looked into the problem and found the position switch broken and leaning to its side this was a repaired switch from a previous job . ,I replaced it with a new one Part# Pizzato FR1-252186 FR 531 machine is now adjusting itself  again .",[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,6947,08/22/2023,4. Prod Continuing but Affected Equipment stopped,Lead advised wood gran material is chipping on the top only,Closed and Completed,160,0.5,Mike D Ramon dela mora,,0.5,08/22/2023 12:00 AM,Miguel Diaz - 08/22/23  9:52:29 AM: When one side is chipping that means the blade is chipping and not the material and needs adjustment or needs to be replaced .I decided to   replace both bevel blades and started the adjustment at the top so in the future when adjustments are needed all the operators need to do is move the blade up and in this is the same for all blades in the shop this way you are not guessing what way to go up or down  .,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,8171,11/28/2023,2. General Maint - High Priority,Lead advised the operators pointed out the machine is making a noise coming from the bevel cutters,Closed and Completed,40,0.4,Mike d,,0.4,11/28/2023 12:00 AM,Miguel Diaz - 11/28/23  1:57:03 PM: Found top bevel motor making the noise replaced the motor with a spare and checked for phase /rotation .Old motor will get repaired with new bearings .,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,8188,11/30/2023,2. General Maint - High Priority,Operators are having to raise or lower the beam height almost 20 times a day or more depending on material thickness,Closed and Completed,0,0,MD,,0,11/30/2023 12:00 AM,Miguel Diaz - 11/30/23  9:53:27 AM: I want this noted,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,8206,12/02/2023,1. Prod Stopped,"We were having issues with the 3/4"" finisher toward the end of the day yesterday. For the same material the operators had to move the pinch point up or down because the components kept getting stuck towards the end of the finishers. Just to add the components were 112"" long stiles, not sure if this had something to do with the issue.",Closed and Completed,0,0.4,Mike d,,0.4,12/02/2023 12:00 AM,Miguel Diaz - 12/02/23  7:12:56 AM: Found two sets of top hold down rollers moved by 3/8 that means the stiles where being  pushed away from the cutters operators advised they had to hold the stiles in place with a phenolic stick .Only reason we know this is because i had the  top hold down rollers marked with lines on each gear tooth  marking each location. The difference in material thickness is making the hold downs move .Moved the rollers back to the original location stiles are coming out  beveled properly .Thanks Juan for pointing it out .I will be looking into this further .,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,9251,12/06/2023,"5. Prod Ongoing, Maint Required",While doing maintenance i found 8 broken guide rail wheels,Closed and Completed,80,0.4,Mike d,,0,12/06/2023 12:00 AM,Miguel Diaz - 12/07/23  8:11:49 AM: Replaced the 8 guide rail wheels,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,9339,12/13/2023,1. Prod Stopped,Lead advised they are getting product with a line scratch on the top,Closed and Completed,0,0.6,Mike Diaz Juan Lopez,,0.6,12/13/2023 12:00 AM,Miguel Diaz - 12/13/23  8:56:40 AM: This is from the adjustment that was made to cut 1/2 on the 3/4 cell  from this past Monday by the operators .I  found the top cutter cutting into the top guide wheel leaving it sharp it was also so out of adjustment that  the top and bottom guide wheels  did not move they should have some play with the product underneath .Guide wheels being too tight  causes drag and scratches the product i had to adjust the cutter and bring it all the way back and get the machine back to the way it was before this was moved .Machine is working properly again .,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,10329,02/12/2024,1. Prod Stopped,Orange belt is Brocken.,Closed and Completed,45,0.4,Max,,0.2,02/12/2024 12:00 AM,Miguel Diaz - 02/13/24  7:01:25 AM: Replaced broken belt,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,10196,02/01/2024,"5. Prod Ongoing, Maint Required",Camera for the edge finisher system is not working,Closed and Completed,30,0,Max,,0,02/12/2024 07:00 PM,Maksim Bushka - 02/12/24  8:04:33 PM: Replaced the orange belt. | Miguel Diaz - 02/01/24 11:07:29 AM: Original sensor was not responding on the PLC logic controller after replacing with a new one Part # CT2-CP-1H .Camera is still not working and plc is still not picking up signal .Advising ME department to look at the PLC controller .,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,10338,02/13/2024,2. General Maint - High Priority,Camera for the finish edge is not working,Closed and Completed,50,1.5,Mike D,,0,02/13/2024 12:00 AM,Miguel Diaz - 02/13/24  8:44:13 AM: Troubleshoot found the cable to be the issue the cable had several broken wires something was dropped on it .Replaced Balluff cable Camera is back up and running re routed the cable so it does not get damaged again .Open attachments to view pictures if needed,"[{""name"": ""ca1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/529?guid=f1c5a1a0-0b50-4410-817a-e1c0dc5c9107""}, {""name"": ""ca2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/530?guid=f1c5a1a0-0b50-4410-817a-e1c0dc5c9107""}]"
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,10341,02/13/2024,2. General Maint - High Priority,3/4 Main cutter needs to be replaced ASAP you could here it struggling to cut .,Closed Without Action,0,0,mm,,0,02/13/2024 12:00 AM,Miguel Diaz - 02/13/24  9:54:55 AM: Advised the shop when they he,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,10342,02/13/2024,2. General Maint - High Priority,3/4 Main cutter needs to be replaced ASAP you could hear it struggling  to cut .,Closed and Completed,1000,1.3,Mike diaz,,0,02/13/2024 12:00 AM,"Miguel Diaz - 02/13/24 10:04:23 AM: Advised the shop cutters should never be making loud cutting noises if they do they should be inspected and or replaced .
Main cutter has been replaced and adjusted to cut 1/32 at each pass.",[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,10570,02/29/2024,"5. Prod Ongoing, Maint Required",Machine feed track hesitates when passing parts through out the day operator has to go and adjust the beam height in order for it to stop .,Closed and Completed,0,0.4,Mike Diaz,,0,02/29/2024 12:00 AM,"Miguel Diaz - 02/29/24  6:56:53 AM: This is a good find along with the other machine laminate edge trimmer with the same issue .
Found one of the corners lower than the other three points of reference .Adjusted the corner to be the same height as the rest all drag / hesitating has stopped .",[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,10839,03/27/2024,1. Prod Stopped,Orange belt broken.,Closed and Completed,0,0.3,Max,,0,03/27/2024 02:00 PM,Maksim Bushka - 03/27/24  2:00:58 PM: Glued with heating gun,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,11495,05/01/2024,"3. Prod Affected, Not Stopped","Looks like the edge finisher has a crack disallowing the debris to go up the ducting, when time permits could take a look at this please .",Closed and Completed,0,0.2,Max,,0,05/01/2024 02:00 PM,Maksim Bushka - 05/01/24  2:07:25 PM: Repaired the duck line.,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,11646,05/13/2024,1. Prod Stopped,The operator notify the materials get stock inside.,Closed and Completed,0,0.3,Max,,0,05/13/2024 05:00 PM,Maksim Bushka - 05/13/24  5:17:15 PM: Clean up the guides found debris on the wheels.,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,11674,05/15/2024,"3. Prod Affected, Not Stopped",Employee advised they need help with the parts coming back chipped on the trailing edge,Closed and Completed,0,0.4,Mike d,,0.1,05/15/2024 12:00 AM,Miguel Diaz - 05/15/24 10:02:58 AM: Found that the top roller pressure adjustment moved from the original setting this is happening if the thickness is not adjusted correctly .Also found the  Top feeler wheel was in too tight chipping the product when letting go made the adjustments and found a leak on one of the hoses made the repair machine is working properly .,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,12274,07/02/2024,1. Prod Stopped,Orange belt broken.,Closed and Completed,0,0.3,Max,,0,07/02/2024 05:00 PM,Maksim Bushka - 07/02/24  5:05:53 PM: Repaired the orange belt.,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,12829,08/20/2024,"3. Prod Affected, Not Stopped",Jose from TPF ask for assistance regarding the buffer not getting forward when he tries to adjust manually.,Closed and Completed,0,0.25,PU,,0,08/20/2024 12:00 AM,"Primo Uy - 08/20/24  2:55:16 PM: I check the counter knob on the buffer, and it look like it got hang up. I try to push it back and port then use the tools to adjust and notice the knob is making a click when making my adjustment. success. the buffer was moving forward, 1/8 at a time. Line was making a sample piece.",[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,12993,09/09/2024,1. Prod Stopped,The orange belt broke.,Closed and Completed,30,0.3,Max,,0,09/09/2024 02:30 PM,Maksim Bushka - 09/09/24  2:33:51 PM: Replaced the orange belt.,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,15632,05/05/2025,1. Prod Stopped,Operator notify the orange belt come out of track.,Closed and Completed,0,0.15,Max,,0,05/05/2025 05:30 PM,Maksim Bushka - 05/05/25  5:22:21 PM: Installed the orange belt back on track.,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,16174,06/20/2025,2. General Maint - High Priority,The operator notify one of the guiding slat on the table come loose,Closed and Completed,0,0.2,Max,,0,06/20/2025 12:30 PM,Maksim Bushka - 06/20/25 12:33:22 PM: Bolted the slat on the table,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,17603,11/06/2025,1. Prod Stopped,Operator notify one of orange belt broken.,Closed and Completed,60,0.3,Max,,0,11/06/2025 06:30 PM,Maksim Bushka - 11/06/25  7:10:47 PM: Replaced the orange belt.,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,17882,12/09/2025,1. Prod Stopped,The dust collector bag ripe off.,Closed and Completed,20,0.2,Max,,0,12/09/2025 03:30 PM,Maksim Bushka - 12/09/25  3:26:25 PM: Replaced the plastic dust collector bag.,[]
151,EQ ID 151,"3/4 "" Edge Finisher, Solid, Technolegno/ Universal 280",Toilet Partitions,18598,02/27/2026,1. Prod Stopped,The operator notifies one of orange belt broke.,Closed and Completed,0,0.3,Max,,0,02/27/2026 05:30 PM,Maksim Bushka - 02/27/26  5:36:25 PM: Reglued the orange belt.,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,19989,06/30/2026,"3. Prod Affected, Not Stopped",Laminate guide is off. Leaving laminate cut as uneven.,Pending,0,0,,,0,,,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,1296,05/04/2022,4. Prod Continuing but Affected Equipment stopped,While passing by i noticed the hydraulic pump and motor not secured to the machine frame .,Closed and Completed,0,2,mike diaz Bart lea,,2,05/04/2022 12:00 AM,Miguel Diaz - 05/04/22  2:29:57 PM: Bart and mike made the repairs | Miguel Diaz - 05/04/22  2:27:46 PM: Advised operator and locked out machine .Found two broken bolts from the plate to the motor .Used extractor to remove  both broken bolts replaced damaged hardware and reassemble ..Saw is back up .See attachments if needed .,"[{""name"": ""saw3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/24?guid=ac2eccba-0be0-4948-8984-cfca701e22af""}, {""name"": ""saw4.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/25?guid=ac2eccba-0be0-4948-8984-cfca701e22af""}]"
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,1365,05/11/2022,4. Prod Continuing but Affected Equipment stopped,Employees advised saw is not cutting square .,Closed and Completed,0,0.5,Mike Bart,,0,05/11/2022 12:00 AM,Miguel Diaz - 05/11/22 12:06:05 PM: leveled bottom fence did test pieces saw is cutting square now .please note when the blade is changed the cut also changes it can cut  1/16 over or under it depends .Back then when i worked there and i changed the blade i would change it then see if its cutting  under or over and place a sign on the saw advising to cut under or over till blade is changed again . | Miguel Diaz - 05/11/22 12:05:54 PM: leveled bottom fence did test pieces saw is cutting square now .please note when the blade is changed the cut also changes it can cut  1/16 over or under it depends .Back then when i worked there and i changed the blade i would change it then see if its cutting  under or over and place a sign on the saw advising to cut under or over till blade is changed again .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,1705,06/16/2022,4. Prod Continuing but Affected Equipment stopped,Top hold down piston has blow by not allowing piston to work correctly.,Closed and Completed,65,0,Bart/Miguel,,1,06/16/2022 12:30 PM,Barton Lea - 06/16/22 12:43:06 PM: Replaced piston,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,1797,06/27/2022,4. Prod Continuing but Affected Equipment stopped,Old cylinder needs to be repaired,Closed and Completed,122,1,Mike Diaz,,0,06/27/2022 12:00 AM,"Miguel Diaz - 06/27/22  1:44:33 PM: Ordered replacement seal kit Part # B490-00KIT from Radwell.com
 Disassemble and replaced  seal kit with new one .Cylinder is good for back up",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,2383,09/16/2022,4. Prod Continuing but Affected Equipment stopped,Found main duct hose  going to the blade hood with rips beyond repairable also lower beam hose needs to be replaced,Closed and Completed,160,1.5,Mike Diaz,,0,09/16/2022 12:00 AM,"Miguel Diaz - 09/16/22  7:55:31 AM: Replaced both hoses .Purchased hose from MSC Part # 01577196 HI TECH DURAVENT -4'' ID , 18 HG VAC RATING ,14 PSI .VACUUM AND DUST HOSE -25'' LONG GREY 3-1/4 BEND RADIUS -20 TO 150 F .
Also i had to replace the blade again no one has replaced it in 8 weeks .It keeps being forgotten someone has to stay on top of it .",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,3123,11/05/2022,"5. Prod Ongoing, Maint Required",Operator advised machine is giving this error frequently drag fault,Closed and Completed,0,0.3,Mike Diaz,,0,11/05/2022 12:00 AM,Miguel Diaz - 11/05/22  6:47:30 AM: Found 3rd gripper from the left to right dragging on the table top adjusted the gripper .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,3200,11/10/2022,"5. Prod Ongoing, Maint Required",Operator is advising when he is cutting plastic material the dust collection is not working properly .,Closed and Completed,0,0.3,Mike Diaz,,0,11/10/2022 12:00 AM,Miguel Diaz - 11/10/22  7:32:07 AM: Dust collection is working properly i found that the blade is dull replaced blade operator advised its better .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,3500,12/07/2022,1. Prod Stopped,"Vertical saw is down, mike found a pin that help that saw chain move up and down.",Closed and Completed,0,2,Mike  Maksim,,0,12/07/2022 12:00 AM,Miguel Diaz - 12/07/22  9:34:02 AM: Found saw not moving up or down after troubleshooting we found the key that connects the pump to the sprocket fell out .Had to secure counter weight in order to remove the chain giving us access to the sprocket replaced key and aligned chain .Changing the speed of the carriage to fast which i sometimes find it set too will cause the sprocket and chain to jerk when stopping or going just sharing  .Machine is back up and running .Reporting no downtime operator advised he had work on the Holzher saw .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,3719,12/27/2022,1. Prod Stopped,A&N saw hold down shifted left unbaling it to hold down .,Closed and Completed,500,1,Mike Diaz,,1.8,12/27/2022 12:00 AM,Miguel Diaz - 12/27/22  7:50:08 AM: Machine was crashed by an operator driving into the stiles cell bending the bottom cylinder .Replaced bottom cylinder and aligned it .Open attachments to view pictures of the damage .Will be ordering a replacement .,"[{""name"": ""saw103.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/183?guid=48d0963a-d729-4a19-8108-faad97b73691""}, {""name"": ""saw102.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/184?guid=48d0963a-d729-4a19-8108-faad97b73691""}, {""name"": ""saw101.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/185?guid=48d0963a-d729-4a19-8108-faad97b73691""}, {""name"": ""saw100.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/186?guid=48d0963a-d729-4a19-8108-faad97b73691""}]"
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,3718,12/22/2022,6. General Maint,"A&S saw, there is a gap between the backboard and the metal ledge. Material sheets get stuck between causing sheets to crack and brake",Closed and Completed,20,0.2,Max,,0,12/27/2022 11:00 AM,Maksim Bushka - 12/27/22 10:52:05 AM: Filled up the gap with fire proof silicone | Maksim Bushka - 12/27/22 10:07:35 AM: The maintenance team is willing to feel up the gap when time permits | Primo Uy - 12/22/22 11:27:25 AM: No time to replace two broken brackets for the material carrier/slider. | Primo Uy - 12/22/22 11:25:48 AM: We Tighten the Fence hut need to be verify before using the drill for alignment.,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,3982,01/13/2023,2. General Maint - High Priority,not working properly,Closed and Completed,480,24,Max Mike,,24,01/18/2023 12:00 AM,"Miguel Diaz - 01/18/23  1:49:14 PM: Replaced motor starter this morning and shorten a cable  by  4'' that was ripped going from the motor to the motor starter in he control box  .
Machine is back up and running as normal . | Miguel Diaz - 01/17/23 11:55:47 AM: All electric motor called and advised after opening up the motor and closing it back up to check the windings they put  208 voltage to it  and the motor ran with no issues .This tells us that after we replaced the bearing in house its still in good working order except we now must replace the 14EP32AA Furnas Motor Starter 6110013228374 this part we have in-house .We will replace this now ,A driver will deliver our motor back us  sometime today  we will put the motor back in and go from there . | Miguel Diaz - 01/17/23  8:28:54 AM: I got in contact with the LA office for Baldor motors at 1 479 646-4711 it turns out this motor we need was custom built a while back and they do not have a replacement off the shelf they advised if we need it to have a distributer call and request a quote for a custom build of this motor lead time would be roughly 18 weeks  .The route we took with rebuilding the motor is the only option  we have and its the best route because they can return it by Friday 1-20-23 .Waiting to hear back from all electric motors for an update of the condition of our motor .
