equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
All motor electric motor from sun valley came by and picked up the motor 1-16-23  they will bench test it open it up and advise from there if it does need to be repaired i was given ETA by Friday 1-20-23 . | Miguel Diaz - 01/16/23  2:00:49 PM: All motor electric motor  from sun valley came by and picked up the motor they will bench test it open it up and advise from there if it does need to be repaired i was given ETA  by Friday  1-20-23 . | Miguel Diaz - 01/16/23 12:14:22 PM: Removed motor found bad bearing replaced rear bearing part # ODE 6210 placed motor back on and still not working .Motor needs to be replaced .
Reached out to BMC they don't have one I'm calling everyone online some will call back others are looking for it .Part number of the motor is ASM6210 or spec 6-2835-1758 Baldor .Still looking to find a replacement . | Miguel Diaz - 01/14/23 11:56:10 AM: Lowered carriage  that was stuck in the air found motor making loud noise .Removed motor and removed bearings found them not in good shape .We will continue with the repairs Monday morning .Open attachment to view picture of the bearing .","[{""name"": ""as saw bearing.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/196?guid=3f9458e2-c7bc-4bb1-ab1e-bb7a2b45dbd2""}, {""name"": ""A&S MOTOR STARTER 1-17-23.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/197?guid=3f9458e2-c7bc-4bb1-ab1e-bb7a2b45dbd2""}]"
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,4427,02/15/2023,1. Prod Stopped,not working,Closed and Completed,40,1,Miguel & Max,,0,02/15/2023 01:00 PM,Maksim Bushka - 02/15/23  1:09:09 PM: Troubleshoot found out one fuse burned out and one of the moving cable wire broken. Shorten the wires 4 inches and solved the problem.,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,4644,03/04/2023,2. General Maint - High Priority,Found rear counter weight upright bracket side holder broken from its weld.,Closed and Completed,10,1.6,Mike D,,0,03/04/2023 12:00 AM,Miguel Diaz - 03/04/23  1:29:59 PM: Added an angle bracket to hold it in place .Open the attachment to view pictures if needed .,"[{""name"": ""a1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/237?guid=d81d470d-717b-45f8-ae50-75bcd3f3f3ce""}, {""name"": ""a3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/238?guid=d81d470d-717b-45f8-ae50-75bcd3f3f3ce""}, {""name"": ""a2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/239?guid=d81d470d-717b-45f8-ae50-75bcd3f3f3ce""}]"
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,4766,03/09/2023,1. Prod Stopped,looks like the weight on the vertical saw went off track.,Closed and Completed,0,0.3,Max Mike,,0,03/09/2023 12:00 AM,Miguel Diaz - 03/09/23  8:38:27 AM: Counter weight bar that keeps it in its track seems slightly short on the right side also right side upright has a bent area towards the top and with the bar  being short it moved out .Flipped bar  around from the left to  right since its longer on that end .It cannot come off anymore .Please note any work that is done on the upright track can break the weld and stop the machine from being used since we have no welding capabilities in house .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,5052,03/28/2023,1. Prod Stopped,"The A&S saw is down, the rod on the bottom of the beam is not closing and looks bent. We are doing an investigation on this matter.",Closed and Completed,250,1,Max Mike,,1,03/28/2023 12:00 AM,Miguel Diaz - 03/28/23  1:47:56 PM: Found bottom cylinder bent again only way is by hitting with a forklift or stacker .Stacker is parked by the machine .Replaced cylinder machine is up and running. New replacement spare will need to be purchased ASAP .Open attachment to view bent cylinder,"[{""name"": ""A&s saw Bent cylinder again 3-28-23.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/249?guid=fff9b576-0a9f-4f27-a81b-7bb373ab1263""}]"
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,5470,04/27/2023,2. General Maint - High Priority,Operator pointed out saw does not move,Closed and Completed,0,0.6,Mike D,,0.6,04/27/2023 12:00 AM,Miguel Diaz - 04/27/23  9:59:05 AM: Found limit switch missed the stop also found stop limit leaning to the side repaired stop and retighten with lock tite .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,5531,05/02/2023,1. Prod Stopped,The operator notified the sow go all the way up.,Closed and Completed,0,0.2,Max,,0,05/02/2023 02:00 PM,Maksim Bushka - 05/02/23  2:22:25 PM: The arm of the limit switch was loose. Tighten up.,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,5612,05/10/2023,1. Prod Stopped,,Closed and Completed,0,0,rgrgr,,0,05/10/2023 12:00 AM,Miguel Diaz - 05/10/23  8:59:09 AM: glue spreader has side plates that go against the side of the roller those keep the glue in,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,5613,05/10/2023,1. Prod Stopped,The sow went all the way up and get stuck.,Closed and Completed,0,0.2,Max,,0,05/10/2023 08:00 AM,Maksim Bushka - 05/10/23  8:03:09 AM: Release the sensor arm and adjusted.,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,6134,06/20/2023,"5. Prod Ongoing, Maint Required",Used saw to cut material and smelled burning smell,Closed and Completed,0,0.3,Mike,,0,06/20/2023 12:00 AM,Miguel Diaz - 06/20/23 10:51:26 AM: Advised operator that he needs to replace he blade he advise he has not been shown how to replace it .i showed him how to replace blade .Blade has now been replaced .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,6774,08/09/2023,1. Prod Stopped,Saw stopped per lead and does not move per lead,Closed and Completed,0,0.4,Mike Primo,,0,08/09/2023 12:00 AM,Miguel Diaz - 08/09/23 10:11:19 AM: Tried activating the machine and nothing was working checked fuses all checked out good  found the limit switch stuck worked the limit after jogging the machine it  worked properly .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,6844,08/11/2023,4. Prod Continuing but Affected Equipment stopped,Operator advised saw will not start,Closed and Completed,0,0.5,Mike d,,0,08/10/2023 12:00 AM,"Miguel Diaz - 08/15/23  9:12:25 AM: Checked power ,fuses ,etc found start button loose tighten connection machine started up .",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,6851,08/15/2023,"5. Prod Ongoing, Maint Required",Noticed several blades with debris build up on one side noticed the line not running today to we checked it out .,Closed and Completed,0,1.5,Mike Max,,0,08/15/2023 12:00 AM,Miguel Diaz - 08/15/23 12:04:05 PM: Found heel to toe off not by much but enough to cause this problem causing premature  blade changes   .Motor has been aligned .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,7203,09/12/2023,1. Prod Stopped,The vertical saw is not turning on .,Closed and Completed,60,1,Max Mike,,1,09/13/2023 12:00 AM,"Miguel Diaz - 09/13/23 12:22:56 PM: Troubleshoot found broken wire in the cable that powers the motor removed 6 inches and moved cable forward this can only be done so many times before the cable needs to be replaced .I will be ordering a replacement cable  and replace it in the future when time permits .
Saw is back up and running . | Miguel Diaz - 09/13/23 11:22:13 AM: Found two fuses blown working on finding the issue now",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,7319,09/22/2023,4. Prod Continuing but Affected Equipment stopped,Saw not turning ON,Closed and Completed,0,0.4,Mike d,,0,09/22/2023 12:00 AM,Miguel Diaz - 09/22/23  7:24:42 AM: Found  saw at the top of its stop point .Adjusted the limit switch it was raised a bit higher than the other two limit switches this switch is the main one that is always being used it makes sense that it would move .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,7910,10/30/2023,1. Prod Stopped,"The vertical saw was being used, as it was going up it got stuck.",Closed and Completed,0,0,PU MIke Max,,0,11/06/2023 12:00 AM,Miguel Diaz - 11/06/23 10:41:07 AM: Cleaned stop plate from grease this is what fixed the issue the last time we had repeat stops . | Primo Uy - 11/06/23  9:49:54 AM: When over the limit. Manually Reset the plunger/limit switch. Its working now but Mike will further check and make necessary work to prevent it from going over the limit again..,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,8184,11/30/2023,1. Prod Stopped,"Vertical saw went down, wouldn't start up, @ 6:30am. Mike is taking a look at it.",Closed and Completed,40,0.5,Mike diaz,,0.8,11/30/2023 12:00 AM,Miguel Diaz - 11/30/23  7:14:04 AM: Saw does not turn on troubleshoot found start button faulty replaced Contact block kit Part # 52BAK .Machine is back up and running .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,10041,01/19/2024,1. Prod Stopped,One of the Counter balance angle bracket guides has a broken weld on top making the machine not safe to use .,Closed and Completed,460,1,Mike Carter fence,,1.6,01/19/2024 12:00 AM,Miguel Diaz - 02/05/24  1:46:18 PM: Cost is in to close this work order out | Miguel Diaz - 01/19/24 11:30:02 AM: Welders came by and welded the upright angle bracket back in place .They also added a support this should hold for a while .Work orders will stay open till final cost is in .Open attachment to view pictures if needed . | Miguel Diaz - 01/19/24  9:36:04 AM: Angle bracket needs to be Re-welded to the machine frame .I have called Carter fencing they will be coming over shortly .Machine is being cleaned free of dust/particle board  for  welding  .That angle bracket should get replaced its thinner that its original thickness .Open attachments to view broken weld .,"[{""name"": ""s1..jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/506?guid=74068fe5-f067-4f69-bb0d-11eb0f48b464""}, {""name"": ""weld1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/507?guid=74068fe5-f067-4f69-bb0d-11eb0f48b464""}, {""name"": ""weld2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/508?guid=74068fe5-f067-4f69-bb0d-11eb0f48b464""}]"
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,10654,03/06/2024,2. General Maint - High Priority,Hydraulic Manual operated valve is leaking from the lower fitting,Closed and Completed,0,0.4,Mike d,,0,03/06/2024 12:00 AM,Miguel Diaz - 03/06/24  7:28:56 AM: Removed fitting cleaned threads re-tape and added pipe sealant to threads .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,10678,03/08/2024,"5. Prod Ongoing, Maint Required",Found control valve leaking from the rear handle rotation .,Closed and Completed,285,1.9,Mike diaz,,0,03/09/2024 12:00 AM,Miguel Diaz - 03/09/24 12:40:37 PM: Ordered and replaced the flow control valve Open attachment to view before and after .,"[{""name"": ""as2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/551?guid=941872e2-f0f5-4890-a7cd-93c183c85545""}, {""name"": ""as1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/552?guid=941872e2-f0f5-4890-a7cd-93c183c85545""}, {""name"": ""as3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/553?guid=941872e2-f0f5-4890-a7cd-93c183c85545""}]"
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,11387,04/22/2024,"5. Prod Ongoing, Maint Required",Operator advised he heard a bang from the rear  of the machine and stopped it .,Closed and Completed,0,0.3,Mike d,,0,03/27/2024 12:00 AM,"Miguel Diaz - 04/22/24 10:26:30 AM: Found bar and holds the counter weight from moving broke on one end that side was worn out .
Replaced bar weight is not moving anymore .",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,11642,05/13/2024,2. General Maint - High Priority,Operator advised the Magnetic Plastic material holder made in house is not holding any more he advised its knocked down from time to time .,Closed and Completed,285,0.4,Mike d,,0,05/13/2024 12:00 AM,"Miguel Diaz - 05/13/24  9:34:21 AM: Found magnet not holding, housing is broken .Replaced magswitch magmount part#8100451 .Conveyor roller is also broken and needs to be replaced .Roller has been purchased arriving this week .A spare magnet has also been purchased .",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,12186,06/22/2024,4. Prod Continuing but Affected Equipment stopped,Operator advised machine motor is not spinning .,Closed and Completed,200,11,MD,,11,06/24/2024 12:00 AM,"Miguel Diaz - 06/24/24 11:03:05 AM: Replaced the full cable from the motor starter to the motor . Machine is up and working properly . | Miguel Diaz - 06/24/24  7:07:33 AM: Good news i found the issue the cables are no good they are giving voltage but as soon as the temporary cables were put in to troubleshoot  the motor started .Going to work on replacing them now . | Miguel Diaz - 06/22/24  1:35:44 PM: Found motor not responsive i worked on it all day troubleshoot start button ,Wires motor starter ,replaced motor starter all has voltage to the motor .Motor is just not turning on .Will need to reach out to Baldor the motor manufacture  for a motor if needed On Monday they may be able to make us one  .Motor Part ASM6210  is obsolete and not sold anymore .I have asked another branch BMC if they have a spare .Will continue on Monday .Plastic is being cut on the Holzher saw its not the same but it will keep us going to till this gets fixed .",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,13633,10/29/2024,2. General Maint - High Priority,Bottom part of the fence when closing is getting stuck,Closed and Completed,0,0.5,Mike d,,0,10/29/2024 12:00 AM,Miguel Diaz - 10/29/24  8:28:06 AM: Troubleshoot and Found that the bottom holder was out of adjustment causing it to bind when closing .Matched the top length  bar is now closing evenly .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,13642,10/29/2024,1. Prod Stopped,The A&S saw bottom holder looks like is uneven causing bad cuts to the laminate.,Closed and Completed,0,0.2,MD,,0,10/30/2024 12:00 AM,Miguel Diaz - 10/30/24  7:38:40 AM: Checked bottom plane for level its level .Plastic is coming in not square .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,14297,01/08/2025,"5. Prod Ongoing, Maint Required",Operator advised he can hear a banging when the saw is cutting .,Closed and Completed,40,0.5,Mike d,,0,01/08/2025 12:00 AM,Miguel Diaz - 01/08/25 10:37:05 AM: Found rear counter balance weight guide bar worn out on the right side  .Replaced guide bar .Need to order more material to make spare bars .,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,14798,02/24/2025,4. Prod Continuing but Affected Equipment stopped,Saw blade will not come down when hitting the start green button.,Closed and Completed,0,0.5,PU,,0,02/24/2025 12:00 AM,Primo Uy - 02/24/25 10:22:28 AM: Joe from TPF ask me to look at the A&S saw. use the scissor lift to check the saw. I found out one of the air hoses snap out from the air fitting of one of the switches (Blade). Replace air fitting and reconnect the air hose. Saw is now working.,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,16764,08/21/2025,1. Prod Stopped,Seems like there's a loose wire on the vertical saw. When we go to active the saw it doesn't active we have to push the button multiple time to get it to activate.,Closed and Completed,0,0.25,PU,,0,08/21/2025 12:00 AM,"Primo Uy - 08/21/25  8:42:26 AM: The work order request should be on the A&S saw. 
Check the bottom cylinder of the retractable bar. Clean the cylinder shaft and tighten the lock nut, it was loose. The switch was OK.",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,17536,11/03/2025,1. Prod Stopped,"The vertical saw is not activating the cut when pushing the buttons, might be a loose wire. When time permits could we have you take a look at this please and thank you.",Closed and Completed,0,0.25,Reset limit switch,,0,11/03/2025 12:00 AM,,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,18823,03/19/2026,1. Prod Stopped,"The saw stopped working, looks like the saw went past the vertical limit.",Closed and Completed,0,0.5,Shinobi,,0,03/19/2026 08:00 AM,"Gabriel Shinobi - 03/19/26 10:08:19 AM: carrier was passed the limit area, extra E stop was also not sitting correctly, while moving limit switches (mainly right side) had operator pressing start buttons to trigger movement, height reset working normally",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,19060,04/10/2026,1. Prod Stopped,"The vertical stopped activating, could we have you guys take a look at this please.",Closed and Completed,0,0.5,"Shinobi, SJ",,0,04/10/2026 11:30 AM,"Gabriel Shinobi - 04/10/26  1:12:28 PM: limit switch did not trigger, found top start button not working (replaced), found travel speed down too low (adjusted) working normally",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,19464,05/15/2026,"3. Prod Affected, Not Stopped",TPF panel saw resting bars gone out of aliment,Closed and Completed,0,0.5,"max, shinobi",,0,05/15/2026 12:00 AM,"Gabriel Shinobi - 05/19/26 11:36:44 AM: closing w/o, bar adjusted, waiting on ME to have L brackets made,",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,18857,03/23/2026,2. General Maint - High Priority,"The vertical saw is not cutting straight. Laminate sheets are coming out cut crooked, operators are cutting larger tolerances to accommodate which stresses the edge trimmer.",Closed and Completed,0,0,"Max, Shinobi",,0,05/15/2026 12:00 AM,"Gabriel Shinobi - 05/19/26 11:33:59 AM: will close w/o will wait for ME to have L brackets made | Gabriel Shinobi - 05/18/26  9:53:40 AM: adjusted as best as we can, ME will have replacement leveling brackets made | Gabriel Shinobi - 05/01/26  8:26:00 AM: checked with level, looks ok at the moment, may possibly need to order a longer 96"" level to confirm how ever I did find 3 adjustment brackets broken, sent drawing to ME to have some made. | Sean Jennings - 04/02/26 10:07:20 AM: Hello team. Please talk to the operator about this. It sounds like there are a couple of issues with this piece of equipment, including the buttons being hit or miss and the clamping cylinder actuating too rough. In terms of the crooked cuts, the table itself is level, which could mean that the saw is not traveling in a path that is perpendicular to the table. The table being what holds the laminate.","[{""name"": ""0c27b9bf-e2a9-4156-86b3-b2d9bb973765.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/960?guid=562ae80e-9f19-4547-9427-a7e6409c2d47""}, {""name"": ""5604a33e-3004-4f8f-99f9-d083e5fd6a34.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/961?guid=562ae80e-9f19-4547-9427-a7e6409c2d47""}, {""name"": ""c23be451-a557-43e6-9601-7acb1db5ceff.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/962?guid=562ae80e-9f19-4547-9427-a7e6409c2d47""}]"
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,19553,05/22/2026,"3. Prod Affected, Not Stopped",Vertical saw not cutting straight. Cutting at an angle.,Closed and Completed,0,0.3,Shinobi,,0,05/22/2026 07:00 AM,"Gabriel Shinobi - 05/22/26  7:22:34 AM: loosened bolts near blade path, re-aligned",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,19572,05/26/2026,1. Prod Stopped,"Hello team, The guide on the panel saw seem to have gotten lose and got uneven again. when time permits could we please have you guys take a look at this .",Closed and Completed,0,0.3,Shinobi,,0,05/27/2026 12:00 AM,Gabriel Shinobi - 05/28/26  7:01:25 AM: currently working normal. adjustment holding,[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,19598,05/28/2026,"3. Prod Affected, Not Stopped",Saw shuts down unexpectedly.,Closed and Completed,0,0.3,Shinobi,,0,05/28/2026 06:30 AM,"Gabriel Shinobi - 05/28/26  7:00:31 AM: Holzher saw was affected not panel saw, found hose with leak, cut and reattached hose, replaced 2 air table bearings, working normal",[]
5,EQ ID 5,"Saw, 10' Panel, Laminate Line",Toilet Partitions,20039,07/07/2026,1. Prod Stopped,"Panel saw is down, seems like it over traveled. When time permits could we have you guys take a look at it please.",Closed and Completed,0,0.3,Shinobi,,0,07/07/2026 07:30 AM,"Gabriel Shinobi - 07/07/26  7:38:00 AM: found the travel speed all the way down, adjusted speed, working normally",[]
5071,EQ ID 5071,Evolve cell Pop UP table,Toilet Partitions,1169,04/19/2022,"3. Prod Affected, Not Stopped","TPF employees requested we add a stop to this pop up table and also add phenolic strips so that when they flip 
parts it will not fall in between the rollers .",Closed and Completed,0,3,Mike diaz Bart Lea,,0,04/19/2022 12:00 AM,Miguel Diaz - 04/20/22  9:02:28 AM: Added stop and stripes as requested .Entering SMI for the two  employees who requested this .,[]
5071,EQ ID 5071,Evolve cell Pop UP table,Toilet Partitions,2015,07/26/2022,"3. Prod Affected, Not Stopped",Scissor lift in Evolve cell not going up or down.,Closed and Completed,0,0.4,Primo Mike,,0,07/26/2022 12:00 AM,Miguel Diaz - 07/26/22  1:44:21 PM: Found breaker for wall receptacle tripped on L41-10.Lift table is plugged into that 100 v plug,[]
5071,EQ ID 5071,Evolve cell Pop UP table,Toilet Partitions,20251,08/04/2026,1. Prod Stopped,Evolve edge finisher giving an error and not starting,Closed and Completed,0,0.2,Shinobi,,0,08/05/2026 12:00 AM,Gabriel Shinobi - 08/06/26  7:22:38 AM: no issue found. operator already using cell,[]
5070,EQ ID 5070,Edge finisher Pop UP table,Toilet Partitions,2360,09/13/2022,1. Prod Stopped,Roller table before glue machine air need assistance,Closed and Completed,0,0,md,,0,09/13/2022 12:00 AM,Miguel Diaz - 09/13/22  7:04:17 AM: Found no issues operator adjusted roller,[]
5070,EQ ID 5070,Edge finisher Pop UP table,Toilet Partitions,7060,08/29/2023,1. Prod Stopped,Operator advised pop up table  stopped working properly after operator pop up table came down abruptly,Closed and Completed,0,0.5,Mike D,,0.2,08/29/2023 12:00 AM,"Miguel Diaz - 08/29/23  1:15:51 PM: Found one of the cylinder not working properly anymore replaced with a good one ,Cell is working properly again",[]
5070,EQ ID 5070,Edge finisher Pop UP table,Toilet Partitions,7833,10/30/2023,"5. Prod Ongoing, Maint Required",Operator advised the hardware on one side of the kick plate fell off .,Closed and Completed,0,0.3,Mike d,,0.3,10/30/2023 12:00 AM,Miguel Diaz - 10/30/23  9:36:45 AM: Drilled and tap new screws .,[]
5070,EQ ID 5070,Edge finisher Pop UP table,Toilet Partitions,14159,12/19/2024,6. General Maint,Found padding to support the stiles when sideways in bad shape .,Closed and Completed,30,0.5,Mike D,,0,12/19/2024 12:00 AM,Miguel Diaz - 12/19/24 11:38:17 AM: Removed old and replaced with new materials .Open attachment to see before and after the .,"[{""name"": ""Edge finisher pop up table padding.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/704?guid=c7bfc04b-2fba-4777-b365-5c85d1a7f8a2""}]"
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,1231,04/27/2022,1. Prod Stopped,Back bar is not aliened causing censor not to turn on,Closed and Completed,0,2.5,Mike Bart,,2,04/27/2022 12:00 AM,Miguel Diaz - 04/27/22  1:25:30 PM: Found loose hardware on the right side squared the fence  both are on point Lead drilled a door and its good .,[]
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,3103,11/02/2022,1. Prod Stopped,Drilling stops are not squared.,Closed and Completed,0,0.1,mike max,,0,11/02/2022 12:00 AM,Maksim Bushka - 11/02/22  7:12:40 AM: adjust sensor sensitivity,[]
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,3717,12/22/2022,2. General Maint - High Priority,Corner stops for evolve pcs is loose. If any questions ask Nelson or Juan. Thank you.,Closed and Completed,0,1,MIKE DIAZ,,0,12/27/2022 12:00 AM,Miguel Diaz - 12/27/22 10:12:32 AM: Squared right side fence and tighten hardware,[]
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,6581,07/24/2023,6. General Maint,I was advised the right side part holder is not aligned correctly and getting stuck midway .,Closed and Completed,0,0.6,Mike D,,0,07/24/2023 12:00 AM,Miguel Diaz - 07/24/23 11:36:58 AM: Adjusted the right side part holder and did a test piece checked with the hole gauge and found that the pin was really tight going in the hole .Checked with Gabriel and he advised the pin was changed  slightly  so when the employee find the pin going in tight that means its time to replace the drill which i did replace after replacing the drill the pin went in fine .,[]
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,7733,10/18/2023,1. Prod Stopped,"Left side clamp does not work, will only turn halfway and will not hold the material properly. 
Vacuum mount on the right-side drill falls off.",Closed and Completed,0,0.35,PU Mike,,0,10/18/2023 12:00 AM,"Miguel Diaz - 10/19/23  7:04:07 AM: Found left side clamp  still hitting the stop on the way down .Made an adjustment by raising the stopper very little enough to miss the stop and still good at holding the part in place .Tested a part with no movement . | Primo Uy - 10/18/23  2:37:28 PM: Clean all sensor and remove air supply fitting, to remove back pressure. Reinsert air fitting and run. Clamp is now working properly. Re-install vacuum mount/Fitting. All good now. Use scrap material as sample to test the drill, both sides are working as it should be. Leadman help to run the test/sample.",[]
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,9250,12/06/2023,"5. Prod Ongoing, Maint Required",Operator advised the left side clamp is not clamping and hitting the metal frame on the way down .,Closed and Completed,0,0.3,Mike D Max B,,0,12/06/2023 12:00 AM,Miguel Diaz - 12/07/23  8:09:38 AM: Found the clamp had moved adjusted the clamp position and tighten the hardware also showed Max how to make this adjustment when needed .,[]
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,10090,01/23/2024,4. Prod Continuing but Affected Equipment stopped,The Drill stop working. The material clamp got stuck will not move on the right side.,Closed and Completed,0,0.25,PU,,0,01/23/2024 12:00 AM,"Primo Uy - 01/23/24  2:25:50 PM: The finger (rubber bolt) that hold the material was too low and it's hitting the top of the frame and cannot rotate all the way down.
I have to re-adjust the bolt height and make that it will rotate freely. Drill is now working.
Notify Juan it's good to go.",[]
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,12069,06/11/2024,2. General Maint - High Priority,Request was put in to move the machine back as far as it can go .,Closed and Completed,120,4,Mike Diaz,,0,06/11/2024 12:00 AM,Miguel Diaz - 06/11/24 11:17:29 AM: Evolve drilling table station has been moved back by 2 ft 2’’ giving more room that was needed .Had to do electrical modifications by rewiring  the machine and replacing the liquid -tight conduit .Machine is back up and running,[]
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,13490,10/18/2024,1. Prod Stopped,Lead advised machine is still not working properly .,Closed and Completed,0,0.7,Mike d,,0,10/21/2024 12:00 AM,Miguel Diaz - 10/21/24  8:15:00 AM: Found one of the sensors moved out past from being flush causing some of the issues center ends of the bars are not straight with each other .Operators are banging the stops back  when aligning the doors .Aligned both stops and placed a phenolic piece to keep it from moving back again this will be entered as an SMI .Machine is working properly .,[]
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,16093,06/16/2025,1. Prod Stopped,"Hello, When time permits could we have you guys take a look at the Evolve drilling table. the guide is loose causing the drilling to not activate.",Closed and Completed,0,0.35,PU,,0,06/16/2025 12:00 AM,"Primo Uy - 06/16/25 11:59:11 AM: Check the Evolve drilling machine and the following was notice on the lift side.
1. Sensor position was not secured. Locknut was loose, two lock nut. The sensor can be wiggle/move. Retighten the sensor in place.
2. Using a square ruler to check the fence. The lift side fence is not square, and the locknut was also loose. Adjust the lift side fence to make it squared.
Evolve drilling machine is now back online.
Operator run two pieces already when it was turn over.",[]
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,18541,02/23/2026,2. General Maint - High Priority,Calling for a PM on the squareness and a check on the sensors on the evolve drilling table.,Closed and Completed,0,0,shinobi,,0,02/23/2026 09:00 AM,"Gabriel Shinobi - 02/23/26  9:20:59 AM: all corners squared, all sensors working normally. found air line leaking bad, replaced air hose. working normally","[{""name"": ""804e5743-9b8c-453c-87da-9465f6e06777.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/910?guid=2815b333-82b9-4510-84a1-541bc848dba8""}, {""name"": ""d6da920f-fc5a-4342-bf23-3479b106c354.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/911?guid=2815b333-82b9-4510-84a1-541bc848dba8""}]"
2110,EQ ID 2110,Evolve Double Head Drilling Machine,Toilet Partitions,18542,02/23/2026,1. Prod Stopped,"There's an air leak on the back side of the evolve drilling machine, When time permits could we have you guys take a look at this please.",Closed and Completed,0,0.5,Shinobi,,0,02/23/2026 09:00 AM,Gabriel Shinobi - 02/23/26  9:22:07 AM: leak  found replaced air hose working normally,"[{""name"": ""01c604a3-1bda-4a6a-9f70-b3d635b3f33f.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/912?guid=79968e09-5334-4b0b-8891-6e7e0810de09""}, {""name"": ""6bbbfdbe-9f09-45e0-ba1a-353af483d4c7.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/913?guid=79968e09-5334-4b0b-8891-6e7e0810de09""}]"
2103,EQ ID 2103,Flamex spark detection and extinguishing system,Toilet Partitions,4889,03/13/2023,2. General Maint - High Priority,Found Flamex extinguishing assembly leaking water onto the floor .,Closed and Completed,100,3,Max Mike,,0,03/18/2023 12:00 AM,"Miguel Diaz - 03/18/23 10:24:38 AM: Ordered replacement cut off valve .Purchased 1 '' pipe at Home depot and cut it down to size and threaded it .
Max worked on it today and found the leak was coming from the threads .Replace 1 '' x 14 3/4 Galvanized pipe .No more leaks .",[]
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,20387,08/17/2026,1. Prod Stopped,The chop saw is throwing drib everywhere its being used and it is making a mess and could mess with the sensors on the evolve drilling station. Please see attached.,Pending,0,0,,,0,,,"[{""name"": ""Media (16).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1039?guid=696bcaa1-dee4-44b6-99a0-341d35a4c1c7""}, {""name"": ""Media (15).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1040?guid=696bcaa1-dee4-44b6-99a0-341d35a4c1c7""}, {""name"": ""Media (14).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1041?guid=696bcaa1-dee4-44b6-99a0-341d35a4c1c7""}]"
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,1448,05/16/2022,4. Prod Continuing but Affected Equipment stopped,"HPL side - The blade on the vertical saw would not return to its home position, we were still able to cut but i would like for you guys to take a look at it .",Closed and Completed,0,0.35,PU,,0.35,05/21/2022 08:00 AM,"Primo Uy - 05/21/22 11:09:09 AM: Operator point out that the Upper Guide Beam Cylinder got stack, not retracting. He also said that sometime it does not cut the pieces all the way.
He have to hit return and start button again to cut it properly.
Check all trigger switches and all are working. turn off machine and turn on again, nothing happen. 
I have to reset the blade carrier all the way down and turn off the machine and turn on again.
Play with the speed control knob and hit return and start button and it work.","[{""name"": ""MicrosoftTeams-image (1).png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/37?guid=5cdd4e99-09f3-4d18-a2ea-e239240f558d""}]"
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,1612,06/08/2022,4. Prod Continuing but Affected Equipment stopped,Operator advised blade is dull,Closed and Completed,0,0.4,Mike D,,0,06/08/2022 12:00 AM,Miguel Diaz - 06/08/22  1:45:28 PM: Replaced blade,[]
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,5912,06/06/2023,"5. Prod Ongoing, Maint Required",Found blade in need of replacing,Closed and Completed,30,0.4,Mike D,,0,06/06/2023 12:00 AM,Miguel Diaz - 06/06/23 11:47:56 AM: Replaced blade with sharpened blade,[]
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,7093,09/01/2023,2. General Maint - High Priority,Found chop saw stuck on in the morning locked out machine .,Closed Without Action,0,0,b,,0,09/01/2023 12:00 AM,,[]
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,7094,09/01/2023,2. General Maint - High Priority,Found vacuum to the chop saw stuck ON in the morning .,Closed and Completed,30,1.2,Mike diaz,,0,09/01/2023 12:00 AM,Miguel Diaz - 09/01/23  9:03:39 AM: Vacuum is connected to the chop saw to turn on when the chop saw is used by a limit switch found torsion spring not working properly replaced spring .Chop and vacuum are  working properly  again .,[]
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,7629,10/12/2023,6. General Maint,An operator advised he observed another operator cutting 2 stiles 8'' in width two on top of each and cutting them on the chop saw  .Machine stopped cutting and does not work any more .,Closed and Completed,0,0.3,Mike d,,0,10/12/2023 12:00 AM,Miguel Diaz - 10/12/23 10:01:21 AM: Found a tripped breaker L41-10 please note the chop saw is not meant to be cutting an 8 inch phenolic and especially two pieces on top of each other .We can get away with one piece but two will trip the breaker .,[]
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,9820,01/16/2024,"5. Prod Ongoing, Maint Required",Found operator cutting phenolic board smoking up the shop pretty bad asked him to stop .,Closed and Completed,0,0.4,Mike diaz,,0,01/16/2024 12:00 AM,Miguel Diaz - 01/16/24  8:55:33 AM: Replaced blade .,[]
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,12488,07/22/2024,1. Prod Stopped,The machine Stop Working.,Closed and Completed,0,0.5,PU & Max,,0,07/22/2024 12:00 AM,"Primo Uy - 07/22/24  3:51:16 PM: We check the Holzma saw machine, and it has an error saying, ""low air pressure"". We check the main compressor and find out its stop running. Turn on the back up compressor. I clear the error. the machine start working after a while the back compressor was turn on.
Note;
The Homag Edge 2020 was also return to run again after Me and Ramon check the glue temp to its set temp of 195 C, it was on 135 C when Ramon tries to run the edge 220 again after the compressor swap. We clear all the error before we are able to run the normally.",[]
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,13491,10/21/2024,2. General Maint - High Priority,While working on the evolve drilling machine i observed an operator cut phenolic and smelled a lot telling me the blade is dull .,Closed and Completed,0,0.4,Mike d,,0,10/21/2024 12:00 AM,Miguel Diaz - 10/21/24  8:16:37 AM: Replaced blade .,[]
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,13883,11/21/2024,2. General Maint - High Priority,Found chop saw on overnight limit switch was stuck on .,Closed and Completed,50,1.5,Mike d,,0,11/21/2024 12:00 AM,Miguel Diaz - 11/21/24  9:48:45 AM: Not chop saw but chop saw vacuum stayed on found broken housing on the limit switch triggering the vacuum to stay on replaced switch ..,[]
1969,EQ ID 1969,Chop saw by Holzma Saw,Toilet Partitions,15663,05/07/2025,"3. Prod Affected, Not Stopped",Operator advised blade needed replacing,Closed and Completed,0,0.2,G Shinobi,,0.2,05/07/2025 08:30 AM,"Gabriel Shinobi - 05/07/25  9:16:51 AM: blade replaced, old blade added to pile to be worked. Miter saw ok to continue using",[]
13,EQ ID 13,"Notching machine, 1540 Door",Toilet Partitions,1704,06/16/2022,4. Prod Continuing but Affected Equipment stopped,Door Notcher is chipping some product then its fine .,Closed and Completed,150,4,Mike Bart,,0,06/16/2022 12:00 AM,Miguel Diaz - 06/16/22 12:37:42 PM: Since old pm does not have our data i could not see when the last time it was replaced the cutters .Changed both cutters run test piece all hardware fits good .Also performed the scheduled maintenance replaced both drills and refilled left side cylinder with air tool oil .,[]
13,EQ ID 13,"Notching machine, 1540 Door",Toilet Partitions,1822,06/29/2022,4. Prod Continuing but Affected Equipment stopped,Operator gave me a stopper that fell  off the clamp from the machine .,Closed and Completed,15,0.4,mike,,0,06/29/2022 12:00 AM,Miguel Diaz - 06/29/22  7:53:51 AM: Replaced stopper on machine need to order spares,[]
13,EQ ID 13,"Notching machine, 1540 Door",Toilet Partitions,3748,12/27/2022,2. General Maint - High Priority,The drill bit moved slightly close to the guide causing scratches on doors.,Closed and Completed,0,0.4,Mike dIAZ,,0,12/28/2022 12:00 AM,Miguel Diaz - 12/28/22  7:04:45 AM: Adjusted the drill back by 1/16 test piece is good .,[]
13,EQ ID 13,"Notching machine, 1540 Door",Toilet Partitions,5739,05/22/2023,1. Prod Stopped,1540 drill machine drills will not activate while in use.,Closed and Completed,5,1.5,Max Mike,,1.5,05/22/2023 12:00 AM,"Miguel Diaz - 05/22/23 12:08:37 PM: Removed motor cover looked at belt , looked at solenoid valve it was activating just wasn't sending the air to the air drill .This side uses a pancake to divide the air lubed all internals machine is working properly now .Right is has much more old parts going on than the left side does  the left side seems more easy and upgraded .Suggest ME look into this .Open attachment to view picture of broken wires | Miguel Diaz - 05/22/23 11:56:53 AM: Found machine not drilling from the right side drill would not go in at all .Removed cover found cable broken with three wires exposed fixed them drill would still not go in","[{""name"": ""notch machine 5-22-23.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/281?guid=f36a39a9-c987-4615-9afe-076a33467847""}]"
13,EQ ID 13,"Notching machine, 1540 Door",Toilet Partitions,5755,05/23/2023,1. Prod Stopped,1540 drill machine drills will not activate while in use.,Closed and Completed,0,0.3,Mike,,0,05/23/2023 12:00 AM,Miguel Diaz - 05/23/23  7:19:24 AM: Added air lube to the internals of the pancake and other parts looks like the oil reservoir for that side leaked empty and was covered up by the saw dust  this was refilled yesterday but has not yet recovered for the full internal airline system of the motor system air lines again on this this side has so much more going on than the left side does .Machine is working .No down time line kept working but production was affected for 15 minutes.,[]
13,EQ ID 13,"Notching machine, 1540 Door",Toilet Partitions,5795,05/25/2023,"5. Prod Ongoing, Maint Required",Right side drill continue to give issues originally we found the wires cut for the part  AM1-AN-1A proximity sensor we  repaired them machine worked for a day then the drill would not work seems like some parts need to be replaced if the air components on the right side control both left and right why is the right only having issues left side working properly .Trying to order a replacement proxity sensor .,Closed and Completed,500,4,Mike D Max B,,0,06/20/2023 12:00 AM,"Miguel Diaz - 06/20/23 10:39:43 AM: Part came in this morning as soon as they came in i replaced them machine is up and running hardware was placed all checked out .
Parts replaced was for right side drill .Production was not stopped but was affected but was affected since they had to drill by hand parts took a while to get since they could no ship over night to us .
18DP-4 Double air pilot valve 
k0222GAXR Solenoid valve 
383-DP Double pilot valve | Miguel Diaz - 06/13/23  7:07:32 AM: Sam/Engineering  did order the pneumatic parts last week  and they are scheduled to ship today (6-13-23) .If they arrive this week we will replace them on the weekend if needed . | Miguel Diaz - 06/01/23 11:56:40 AM: New prox switch came in after replacing it the we noticed the drill is still not returning back looked at the new prox switch again and  placed metal in front of it and noticed no light is  turning on but when we bench test  it works .We think when the wires were found cut something happen to the PLC input need ME department  to look at the plc side of it  . | Miguel Diaz - 05/31/23  6:14:47 AM: Correction its 49/64 drill bit .
Replacement proximity switch with spare has been ordered along with pneumatic parts. For now machine is being used with out the right side drill operators are doing the right side hole manually using a jig and drill with a 49/64 drill bit . | Miguel Diaz - 05/31/23  5:27:18 AM: Replacement proximity switch with spare  has been ordered along with pneumatic parts. For now machine is being used with out the right side drill operators are doing the right side hole manually using a jig and drill with a 49/69 drill bit .",[]
13,EQ ID 13,"Notching machine, 1540 Door",Toilet Partitions,6148,06/21/2023,"5. Prod Ongoing, Maint Required",Machine did not start up this morning i had to remove the return spring from the 4 way valve  since it was stuck and sending air to the motor forward and reverse at the same time after removing it the machine worked but i did notice that the motor still does not rotate on its own and it takes several by pass jogs to get it going .,Closed and Completed,0,0.5,Mike Diaz,,0,06/21/2023 12:00 AM,Miguel Diaz - 06/23/23  5:28:59 AM: Drill is working properly with out issues after raising the psi from 85 | Miguel Diaz - 06/22/23  4:51:34 AM: Right side drill is working properly right now seems like the motor was starving for air  I raised the regulator from 85 psi currently we have  no issues this morning i will keep the work order open and will monitor  . | Miguel Diaz - 06/21/23 10:08:47 AM: Will confirm my findings with the vendor who placed this Auto drill set up a while ago if they agree we will move forward with the purchase of a new motor .If not will purchase the parts that needs to be replaced to fix the issue. | Miguel Diaz - 06/21/23 10:03:04 AM: Operator mentioned to me just now that they heard the motor bogging down and not sounding normal the day it went down 3 weeks ago so this will point to the motor not working properly working on finding  a replacement with P & R Tool waiting for call back .ME if you know who helped with the replacement of this motor in the past please past the information along   .Machine working with me having to jump start it .,[]
13,EQ ID 13,"Notching machine, 1540 Door",Toilet Partitions,6595,07/25/2023,2. General Maint - High Priority,Operators have advised the 1540 door notcher is shaking alot .,Closed and Completed,30,1.2,Mike Diaz,,0,07/25/2023 12:00 AM,Miguel Diaz - 07/25/23  7:50:52 AM: While the machine was on I observed the machine shaking pretty good I noticed two legs not supporting the frame after adjustment the shaking stopped by 30 % then I noticed the left side motor if facing the machine from the front shaking telling me the belt has stretched on my last service the belt had no stretch until i found a nice big slit down the middle of the belt .Replaced belt Part # 3X473P Dayton .Machine has stopped shaking by 100% .Machine is working properly .,[]
13,EQ ID 13,"Notching machine, 1540 Door",Toilet Partitions,6773,08/09/2023,"5. Prod Ongoing, Maint Required",operator advised the right side cuts the product when placing in the door before activation,Closed and Completed,0,0.5,Mike,,0,08/09/2023 12:00 AM,Miguel Diaz - 08/09/23  9:57:47 AM: The right side was a little low on the cutter side raised it up by two threads you can place a door now and it will not cut till its activated to do so .,[]
13,EQ ID 13,"Notching machine, 1540 Door",Toilet Partitions,10847,03/28/2024,"3. Prod Affected, Not Stopped","Notching senor might be off, due to sensor. Having to apply more pressure to the door to get a deep enough notch, when time permits could we have you take a look at this please.",Closed and Completed,0,0.2,Mike d,,0,03/28/2024 12:00 AM,Miguel Diaz - 03/28/24 10:32:43 AM: Machine is working properly Operators did not know that they are supposed to go in straight then move to the left therefore it moved on them right before being clamped .Machine has 3 limit switches two in the back and one to the left . | Miguel Diaz - 03/28/24  9:16:52 AM: Machine is working properly Operators did not know that they are supposed to go in straight then move to the left therefore it moved on them right before being clamped .Machine has 3 limit switches two in the back and one to the left .,[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,1820,06/29/2022,4. Prod Continuing but Affected Equipment stopped,Operators advised chuck is worn out and its hard to tighten or remove drills,Closed and Completed,80,0.4,Mike Bart,,0,06/29/2022 12:00 AM,Miguel Diaz - 06/29/22  7:34:08 AM: Replaced chuck,[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,4246,02/03/2023,4. Prod Continuing but Affected Equipment stopped,Operators advised they are having issues with the drill not drilling deep enough past the stile .,Closed and Completed,20,0.3,Mike D,,0,02/03/2023 12:00 AM,"Miguel Diaz - 02/03/23  9:52:15 AM: Found that the drill they are using has two things wrong with it the size is on the short side and the pointed tip is too long this was the cause for the stiles that need to be re-drilled deeper .
Replaced drill and removed drill from the shop floor .",[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,6850,08/15/2023,2. General Maint - High Priority,Employees came to grab me advising they smell smoke,Closed and Completed,0,0.3,Mike d,,0,08/15/2023 12:00 AM,"Miguel Diaz - 08/15/23 11:31:54 AM: I immediately walked to the 1080 drilling machine and found a dull blackened bit and replaced it .
lead then walked up and advised the team what to look for since there was two semi new people .This was the source of the smell of smoke .",[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,7071,08/30/2023,"5. Prod Ongoing, Maint Required",While fixing another work order i noticed alot of dust on the stiles after the machine finished drilling the holes,Closed and Completed,20,0.4,Mike d,,0,08/30/2023 12:00 AM,Miguel Diaz - 08/30/23  7:01:35 AM: Noticed the front end of the duct collection hose 2 '' was caved in blocking the path for suction .Replaced hose .,[]
