equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,10699,03/08/2024,2. General Maint - High Priority,Machine is not drilling correctly leveling bars are more to one side and not centered .,Closed and Completed,1028.08,1.3,Mike d Juan L,,0,02/27/2024 12:00 AM,Miguel Diaz - 03/19/24  6:28:40 AM: Replaced servo motor and did test pieces all are point dead center . | Miguel Diaz - 03/11/24 11:50:26 AM: Adjusted the guides to be square using a square .QA approved the sample pieces .Noticed the machine not drilling at exactly 1 '' like it was after the squaring ordering a replacement servo motor from E-bay .Seller advised we should have  it in 2-5 days .,[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,10672,03/08/2024,2. General Maint - High Priority,Lead and operators advised machine is not drilling the holes straight leveling bars and more to one side then the other and not in the middle .,Closed and Completed,0,1.9,Mike Juan,,1.5,03/08/2024 12:00 AM,"Miguel Diaz - 03/08/24 10:27:51 AM: Aligned back stops both of them and moved drill head slightly to the right drill was hitting the phenolic table then making its way down the through hole .
Holes are aligned now which is 1'' from the ends",[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,13452,10/18/2024,2. General Maint - High Priority,Operator pointed out that the green light is ON ready to be drilled when not all sensors are on this is resulting in a mis-drill hole .,Closed and Completed,0,0.3,Mike d,,0,10/18/2024 12:00 AM,Miguel Diaz - 10/18/24  1:08:31 PM: Found that a few sensors needed the sensitivity adjusted .ME will look into it because all sensors need to be on in order for the green light to turn ON .,[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,13641,10/29/2024,2. General Maint - High Priority,The operator notifies the side stop is not square.,Closed and Completed,0,0.3,Jiego & Max,,0,10/29/2024 06:30 PM,Maksim Bushka - 10/29/24  6:49:23 PM: Realigned the side stop of the machine. checked for hole locations and it is good. Side stop should now be squared with back stop.,[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,13709,11/06/2024,1. Prod Stopped,The operator Ramon notify the machine is no vacuuming.,Closed Without Action,0,0,Max,,0,11/06/2024 08:30 PM,Maksim Bushka - 11/07/24 11:37:25 AM: Wrong machine | Maksim Bushka - 11/06/24  8:23:06 PM: Clean up the vacuum filter was clogged up and disconnect the vacuum line. The vacuum is working. probably the vacuum branches inside the machine are clogged or any sensor need to be cline.,[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,13802,11/13/2024,1. Prod Stopped,Operators advised machine is not drilling the holes all the way down .,Closed and Completed,0,2,Mike d,,2,11/13/2024 12:00 AM,"Miguel Diaz - 11/13/24 10:21:59 AM: Troubleshoot and found that the holes are not all the same looked at the  parts like dampener ,sensor placement nothing had moved .I found that the motor hold down bolts screws onto another plate that screws onto the frame was loose .Had to remove the motor to get to the screws behind the motor plate. Plate  is what was moving up and down so when drilling the motor would drift up .Tighten all hardware machine is back up and running .Open attachment to view pictures if needed .","[{""name"": ""sd2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/674?guid=37ec7ac8-b557-452d-848e-f5a4ce142189""}, {""name"": ""sd1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/675?guid=37ec7ac8-b557-452d-848e-f5a4ce142189""}]"
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,14774,02/20/2025,"3. Prod Affected, Not Stopped","machine cannot drill when they run a 24"" stile.",Closed and Completed,0,0.35,"Primo, Jiego and Max.",,0,02/20/2025 12:00 AM,Primo Uy - 02/20/25  3:46:16 PM: The folding extension top was not extent /broken support bracket (need repair in later day) use an adjustable support to hold the top and make the material flat and square. The machine is now drilling. Without the support the material will tilt or will go out of position and the sensor cannot pick up the edges and will not run/drill. All Good now.,[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,14831,02/26/2025,2. General Maint - High Priority,ME Jiego advised the brace for the table extension was not on,Closed and Completed,0,0.2,G Shinobi,,0,02/25/2025 10:30 AM,Gabriel Shinobi - 02/26/25 10:35:31 AM: Reattached holding bracket. Drilled and tapped new holes. Inserts had fallen out. bracket back on. brace working ok to use machine,[]
154,EQ ID 154,"CNC Drilling Machine, Automatic Leveling Bar",Toilet Partitions,16661,07/28/2025,2. General Maint - High Priority,"Issue:
• The leveling bar drilling machine was reported to have been drilling with chipping on the bottom side (see Bottom Side Chip attachment).
o Chips large enough to be a quality issue that won’t be covered by the leveling bars.",Closed and Completed,0,0,"Eric Ramirez, Gabriel Shinobi + Manufacturing",,0.5,07/31/2025 12:00 AM,"Eric Ramirez - 08/13/25  8:00:03 AM: 1.	Changing the bit
a. I purchased 2 different bits, researched and suggested by Gabriel. A Cobalt coated bit, and a Titanium Aluminum Nitride coated bit.
i.	The testing samples showed that although better than our current bit, they were not deemed to be a viable solution.
2.	Changing the descent speed of the drill bit
a.	After removing the drill head guard, we changed the speed, slower by a quarter.
b.	We found that slowing down the descent speed resulted in a tremendous positive difference compared to the original blowout
i.	The original current bit we use now when tested is largely improved and pass qualifications with no issues
1.	Manufacturing was advised to verify with each new order and material that the changed speed continues to have the same qualified results
ii.	The coated bit was observed to be even better than the current bit we currently use. Though better, the change is not necessary. I will keep the bits handy and will document the results.","[{""name"": ""Descent Speed Gauge.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/811?guid=bd4525fb-f261-4ed0-a1a5-4e351ec7ac90""}]"
155,EQ ID 155,"Shaper, Single Spindle, Northfield",Toilet Partitions,1221,04/26/2022,"3. Prod Affected, Not Stopped",Operator advised the lead that the blade needs to be changed that anything at 10'' and up needs to be closed using clamps in order to get it to close when being assembled,Closed and Completed,70,0.6,Mike Bart,,0,04/26/2022 12:00 AM,Miguel Diaz - 04/26/22 12:20:02 PM: Removed blade and found it in good condition. I still replaced it noticed that the blades are not the issue its the particle board one looks cheap and is not smooth you can see the wood grains when cut it has a raggedy finish  and the other has a smooth finish and is consistent  when cut .,[]
155,EQ ID 155,"Shaper, Single Spindle, Northfield",Toilet Partitions,1570,06/03/2022,4. Prod Continuing but Affected Equipment stopped,Operator pointed out stile slit in the middle is not centered,Closed and Completed,100,0.6,Mike diaz,,0,06/03/2022 12:00 AM,"Miguel Diaz - 06/03/22 12:04:45 PM: closed | Miguel Diaz - 06/03/22 12:03:45 PM: Usally the adjustment does not change so when its not cutting in the center the blade could be dull .
Replaced shaper blade its on point now .",[]
155,EQ ID 155,"Shaper, Single Spindle, Northfield",Toilet Partitions,2564,10/12/2022,1. Prod Stopped,Heard loud noise coming from the shaper cutter operator advised machine tripped and does not turn back ON .,Closed and Completed,0,0.5,Mike Diaz,,0,10/12/2022 12:00 AM,Miguel Diaz - 10/12/22  9:34:46 AM: Found blade warped and got hot spots replaced blade for operator need tpf team to learn to replace the blade .,[]
155,EQ ID 155,"Shaper, Single Spindle, Northfield",Toilet Partitions,2953,10/18/2022,"5. Prod Ongoing, Maint Required",Operator and lead advised blade may need to be changed,Closed and Completed,0,0.5,Mike d,,0,10/18/2022 12:00 AM,Miguel Diaz - 10/18/22  9:56:50 AM: Provided the tools to do the blade change and observed the operator while he changed the blades .Jose Meza did the blade replacement .,[]
155,EQ ID 155,"Shaper, Single Spindle, Northfield",Toilet Partitions,6267,06/29/2023,6. General Maint,Operators requested  we replace the blade for them the old blade is too tight .,Closed and Completed,0,0.4,Mike Diaz,,0,06/29/2023 12:00 AM,Miguel Diaz - 06/29/23  1:17:18 PM: Old blade kerf is at .132 should be at .135 replaced blade  with kerf at .135 .,[]
155,EQ ID 155,"Shaper, Single Spindle, Northfield",Toilet Partitions,9464,12/28/2023,"3. Prod Affected, Not Stopped",Operator advised the center cut line is not in the center,Closed and Completed,0,0.6,Max Mike,,0.4,12/28/2023 12:00 AM,"Miguel Diaz - 12/28/23  9:22:36 AM: Operator is fairly new in the line and advised the stiles are lifting up when cutting he asked another operator to look at it that's when they called me for help found the center line moved this line has not moved in a year only way to move it is by someone moving the handwheel or by accident and someone touching the handwheel .found blade with sever burn marks and warped .
replaced blade and adjusted height back to 3/8 cut line . 
Open attachments to view pictures if needed","[{""name"": ""ss1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/485?guid=9ecab6c3-b656-4c1b-befc-d04bb1139052""}, {""name"": ""ss2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/486?guid=9ecab6c3-b656-4c1b-befc-d04bb1139052""}]"
157,EQ ID 157,"Sissors Lift, HolzHer Saw",Toilet Partitions,18031,12/29/2025,1. Prod Stopped,HOLZHER saw not working,Closed and Completed,20,1,Max & Gabriel,,0,12/29/2025 01:00 PM,Maksim Bushka - 12/29/25 12:58:45 PM: Found an air hose leaking. Replaced the connection and a section of hose,[]
1542,EQ ID 1542,"Gage (Go/No Go), Drill Diameter, Laminate",Toilet Partitions,7253,09/12/2023,1. Prod Stopped,"The back sensor on the Gannomat might be lose, we are having issue when activating the drilling machine.",Closed Without Action,0,0.2,Mike Max,,0,09/15/2023 12:00 AM,Miguel Diaz - 09/15/23  1:59:23 PM: Please enter work order for correct machine check the 1040 gannomatt found nothing wrong with the machine sensors or drilling the parts are or door they showed was the issue .we drilled the door the had issues with and had no issues .Found no Loose sensors .,[]
1561,EQ ID 1561,Step Drill 1080/1090 CNC Drilling Machine,Toilet Partitions,15190,03/27/2025,1. Prod Stopped,Ganomat CNC drilling machine on 3/4 cell keeps on freezing every 20mins Grabiel can you please check it out,Closed and Completed,0,0.1,G Shinobi,,0.1,03/26/2025 03:00 PM,"Gabriel Shinobi - 03/27/25  3:03:56 PM: checked on gannomat, deleted old programs, Freed up 50GB+ of memory. Recommended to lead to open ticket with IT. PC might require more RAM modules.",[]
1563,EQ ID 1563,Step Drill & Stop Phenolic Series Insert,Toilet Partitions,18060,12/30/2025,1. Prod Stopped,"air leak on Insert driver hose on the 
 3/4 sell",Closed and Completed,0,0.5,Shinobi,,0,12/31/2025 07:00 AM,Gabriel Shinobi - 12/31/25  7:01:51 AM: Replaced air hose. working normally.,[]
1564,EQ ID 1564,Cart - TPF Finish Goods,Toilet Partitions,19984,06/29/2026,"5. Prod Ongoing, Maint Required","Can we place replace all damaged rubber protectors on the finished goods carts with new protectors. An injury occurred today as one panel became stuck against a worn-out rubber protector. The employee pulled on the panel to get it free, causing it to strike his abdomen. He was sent to the clinic.",Closed and Completed,0,1,Shinobi,,0,07/07/2026 09:00 AM,"Gabriel Shinobi - 07/07/26 11:37:58 AM: all carts rubber stoppers replaced | Gabriel Shinobi - 07/01/26  7:25:45 AM: 4 carts replaced | Gabriel Shinobi - 06/29/26  2:35:44 PM: two carts supports replaced, ordered more tubbing will continue to replace protectors",[]
1568,EQ ID 1568,CNC Drill Setup Gage-1040,Toilet Partitions,1218,04/26/2022,"3. Prod Affected, Not Stopped",CNC not able to start up.,Closed Without Action,0,0,Mike Bart Matt IT Atkins machinery,,0,04/26/2022 12:00 AM,Miguel Diaz - 04/26/22 10:16:41 AM: closing this work order wrong machine i want the correct notes to be in the correct machine .,[]
1568,EQ ID 1568,CNC Drill Setup Gage-1040,Toilet Partitions,18401,02/09/2026,1. Prod Stopped,We are having issue with the sensors not reading the component. When time permits could we please take a look at this.,Closed and Completed,0,0.2,Shinobi,,0,02/09/2026 08:00 AM,Gabriel Shinobi - 02/09/26 11:05:39 AM: replaced all sensors working normally,[]
1569,EQ ID 1569,CNC Drill Setup Gage-1080,Toilet Partitions,4086,01/23/2023,1. Prod Stopped,"CNC is not responding drill will not active, we have reset it 2 times and no luck.",Closed and Completed,0,0.1,Mike,,0,01/23/2023 12:00 AM,Miguel Diaz - 01/23/23  8:05:39 AM: Machine was not home this happens if the machine was not turned off correctly or was manually moved .Machine is back up and running .,[]
1569,EQ ID 1569,CNC Drill Setup Gage-1080,Toilet Partitions,4234,02/02/2023,2. General Maint - High Priority,"the 2nd to last censor is not activating, could we have you guys take a look at it please. this is in the 3/4"" cell",Closed Without Action,0,0,md,,0,02/02/2023 12:00 AM,Miguel Diaz - 02/02/23 11:47:16 AM: Wrong machine ID,[]
1569,EQ ID 1569,CNC Drill Setup Gage-1080,Toilet Partitions,14411,01/20/2025,1. Prod Stopped,The Gannomatt is drilling one side a bit deeper the table might be uneven. When time permits could we have you take a look at this please.,Closed and Completed,0,2,Mike Juan,,2,01/20/2025 12:00 AM,Miguel Diaz - 01/20/25 12:04:53 PM: Troubleshoot found loose set screw on top replaced screw and still getting uneven holes depth .Measured material thickness its at 7.3 when it should be at 7.5 material is within the tolerance but will give different  hole depth if drill is not adjusted. Also found that the drills do not have the same point on each end one point is higher than the other making it give different hole depths .Open attachment to view picture of the drills left side has two uneven point edges and the drill on the right are even .Lead was present .,"[{""name"": ""1080 uneven drills depth 1-20-25.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/715?guid=c62ffa5b-969d-47b3-bd34-ed25b9bebf18""}]"
1569,EQ ID 1569,CNC Drill Setup Gage-1080,Toilet Partitions,15278,04/03/2025,1. Prod Stopped,The air hose is leaking.,Closed and Completed,10,0.3,Max,,0,04/03/2025 02:00 PM,Maksim Bushka - 04/03/25  2:24:22 PM: Replaced the air hose fitting.,[]
1584,EQ ID 1584,Pinch Roller (Heated),Toilet Partitions,1399,05/16/2022,1. Prod Stopped,"The table before the heat rollers stopped working, we press the button to turn on and it doesn't work . We are having to push the pieces thru by hand .",Closed Without Action,0,0,Bart,,0,05/16/2022 07:00 AM,Barton Lea - 05/16/22  6:50:40 AM: Operator fixed,[]
1584,EQ ID 1584,Pinch Roller (Heated),Toilet Partitions,5866,06/02/2023,"5. Prod Ongoing, Maint Required",While working on the 1540 door notcher i see a red dot pointing at my direction when i look back i see no one .,Closed and Completed,0,0.3,Mike Diaz,,0,06/02/2023 12:00 AM,Miguel Diaz - 06/02/23  9:11:53 AM: I look for the source of the light and find it coming from the infeed table of the heated roller machine .I asked the operators and  they advised they hit something  moving a panel  they couldn't figure out why the table wouldn't move with the pedal .I adjusted sensor (red dot) to be in the center of the reflector .It  was  pointing 10 inches to the right to far . | Miguel Diaz - 06/02/23  9:11:33 AM: I look for the source of the light and find it coming from the infeed table of the heated roller machine .I asked the operators and  they advised they hit something  moving a panel  they couldn't figure out why the table wouldn't move with the pedal .I adjusted sensor (red dot) to be in the center of the reflector .It  was  pointing 10 inches to the right to far .,[]
1623,EQ ID 1623,1/2 Pop-up table made in house,Toilet Partitions,5780,05/23/2023,"3. Prod Affected, Not Stopped",One of the air hoses on the pop cylinder broke and leaking air.,Closed and Completed,0,0.2,PU & Max,,0,05/23/2023 12:00 AM,Primo Uy - 05/23/23  2:37:12 PM: Replaced broken air hose. air leak is gone.,[]
1623,EQ ID 1623,1/2 Pop-up table made in house,Toilet Partitions,6354,07/07/2023,6. General Maint,Lead advised he can hear air leaking from under the table,Closed and Completed,10,0.2,Mike Max,,0,07/07/2023 12:00 AM,Miguel Diaz - 07/07/23  9:51:09 AM: Repaired damaged air line,[]
1647,EQ ID 1647,Solid Cell,Toilet Partitions,19271,05/01/2026,1. Prod Stopped,"Hello Team, When time permits could you guys give is a hand on fixing the position of the camara above the gannomat please. See aatached.",Closed and Completed,0,0.5,Shinobi,,0,04/30/2026 12:00 AM,Gabriel Shinobi - 05/04/26 11:43:40 AM: adjusted camera,"[{""name"": ""Screenshot 2026-05-01 065814.png 5.1.26.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/957?guid=f346f225-609c-4afe-b007-4d59e10de00a""}]"
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,1351,05/10/2022,"3. Prod Affected, Not Stopped","We are having issues with the air table, when we pass a piece through the air table to get the glue on the piece the air table doesn't turn on. we are having to put our hand in to activate the air.",Closed and Completed,0,0.25,PU,,0,05/10/2022 12:00 AM,Primo Uy - 05/10/22 11:46:26 AM: Add a black tape on the rod that activate the air switch and tighten it too. Air table os now working.,[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,1479,05/26/2022,1. Prod Stopped,There is a screw on the CNC table popping up that could potentially damage HPL pieces. Please see Carlos T.,Closed and Completed,0,0.25,PU,,0.25,05/24/2022 01:00 AM,Primo Uy - 05/24/22  1:17:24 PM: Found loose screw and lots of debris under. Removed screw and clean. Re install screw. Done.,[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,2940,10/04/2022,1. Prod Stopped,"the power outlet to use the hand router has no power, we tried 2 other outlets and there is no power .",Closed and Completed,0,0.1,Mike Diaz,,0,10/18/2022 12:00 AM,"Miguel Diaz - 10/18/22  7:14:02 AM: Over the weekend we had a crew here doing high bay vacuuming they must have tripped the breaker .
Breaker L428 IS BACK ON .",[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,3106,11/02/2022,"3. Prod Affected, Not Stopped",the part before the glue roller is not throwing air when we pass pieces thru.,Closed Without Action,0,0,,,0,11/02/2022 12:00 AM,Miguel Diaz - 11/02/22  9:11:30 AM: Found aIr table working properly lead advised its also working,[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,4157,01/27/2023,2. General Maint - High Priority,A hoes on the air table before the glue rollers broke .,Closed and Completed,0,0.25,PU,,0,01/27/2023 12:00 AM,Primo Uy - 01/27/23  7:48:40 AM: Done. Repaired.,[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,10252,02/07/2024,2. General Maint - High Priority,"Talked to Primo, the glue line to make the steel cores seems to be clogged. he will take a look at it.",Closed and Completed,0,0.25,PU,,0,02/07/2024 12:00 AM,Primo Uy - 02/07/24  8:51:47 AM: Done. Remove dried glue on the Stile core glue applicator nozzle. Working now.,[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,16278,07/01/2025,2. General Maint - High Priority,"The air table were we feed the HPL components is not working, we are having to do rework cause debris is going through. When time permit could we have you guys look into this please.",Closed and Completed,0,0.35,PU,,0,07/02/2025 12:00 AM,"Primo Uy - 07/02/25 12:39:58 PM: The Actuator board come loose. Adhesive mounting was already worm out. Clean and remove residue from the old adhesive. Replace new mounting adhesive and mount the actuator board back in place.
Note: Take measurement of the board and will make a spare. Laminated air knife is now working.",[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,16658,08/13/2025,1. Prod Stopped,"The glue gun is not working, when time permits could you guys take a look at it please. See Pedro in the steel core cell.",Closed and Completed,0,0,Primo,,0,08/06/2025 08:00 AM,Gabriel Shinobi - 08/13/25  9:02:36 AM: other work order closed for this. closing this one out.,[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,18157,01/10/2026,1. Prod Stopped,"The pop up table on the return system for the HPL is not working, looks like the screw fell off. please see pictures for reference.",Closed and Completed,0,0.25,PU,,0,01/12/2026 12:00 AM,Primo Uy - 01/12/26  7:13:09 AM: Mounting hole bracket broken. Relocate and drill a new mounting hole. POP UP Table is now working.,"[{""name"": ""c3ea83a8-71a9-49ee-9904-a03b1f9de631.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/879?guid=b71a9431-31d2-441d-926d-19cadc6c4db1""}, {""name"": ""2a76a966-49d9-4474-a505-b00e9df961d8.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/880?guid=b71a9431-31d2-441d-926d-19cadc6c4db1""}, {""name"": ""e277e269-7d66-422f-998d-c6429a66272a.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/881?guid=b71a9431-31d2-441d-926d-19cadc6c4db1""}]"
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,18228,01/14/2026,1. Prod Stopped,When time permits could you guys help us adjust the pizza cutter table in the HPL cell. When we pass components the table sits to high that its causing the parts to hitting coming out of the Glue spreader.,Closed and Completed,0,0.2,Max,,0,01/16/2026 03:00 PM,Maksim Bushka - 01/16/26  3:15:28 PM: Lowered the front right leg 1/4 inch | Maksim Bushka - 01/16/26 11:43:47 AM: Will do after the end of the shift.,[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,18270,01/21/2026,1. Prod Stopped,Chain broke loose on the Glue Spreader rollers preventing rollers from rotating,Closed and Completed,50,1.5,Shinobi,,0,01/22/2026 06:30 AM,"Gabriel Shinobi - 01/22/26  7:24:18 AM: found master link missing, guild sprocket broke off bearing. replaced sprocket assembly. replaced master link, adjusted tension sprocket. production back on",[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,19503,05/20/2026,1. Prod Stopped,"The air table located right before the glue spreader stopped working. When time permits, could we please have you guys take a look into this? We want to avoid any debris passing through the glue spreader, as this could lead to quality issues and potential rework.",Closed and Completed,0,0.3,Shinobi,,0,05/21/2026 12:00 AM,Gabriel Shinobi - 05/22/26  7:21:08 AM: reattached flap working normally,[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,19642,06/01/2026,"3. Prod Affected, Not Stopped",Air table is chipping the edging off components passing through.,Closed and Completed,0,0.5,PU,,0,06/01/2026 12:00 AM,"Primo Uy - 06/02/26  7:34:34 AM: i remove the screws on the gate (6 pcs). This screws does not belong here (causing the chipping). Next time please don't not  tamper any thing with out consultation. All we have to do is replace the black tape. This was design like this until we can figure out a better way. Picture 1 showing the screw which causing the chipping Tampered) Picture 2 shows the original set up, only black tape and no solid metal attached to prevent scratches and chipping or further issues. Also if the board ( the one activate the air knife switch get damage, it easily replace).","[{""name"": ""Laminate Air Knife1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/967?guid=0152edb3-ccbb-477a-9fd5-1f0231f3dac0""}, {""name"": ""Laminate Air Knife2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/968?guid=0152edb3-ccbb-477a-9fd5-1f0231f3dac0""}]"
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,19638,06/01/2026,"3. Prod Affected, Not Stopped",Glue roller is damaging edging on passing components,Closed and Completed,0,0.5,Shinobi,,0,06/02/2026 12:00 AM,Gabriel Shinobi - 06/04/26  7:19:11 AM: no issue found with glue roller,[]
1648,EQ ID 1648,Laminate Cell,Toilet Partitions,19927,06/22/2026,"3. Prod Affected, Not Stopped","Need to realign and re-level the infeed and outfeed tables for the O-sama glue spreader. ME will assist in doing so. Currently, the pizza cutter table is sitting too high that is causing the pieces pass through to hit the pizza cutter table causing the pieces to pivot.",Closed and Completed,0,0.3,"Max, Diego",,0,06/22/2026 08:00 PM,Maksim Bushka - 06/23/26  1:56:25 PM: Leveled the tables.,[]
1656,EQ ID 1656,Drill Jig - OS Door Hinge,Toilet Partitions,19004,04/07/2026,2. General Maint - High Priority,"After a recent CCR, we had a discussion with the team and some concerns were brought up that I was not previously aware of. One of the main issues is that the jig can shift during use, which is leading to rework and, in this case, CCRs.

Could we get your help to review and fix the current jig, and possibly look into creating an improved version?",Pending,0,0,,,0,,"Gabriel Shinobi - 05/01/26  7:44:43 AM: Per M/E Eric, QA request has been submitted to inspect the jig, as well is currently investigating the issue",[]
1656,EQ ID 1656,Drill Jig - OS Door Hinge,Toilet Partitions,19941,06/24/2026,2. General Maint - High Priority,"Jig is slightly off on the latch, might be time for a new jig.",Pending,0,0,,,0,,,[]
1656,EQ ID 1656,Drill Jig - OS Door Hinge,Toilet Partitions,15110,03/19/2025,"3. Prod Affected, Not Stopped",TPF Lead advised outswing jig missing screws,Closed and Completed,0,0.2,G Shinobi,,0.2,03/19/2025 09:30 AM,"Gabriel Shinobi - 03/19/25  9:44:17 AM: replaced missing screws, added loctite
x2 5/16-18 cap head screws",[]
1658,EQ ID 1658,TPF,Toilet Partitions,1779,06/24/2022,2. General Maint - High Priority,Foam roll chain in the CNC has come down.,Closed and Completed,0,0.6,Mike Bart,,0,06/27/2022 12:00 AM,Miguel Diaz - 06/27/22  9:28:21 AM: Hung chain back on for hanging foam .,[]
1658,EQ ID 1658,TPF,Toilet Partitions,4001,01/04/2023,"3. Prod Affected, Not Stopped",The valve on the blue barrel broke while trying to lift the end to put the barrel at an angel.,Closed and Completed,0,0.5,PU,,0,01/16/2023 12:00 AM,Primo Uy - 01/16/23 10:34:51 AM: Done. Removed the old PVC fitting that was broken and replaced with a new fitting to fit the new a valve as well.,[]
1658,EQ ID 1658,TPF,Toilet Partitions,7724,10/10/2023,1. Prod Stopped,Dock sensors poles are very loose they don't line up to each other.,Closed and Completed,0,0.5,Mike diaz,,0.5,10/18/2023 12:00 AM,Miguel Diaz - 10/18/23  6:51:27 AM: 2 light barriers seems like they were hit or bumped  making them loose the washer that holds them down are sunken in .Had to replace 4 washers and re-align the barriers  also found a crack on one of them .,[]
1658,EQ ID 1658,TPF,Toilet Partitions,10519,02/26/2024,"3. Prod Affected, Not Stopped","Air hoes on the leveling bar station in the 3/4"" cell has a leak.",Closed and Completed,0,0.35,PU,,0,02/26/2024 12:00 AM,Primo Uy - 02/26/24  2:02:36 PM: Replace broken hose and replace with our backup while repairing the old one. Done. All good now. Broken hose is now repaired.,[]
1658,EQ ID 1658,TPF,Toilet Partitions,13321,10/09/2024,6. General Maint,When time permits could we get the rack closest to the HPL line disassemble the rack. Please get with Juan L. TPF.,Closed and Completed,0,0.25,PU,,0,10/09/2024 12:00 AM,Primo Uy - 10/09/24  2:25:36 PM: Done. Move the rack outside the factory.,[]
1658,EQ ID 1658,TPF,Toilet Partitions,14431,01/21/2025,1. Prod Stopped,Requesting Go/No Go gauge for material thickness. We need 1 for each cell and extras just to have as backups.,Closed and Completed,0,0.2,G. Shinobi,,0,01/21/2025 12:00 AM,Gabriel Shinobi - 01/21/25  2:00:10 PM: 4 3D printed gauges made and handed over to Juan L.,[]
1658,EQ ID 1658,TPF,Toilet Partitions,15870,05/27/2025,2. General Maint - High Priority,"We have a airhoes leak, right behind the packing saw nearest the Andy.",Closed and Completed,0,0.3,Max,,0,05/27/2025 12:30 PM,Maksim Bushka - 05/27/25 12:45:58 PM: Repaired the air hose.,[]
1658,EQ ID 1658,TPF,Toilet Partitions,16331,07/09/2025,"5. Prod Ongoing, Maint Required",Could we get the floors on the packing and Anderson sprayed with the nonslip spray please. the floors are a bit slippery.,Closed and Completed,0,0.25,PU,,0,07/09/2025 12:00 AM,Primo Uy - 07/09/25 11:25:57 AM: Done.,[]
1658,EQ ID 1658,TPF,Toilet Partitions,16524,07/29/2025,1. Prod Stopped,"The vacuum hose on the 3/4"" has torn and is currently unusable. As a result, production is currently stopped.",Closed and Completed,20,0.2,Max,,0,07/29/2025 03:00 PM,Maksim Bushka - 07/29/25  3:11:05 PM: Replaced the vacuum hose,[]
1658,EQ ID 1658,TPF,Toilet Partitions,16946,09/09/2025,1. Prod Stopped,"The air hoes connected to the drill bit to make the outswing latch is leaking, could we get a new one or see if it could be replaced .",Closed and Completed,0,0.2,Shinobi,,0,09/09/2025 08:00 AM,"Gabriel Shinobi - 09/09/25  8:54:43 AM: found leak, replaced air hose",[]
1658,EQ ID 1658,TPF,Toilet Partitions,17452,10/23/2025,"3. Prod Affected, Not Stopped","One of the dividers on Wilsonart rack that is used to store that laminate fell out of place, When time permits could we get that fixed please. Its located near the vertical saw.",Closed and Completed,0,0.5,PU,,0,11/14/2025 12:00 AM,Primo Uy - 11/14/25  8:12:45 AM: Done. | Primo Uy - 10/29/25  8:53:38 AM: We will fix the divider when plastic material will be unloaded.,[]
1658,EQ ID 1658,TPF,Toilet Partitions,17709,11/14/2025,1. Prod Stopped,"Nail gun has a nail stuck, when time permits could you please look into it.",Closed and Completed,0,0.3,Shinobi,,0,11/14/2025 07:00 AM,"Gabriel Shinobi - 11/14/25  7:36:27 AM: cleared out stuck nail, working normally",[]
1658,EQ ID 1658,TPF,Toilet Partitions,18190,01/14/2026,6. General Maint,"Could we please add a back stopper to the racks in HW please. At the moment we used a cardboard to hold the parts up, but if we could add falloff off strips of phenolic. Please see pictures for reference.",Closed and Completed,0,0.5,Shinobi,,0,01/14/2026 01:30 PM,Gabriel Shinobi - 01/15/26  7:02:35 AM: back supports added to all 4 racks,"[{""name"": ""3fe80746-d013-46fa-b7b3-a60f69d03f3b.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/882?guid=e3111c65-4706-4955-abda-1c1cdb1b64fe""}, {""name"": ""35292b17-88cb-4c6a-815a-a40045b01dfa.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/883?guid=e3111c65-4706-4955-abda-1c1cdb1b64fe""}]"
1658,EQ ID 1658,TPF,Toilet Partitions,18605,03/02/2026,1. Prod Stopped,The air nozzle came undone in the steel core area.,Closed and Completed,0,0.2,Shinobi,,0,03/02/2026 07:00 AM,Gabriel Shinobi - 03/02/26  7:54:01 AM: replaced air hose and air nozzle,[]
1658,EQ ID 1658,TPF,Toilet Partitions,18713,03/12/2026,1. Prod Stopped,"Hello Team, the HPL team are trying to drain the glue and the nozzle to the drain seems to be stuck could you guys please take a look at this please.",Closed and Completed,0,0.5,PU,,0,03/12/2026 12:00 AM,"Primo Uy - 03/12/26 10:12:57 AM: Clean the PVC valve. Suggest to flush with water on glue tray to totally remove the excess glue..
Please open the valve all the way, on this way the glue will enter the side of the ball opening that will dried up and binding the mechanism, specially without flushing. Ordering a steel ball valve to replace the PVC.
Reinstalled PVC Valve but will replace when the new order arrived.",[]
1658,EQ ID 1658,TPF,Toilet Partitions,18821,03/19/2026,1. Prod Stopped,"The hose line in the 1/2"" is leaking, this is connected to the pop up table.",Closed and Completed,0,1,Shinobi,,0,03/19/2026 09:00 AM,"Gabriel Shinobi - 03/19/26 10:12:19 AM: air line had a large gash, replaced with two  new lines, will order longer single line, working normally",[]
1658,EQ ID 1658,TPF,Toilet Partitions,18822,03/19/2026,1. Prod Stopped,The vacuum hoes on the steel core notching router is not working properly could we please replace it. Please see picture attached,Closed and Completed,0,1,Shinobi,,1,03/19/2026 10:00 AM,Gabriel Shinobi - 03/19/26 10:17:00 AM: replaced vacuum hose. working normally,"[{""name"": ""1cb67787-3ae9-4240-be1d-635739d665ff.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/932?guid=0e503647-5b81-4185-b4c8-6c248fe8ecec""}]"
1658,EQ ID 1658,TPF,Toilet Partitions,18896,03/27/2026,"3. Prod Affected, Not Stopped",HPL Ganomat vacuum hose is spraying dust particles in the air. Can you please inspect.,Closed and Completed,0,0.4,PU,,0,03/27/2026 12:00 AM,Primo Uy - 03/27/26  9:19:34 AM: Check and replaced first hose on the right. No more dust on the air.,[]
1658,EQ ID 1658,TPF,Toilet Partitions,18898,03/27/2026,"3. Prod Affected, Not Stopped",Hand buffer is currently with maintenance. Requesting status update.,Closed and Completed,0,0.35,PU & Sean,,0,03/27/2026 12:00 AM,Primo Uy - 03/27/26  9:17:57 AM: White wire broken connector. Fixed. Replaced new connector. Return Buffer to the TPF line.,[]
1658,EQ ID 1658,TPF,Toilet Partitions,19003,04/07/2026,2. General Maint - High Priority,"When time permit could we get a hand on fixing the cart for the HPL spacers, please see pictures.",Closed and Completed,0,0.5,Shinobi,,0,04/09/2026 06:00 AM,Gabriel Shinobi - 04/09/26  5:28:29 AM: replaced bottom bracket,"[{""name"": ""e947ed2f-89d9-4253-95e8-91f83bcb032b.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/940?guid=e148a1b5-b924-4b4b-a02f-8b4a1229ccf0""}, {""name"": ""af8b1f74-614e-4f51-8a87-9d69bc9514db.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/941?guid=e148a1b5-b924-4b4b-a02f-8b4a1229ccf0""}]"
1658,EQ ID 1658,TPF,Toilet Partitions,19573,05/26/2026,1. Prod Stopped,The Glue gun on the Steelcore area wont stop passing glue even if you release the handel. when time permits could we have you guys take a look into this please.,Closed and Completed,0,0.2,PU,,0,05/26/2026 12:00 AM,"Primo Uy - 05/26/26 12:48:56 PM: Clean and and adjust back and forth the return spring actuator knob to make the shut valve close properly.
Make sure the water container is change every day and does not contaminate the spray gun.",[]
1658,EQ ID 1658,TPF,Toilet Partitions,19819,06/11/2026,2. General Maint - High Priority,"The general program we use in the HPL ganonmat seems to be of a 1/16th on the bottom hinge, it's within tolerance but we would like to get dialed in so we could avoid any CCR's. Please see attached.",Closed and Completed,0,0.5,Shinobi,,0,06/11/2026 12:00 AM,Eric Ramirez - 08/07/26  3:07:11 PM: Closing out old work order that has been completed. | Gabriel Shinobi - 06/11/26 10:29:10 AM: adjusted the back stop Y offset by 0.010 should keep all with in tolerance,"[{""name"": ""f1725ba3-558c-4447-a72b-2dd4d084035a.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/980?guid=ef1f633c-f254-47e3-ad7a-481d8d5a198a""}, {""name"": ""0cb1bd53-b30c-4f65-80a3-266307318c1e.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/981?guid=ef1f633c-f254-47e3-ad7a-481d8d5a198a""}]"
1658,EQ ID 1658,TPF,Toilet Partitions,19865,06/16/2026,2. General Maint - High Priority,"We are see general program we use in the HPL ganonmat seems to be of slightly 1/16th on the bottom hinge, it's within tolerance but we would like to get dialed in so we could avoid any CCR's. Please see attached.",Closed and Completed,0,1,Gabriel Shinobi,,0,06/16/2026 08:00 AM,"Eric Ramirez - 08/07/26  3:08:20 PM: Closing out old work order that has been completed. | Gabriel Shinobi - 06/16/26  8:10:11 AM: took some measurements, the center area of the gannomat, Y-axis is off by approx .001, stop one Y-axis is off by .010, both reading areas are well within the 0.0625 tolerance. Recommend ME check the drilling program, cross ref with Engineering drawings",[]
1658,EQ ID 1658,TPF,Toilet Partitions,19982,06/29/2026,6. General Maint,NEED ASSISTANT ON BRINGING DOWN SOME BOXES THAT FELL OFF THE PALLET ON THE TOP RACK,Closed and Completed,0,0.3,Max,,0,06/29/2026 12:30 PM,Maksim Bushka - 06/29/26 12:46:55 PM: Bringe down the boxes.,"[{""name"": ""Screenshot 2026-06-29 111106.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/994?guid=c44e9d4d-6337-44be-9884-9077d32711be""}]"
1658,EQ ID 1658,TPF,Toilet Partitions,20284,08/06/2026,2. General Maint - High Priority,When time permits could we please have you replace the seals on the Andy.,Closed and Completed,0,0.5,Shinobi,,0,08/06/2026 09:00 AM,Gabriel Shinobi - 08/06/26  9:15:52 AM: table seal replaced,[]
1686,EQ ID 1686,Edgebander Pop up table,Toilet Partitions,3771,12/29/2022,"5. Prod Ongoing, Maint Required","Not the pop up table, but the table to the right side of it. One of the wheels is hitting against the fence on the table and prevent it from spinning. Sometimes, it will scuff the material.",Closed and Completed,0,0.2,Miguel & Max,,0,12/29/2022 02:00 PM,Maksim Bushka - 12/29/22  1:48:40 PM: Shifted the wheel 1/2 inches from the wall.,[]
1686,EQ ID 1686,Edgebander Pop up table,Toilet Partitions,12719,08/12/2024,"5. Prod Ongoing, Maint Required",Found a leaky pop up cylinder making the table not lift up evenly .,Closed and Completed,500,0.4,Mike d,,0,08/12/2024 12:00 AM,Miguel Diaz - 08/12/24  8:16:21 AM: Replaced cylinder table top is lifting evenly .I will need to purchase a spare along with O-ring kits for future repairs .,[]
1686,EQ ID 1686,Edgebander Pop up table,Toilet Partitions,16173,06/16/2025,1. Prod Stopped,"The lift on the edgebander is not working, when time permits could you guys take a look at it. Please see Eric",Closed and Completed,100,0.1,Shinobi,,0,06/20/2025 09:00 AM,"Gabriel Shinobi - 07/01/25 10:04:14 AM: reel replaced, working properly | Gabriel Shinobi - 06/20/25  9:14:28 AM: found plug on extension cord with broken ground. removed ground. ordered replacement reel. will leave open until replaced",[]
1724,EQ ID 1724,O-Sama (Joos) Glue Spreader,Toilet Partitions,1102,04/12/2022,"3. Prod Affected, Not Stopped",Machine was making a noise. Operator mentioned that this was going On for about a week and reported to higher level but No submitted a work order.,Closed and Completed,0,0.35,Primo and Bart,,0,04/12/2022 12:00 AM,Primo Uy - 04/12/22 12:52:32 PM: Work was done during the line lunch break.Noise was coming from the chain/sprocket. Open up chain box and inspect all sprockets. Found out that the support block that was previously added to prevent the sprocket from falling off have a dent and this where the noise was coming from. Reface the block to remove the dent and installed it back. Noise disappeared.,[]
1724,EQ ID 1724,O-Sama (Joos) Glue Spreader,Toilet Partitions,1141,04/01/2022,4. Prod Continuing but Affected Equipment stopped,TPF advised to the maintenance team that they can hear a noise coming from the machine .,Closed and Completed,200,3,Mike Bart Victor,,0,04/15/2022 12:00 AM,Miguel Diaz - 04/18/22 12:40:44 PM: They removed both covers and found the sprocket moved towards the plastic block we had place there .Removed material from the block so the noise stops .When i returned they advised for me to have a look at it .This past Friday 4-15-22 the shop stopped early so i looked at it and found a loose sprocket removed sprocket and found a rolled key Bart came over and found the key hole  for bottom roller is  gone .We replaced the sprocket and added two new set screw holes to hold it in place .see attac,"[{""name"": ""Glue spreader bottom roller key guide issue 4-15-22.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/8?guid=2c79badb-17df-4e96-8406-9619d65a8858""}]"
1724,EQ ID 1724,O-Sama (Joos) Glue Spreader,Toilet Partitions,1554,06/01/2022,4. Prod Continuing but Affected Equipment stopped,Glue tote needs to be replaced,Closed and Completed,0,0.4,Juan Chapo,,0,06/01/2022 12:00 AM,Miguel Diaz - 06/02/22  7:04:28 AM: Lead and operator replaced the glue tote,[]
1724,EQ ID 1724,O-Sama (Joos) Glue Spreader,Toilet Partitions,2246,08/25/2022,4. Prod Continuing but Affected Equipment stopped,TPF needed support with replacing the glue tote .,Closed and Completed,0,0.5,Nelson D Mike D,,0,08/25/2022 12:00 AM,Miguel Diaz - 08/25/22 11:59:21 AM: Replaced glue tote during the shop lunch time,[]
1724,EQ ID 1724,O-Sama (Joos) Glue Spreader,Toilet Partitions,2299,09/01/2022,"3. Prod Affected, Not Stopped",The Knob on the valve broke off enabling them to drain the glue from the glue spreader .,Closed and Completed,20,0.5,Mike Diaz,,0,09/01/2022 12:00 AM,Miguel Diaz - 09/01/22  8:20:55 AM: Replaced valve,[]
1724,EQ ID 1724,O-Sama (Joos) Glue Spreader,Toilet Partitions,2430,09/21/2022,4. Prod Continuing but Affected Equipment stopped,Glue line rollers need to get replaced next week during inventory the shaft has no more key hole for the key and the set screws cannot hold any more .They can hold on till Tuesday,Closed and Completed,9000,12,Mike Diaz,,0,09/30/2022 12:00 AM,"Miguel Diaz - 09/30/22 11:05:15 AM: Replaced both glue spreader rollers x 2 ,Bearings x 4 ,end seals x 4 ,Lower sprocket and chain tension spring .
Machine is dialed in and ready to test Monday morning .All checked out using a feeler gauge with the top and bottom rollers are straight and  old glue trays are straight new ones are not needed at this time .Will need to re-order new spare parts . | Miguel Diaz - 09/21/22  6:01:49 AM: We have all the parts here to do the replacement planning to do this Tuesday 9-27-22 morning .",[]
1724,EQ ID 1724,O-Sama (Joos) Glue Spreader,Toilet Partitions,4284,02/09/2023,"5. Prod Ongoing, Maint Required",Operator advised the handle to close the valve for the water catch tray broke,Closed and Completed,30,0.5,Mike D,,0,02/09/2023 12:00 AM,Miguel Diaz - 02/09/23  7:35:52 AM: Replaced valve had to machine it down so it fits snug .,[]
1724,EQ ID 1724,O-Sama (Joos) Glue Spreader,Toilet Partitions,4642,03/04/2023,"5. Prod Ongoing, Maint Required",Operator advised one of the glue hoses is ripped in half .,Closed and Completed,0,0.4,Mike D,,0,03/04/2023 12:00 AM,Miguel Diaz - 03/04/23 11:30:25 AM: Repaired hose,[]
1724,EQ ID 1724,O-Sama (Joos) Glue Spreader,Toilet Partitions,5140,04/04/2023,4. Prod Continuing but Affected Equipment stopped,Operator reported the infeed table to the glue spreader needs the belt staples recovered its showing excessive wear .,Closed and Completed,5,0.3,Mike D,,0,04/04/2023 12:00 AM,Miguel Diaz - 04/04/23 11:51:06 AM: Replaced tape during the shops lunch  break,[]
1724,EQ ID 1724,O-Sama (Joos) Glue Spreader,Toilet Partitions,5198,04/10/2023,"5. Prod Ongoing, Maint Required",Operator pointed out the clamp that holds the glue hose for the machine broke .,Closed and Completed,40,0.5,Max & Primo,,0,04/10/2023 12:00 AM,Primo Uy - 04/10/23 10:40:48 AM: Replace C- Clamp as a hose holder and clean all tubes/remove dried glues. Securely re-mount to the trays. | Miguel Diaz - 04/10/23  8:57:32 AM: Hose is just laying on the tray  need to buy new clamps and replace them all .Going to home depot to buy the clamps that are needed to fix this .,[]
1724,EQ ID 1724,O-Sama (Joos) Glue Spreader,Toilet Partitions,5200,04/10/2023,2. General Maint - High Priority,The operator pointed that a clamp is brocken.,Closed and Completed,0,1,"Miguel ,Primo, Max.",,0,04/10/2023 11:30 AM,Maksim Bushka - 04/10/23 11:25:36 AM: Replaced 2 clamps and o rings on the low side,[]
1724,EQ ID 1724,O-Sama (Joos) Glue Spreader,Toilet Partitions,5618,05/10/2023,"5. Prod Ongoing, Maint Required",Operator pointed out yesterday that the glue spreader is leaking glue from the side of the rollers .,Closed and Completed,0,1,Mike Diaz,,0,05/10/2023 12:00 AM,Miguel Diaz - 05/10/23  9:01:21 AM: Gluer spreader has side plates that the keep the glue from leaking out found two of them un even not a lot but enough to let some glue go by .Replaced all four plates and reworked the plates i just removed they are ready for the next replacement .,[]
1724,EQ ID 1724,O-Sama (Joos) Glue Spreader,Toilet Partitions,6275,06/30/2023,2. General Maint - High Priority,The glue on the glue rolling seems to be leaking even tho we have all the valves off .,Closed and Completed,0,0.5,PU& Max,,0,06/30/2023 12:00 AM,Primo Uy - 06/30/23 10:12:39 AM: The Bottom Shut Off Valve is broken. Replaced a new Shut off Valve. No more Leak.,[]
1724,EQ ID 1724,O-Sama (Joos) Glue Spreader,Toilet Partitions,6336,07/05/2023,2. General Maint - High Priority,Operator advised  the rollers for the water tray are not free rolling any more .s,Closed and Completed,340,2,Max,,0,07/06/2023 11:30 AM,Maksim Bushka - 07/06/23 12:56:27 PM: Replaced 4 rollers. | Miguel Diaz - 07/06/23 11:32:12 AM: Maintenance ordered replacement wheels part# 2454T54 from Mc Master Carr  they arrived today Max is replacing them now .,[]
1724,EQ ID 1724,O-Sama (Joos) Glue Spreader,Toilet Partitions,6885,08/17/2023,2. General Maint - High Priority,The 3/4 ball valve in the hot water line is leaking.,Closed and Completed,70,1,Miguel & Max,,0,08/17/2023 11:30 AM,Maksim Bushka - 08/17/23 11:32:24 AM: Replaced the ball valve and replaced the water hose nozzle spryer.,[]
1724,EQ ID 1724,O-Sama (Joos) Glue Spreader,Toilet Partitions,7856,10/31/2023,"5. Prod Ongoing, Maint Required",Operator advised he is noticing excessive glue is leaking from the bottom rollers,Closed and Completed,0,0.5,MIKE D,,0,10/31/2023 12:00 AM,Miguel Diaz - 10/31/23 10:09:08 AM: Troubleshoot checked the side plates and verified that they are against the side of the rollers but they have  accumulated glue that accumulates daily from the glue is that is used to prevent this the operators must add grease to the side of the rollers first thing in the morning this fills  in the gap per the tech who demonstrated the machine to us on site I asked the operator if they are putting grease they advised not daily so as a fresh start I removed the accumulated glue from the side of the rollers from the bottom added grease  to them placed the plates against the end of the rollers and asked the operators to keep up with the daily pre set up .This is a must .Please note shop was cleaning up no downtime,[]
1724,EQ ID 1724,O-Sama (Joos) Glue Spreader,Toilet Partitions,8093,11/21/2023,"5. Prod Ongoing, Maint Required",Glue spreader roller on the bottom right hand side was letting glue drip down the pan looked like it was part of the glue tray that was damaged .,Closed and Completed,0,0.3,Mike d,,0,11/21/2023 12:00 AM,Miguel Diaz - 11/21/23  8:42:00 AM: This morning after further investigation i found that the corner was not part of the glue tray and was instead dry glue that looked like part of the glue tray .Open attached picture .Removed dry glue and the leak has stopped also advised operators to pay attention to the corners .,"[{""name"": ""glue tray 11-21-23.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/466?guid=c44a0fe3-411f-4bc6-913b-cf44e7df4e1a""}]"
