equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1877,EQ ID 1877,TLF Intellistore (Rainbow Stacking System)- TLF211,Toilet Partitions,15319,04/07/2025,2. General Maint - High Priority,Material handler advised he found fence open and bent,Closed and Completed,0,0.5,G Shinobi,,0.5,04/07/2025 02:30 PM,"Gabriel Shinobi - 04/08/25  9:06:25 AM: noticed when fence was pushed in it popped out the link. loosened link, lifted fence section realigned post. locked in links. fence section up right. ok to continue using.",[]
1877,EQ ID 1877,TLF Intellistore (Rainbow Stacking System)- TLF211,Toilet Partitions,16138,06/18/2025,1. Prod Stopped,"error code showing Axis not in position width""",Closed and Completed,0,0.2,Shinobi,,0,06/17/2025 09:30 AM,Gabriel Shinobi - 06/18/25  9:30:37 AM: found sensor cable detached and bracket bent. straightened bracket reattached sensor cable.,[]
1877,EQ ID 1877,TLF Intellistore (Rainbow Stacking System)- TLF211,Toilet Partitions,18930,03/31/2026,"3. Prod Affected, Not Stopped",One of the safety sensor polls was knock down from dock 3,Closed and Completed,0,1,Sean & Max,,0,03/31/2026 12:30 AM,Maksim Bushka - 03/31/26  1:28:59 PM: Installed back the safety rail.,[]
1877,EQ ID 1877,TLF Intellistore (Rainbow Stacking System)- TLF211,Toilet Partitions,19844,06/15/2026,1. Prod Stopped,The rainbow is not turning on.,Closed and Completed,0,0.2,Shinobi,,0,06/15/2026 06:30 AM,"Gabriel Shinobi - 06/15/26  8:25:10 AM: Rainbow was not getting power, breaker was not tripped but reset breaker anyway, turned on no issue, working normally",[]
181,EQ ID 181,Stacker R-19,Toilet Partitions,1280,05/03/2022,1. Prod Stopped,Stacker 19 Needs new wheels it is to dangerous to drive at the moment. The stacker did a whole 360 while operator was on it that is a safety hazard,Closed and Completed,1285.37,4,Raymond tech,,0,05/04/2022 12:00 AM,"Miguel Diaz - 05/05/22 12:35:54 PM: Cost is in to close the work order out .See attachment to view t5ech notes if needed . | Miguel Diaz - 05/04/22  8:53:45 AM: Tech replaced the brake assembly unit is good to go .Work order will stay open till final cost is in .Giving r19 back to Receiving . | Miguel Diaz - 05/03/22  1:15:24 PM: Tech showed up and adjusted the caster so more of the drive tire is gripping and not spinning .The unit has another issue when off and its turned ON the unit gives a code that has to do with the brake assembly and its worn out .Tech will be back tomorrow with a new brake assembly and  replace it for us till then please keep R9 in receiving and R19 in international till the assembly is replaced tomorrow . | Miguel Diaz - 05/03/22 10:25:42 AM: Stacker 19 is not tracking good going up and down the 
Ramps loaning it to Benji in the back of international  and receiving is using R9 .
Hovic will be here shortly to adjust the rear drive tire and balancing wheel .","[{""name"": ""r19 brake assembly replacement 5-4-22.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/26?guid=974271c4-7cb3-4e2e-94dd-d4021b5475c9""}]"
181,EQ ID 181,Stacker R-19,Toilet Partitions,1293,05/04/2022,1. Prod Stopped,"Stacker 10 - the forks wont lift, we parked it behind the 1/2 cell",Closed Without Action,0,0,md,,0,05/04/2022 12:00 AM,Miguel Diaz - 05/04/22  2:14:42 PM: wrong stacker,[]
181,EQ ID 181,Stacker R-19,Toilet Partitions,1534,05/31/2022,4. Prod Continuing but Affected Equipment stopped,Found stacker making  a banging noise when in travel,Closed and Completed,120,1,Mike diaz,,0,05/31/2022 12:00 AM,Miguel Diaz - 05/31/22 12:04:19 PM: Found right side front wheel with excessive flat spots please advise all employees not to drive over wood when driving a stacker that will flatten  the load wheel causing it not to drive evenly .Replaced front load wheel,[]
181,EQ ID 181,Stacker R-19,Toilet Partitions,1892,07/11/2022,4. Prod Continuing but Affected Equipment stopped,Back up blue light is not facing the rear of  the unit Bracket is broken .,Closed and Completed,0,0.5,MiKE  bART,,0,07/11/2022 12:00 AM,Miguel Diaz - 07/11/22  8:02:47 AM: Re-mounted the firefly back up light facing the rear .,[]
181,EQ ID 181,Stacker R-19,Toilet Partitions,2447,09/22/2022,4. Prod Continuing but Affected Equipment stopped,Horn does not work,Closed and Completed,341.23,1.5,Raymond tech,,0,09/30/2022 12:00 AM,Miguel Diaz - 09/30/22 11:13:54 AM: Cost is in to close this out open the attachment to view tech notes if needed. | Miguel Diaz - 09/30/22 10:55:38 AM: Horn was replaced  9-27-22 .Waiting for final cost to close out work order | Miguel Diaz - 09/22/22  2:10:54 PM: Troubleshoot found button faulty .I Placed  a call to Raymond to send out a tech with the button  reason for this is because  the handle needs to be opened and by doing that the handle has to be re-teached after button is replaced for now the unit has a portable button.,"[{""name"": ""R19 horn replacement cost 9-27-22.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/116?guid=3911b89f-5f2b-48ab-89e2-e4ff3a5e0a5c""}]"
181,EQ ID 181,Stacker R-19,Toilet Partitions,7894,10/30/2023,2. General Maint - High Priority,"R-19 having issues starting up, giving error code-48.",Closed and Completed,1531.25,5,Raymond tech,,0,11/03/2023 12:00 AM,Miguel Diaz - 11/21/23  8:45:16 AM: Cost is in to close out this work order . | Miguel Diaz - 11/13/23  5:45:27 AM: Raymond tech returned with brake assembly and replaced it fixing the error that was popping up at start up with code 84 .Work order will stay open till final cost is in .Open attachments to view tech notes if needed | Miguel Diaz - 11/06/23 11:34:03 AM: Raymond tech stopped by and advised the master cylinder needs to be replaced .Parts are on order . | Miguel Diaz - 11/02/23 10:08:59 AM: Raymond tech has been called in for service .Please note this is only in the morning the unit goes into fault when turned on but if you turn it off and push it then turn it back on the fault goes away either way the tech will stop by tomorrow morning .,"[{""name"": ""r1911-10-23.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/455?guid=60c991e1-c36d-458e-bb8c-5ddfb0393cfc""}, {""name"": ""r1911-3-23 repairs.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/467?guid=60c991e1-c36d-458e-bb8c-5ddfb0393cfc""}]"
181,EQ ID 181,Stacker R-19,Toilet Partitions,8123,11/27/2023,2. General Maint - High Priority,Stalker #19 the front low wheal is warned out.,Closed and Completed,250,1,Max & Miguel,,0,11/27/2023 09:00 AM,Maksim Bushka - 11/27/23  8:57:11 AM: Replaced the front low wheal on stalker # 19,[]
181,EQ ID 181,Stacker R-19,Toilet Partitions,12704,08/07/2024,6. General Maint,Raymond tech advised drive tire and steering tire needs to be replaced they are showing heavy wear .,Closed and Completed,938.95,3,Raymond tech,,0,08/23/2024 12:00 AM,Miguel Diaz - 08/23/24 10:05:29 AM: Cost is in to close out work order .Open attachment to view tech notes if needed . | Miguel Diaz - 08/08/24  9:04:03 AM: Raymond was here yesterday and replaced both tires .Work order will stay open till final cost is in .,"[{""name"": ""R19 drive tire replacement  8-8-24.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/615?guid=5b9f872a-68a5-4a18-9f10-6d636f82f01a""}]"
181,EQ ID 181,Stacker R-19,Toilet Partitions,14198,12/31/2024,2. General Maint - High Priority,One of the front wheals needs to be replaced.,Closed and Completed,80,1,Max,,0,12/31/2024 09:30 AM,Maksim Bushka - 12/31/24 10:36:05 AM: Replaced one of the front wheal and one berring.,[]
181,EQ ID 181,Stacker R-19,Toilet Partitions,14947,03/04/2025,"5. Prod Ongoing, Maint Required",Found unit leaking hydro fluid all over the floor .,Closed and Completed,284.46,1,Raymond tech,,1,03/24/2025 12:00 AM,Miguel Diaz - 03/05/25  8:52:09 AM: Looked for the leak and could not locate the leak advised Raymond tech he came out and found the unit leaking internally in the body frame and was able to fix it .Work order will stay open till final cost is in for the repairs .,[]
181,EQ ID 181,Stacker R-19,Toilet Partitions,18643,03/04/2026,2. General Maint - High Priority,"Right side big wheels on R19 Stacker is worm out.  Need to be replaced since it's not balance with the left side. Wheels was not replace the same time last time.
Need to contact Hovic - Raymond Tech",Closed and Completed,0,1,Reymond Tech,,0,03/04/2026 12:00 AM,Primo Uy - 03/04/26 10:35:29 AM: Raymond Tech is here. Replaced one wheel on the right side.,[]
1488,EQ ID 1488,"POP UP Table, 3/4"" Edge Finisher",Toilet Partitions,3199,11/10/2022,1. Prod Stopped,Operator advised pop up table has a kick plate and the hinge that holds it up broke on the left side .,Closed and Completed,10,0.2,Mike Diaz,,0,11/10/2022 12:00 AM,Miguel Diaz - 11/10/22  7:29:49 AM: Replaced hinge suggest it not get kicked so hard. i did not see a bumper to soften the blow il add a bumper .,[]
1488,EQ ID 1488,"POP UP Table, 3/4"" Edge Finisher",Toilet Partitions,3201,11/10/2022,"3. Prod Affected, Not Stopped",A hinge on the kick platform got lose or broke enabling the table to go up .,Closed Without Action,0,0,md,,0,11/10/2022 12:00 AM,Miguel Diaz - 11/10/22  7:38:38 AM: i just open and closed the work order,[]
1488,EQ ID 1488,"POP UP Table, 3/4"" Edge Finisher",Toilet Partitions,4795,03/13/2023,2. General Maint - High Priority,The 3/4 pop up table is not working,Closed and Completed,20,1,Miguel & Max,,0,03/13/2023 01:00 PM,Maksim Bushka - 03/13/23  1:03:02 PM: Found out the main electric cord smashed. Connected the wires.,[]
1488,EQ ID 1488,"POP UP Table, 3/4"" Edge Finisher",Toilet Partitions,7070,08/30/2023,"5. Prod Ongoing, Maint Required",Employee reported an air leak coming from the air line feeding the pop up table,Closed and Completed,25,0.3,Mike,,0,08/30/2023 12:00 AM,Miguel Diaz - 08/30/23  6:58:44 AM: Replaced air hose,[]
1488,EQ ID 1488,"POP UP Table, 3/4"" Edge Finisher",Toilet Partitions,7421,10/02/2023,6. General Maint,Found the pop up table with an air leak this morning,Closed and Completed,0,0.3,Mike d,,0,10/02/2023 12:00 AM,Miguel Diaz - 10/02/23  6:45:54 AM: Found leak coming from the regulator adjustment knob the regulator was all the way up to max which it should not be lowered it and the leak stopped,[]
1488,EQ ID 1488,"POP UP Table, 3/4"" Edge Finisher",Toilet Partitions,13083,09/17/2024,2. General Maint - High Priority,Passed by the cell and found the air regulator leaking air,Closed and Completed,85,1,Mike d,,0,09/17/2024 12:00 AM,Miguel Diaz - 09/17/24  9:53:14 AM: Made an attempt to repair it but its still leaked .Replaced air regulator with a good working one we had in house .,[]
130,EQ ID 130,"Vacuum Lift 1/2"" panels packout",Toilet Partitions,1270,04/29/2022,4. Prod Continuing but Affected Equipment stopped,Operators advised sometimes the vacuum handle gets stuck underneath the side table because when not in use it too low .,Closed and Completed,0,0.4,Bart Lea,,0,04/30/2022 12:00 AM,Miguel Diaz - 05/02/22  8:30:43 AM: Raised handle hook 2 ft higher so that  it hangs freely when not in use .,[]
130,EQ ID 130,"Vacuum Lift 1/2"" panels packout",Toilet Partitions,6440,07/17/2023,"5. Prod Ongoing, Maint Required",Found one of the suction cups leaning down .,Closed and Completed,5,3,Mike D,,0,07/17/2023 12:00 AM,Miguel Diaz - 07/17/23  7:18:03 AM: Disassemble and found the pin and that holds it straight is worn out replaced pin cup is back up right .,[]
130,EQ ID 130,"Vacuum Lift 1/2"" panels packout",Toilet Partitions,7936,11/07/2023,1. Prod Stopped,Operator advised a panel slipped off the suction cups as he was placing it down .,Closed and Completed,25,0.3,Max Mike,,0.3,11/07/2023 12:00 AM,Miguel Diaz - 11/07/23  7:30:08 AM: Checked the vacuum lift with a vacuum pressure gauge we made in house and found one side was holding Pressure and the other was holding pressure but would loose pressure when we moved the hose around breaking pressure to about half  replaced hose now both are holding vacuum pressure .,[]
130,EQ ID 130,"Vacuum Lift 1/2"" panels packout",Toilet Partitions,14524,01/29/2025,1. Prod Stopped,Operator notify the spring on vacuum lift suction cup broke,Closed and Completed,10,0.2,Max,,0,01/29/2025 05:30 PM,Maksim Bushka - 01/29/25  5:39:40 PM: Replaced the spring on suction cup,[]
130,EQ ID 130,"Vacuum Lift 1/2"" panels packout",Toilet Partitions,16325,07/09/2025,1. Prod Stopped,"The handle on the vacuum is currently missing two screws, which poses a potential safety hazard. Additionally, the trigger to activate suction is getting stuck during use.

Could you please take a look at this when time permits? Thank you in advance for your help.",Closed and Completed,0,0.35,PU,,0,07/09/2025 12:00 AM,Primo Uy - 07/09/25 11:27:58 AM: Done. Add two screws.,[]
130,EQ ID 130,"Vacuum Lift 1/2"" panels packout",Toilet Partitions,16636,08/11/2025,1. Prod Stopped,"Vacuum is not working correctly, please see Moises on the 1/2"" cell.",Closed and Completed,0,0.35,PU,,0,08/12/2025 12:00 AM,Primo Uy - 08/13/25  8:29:01 AM: Done. Clean the handle release enclosure. Run test with a piece of panel board and was working properly. Ask operator to try himself and the operator gives a thumps up. Ok.,[]
130,EQ ID 130,"Vacuum Lift 1/2"" panels packout",Toilet Partitions,17113,10/01/2025,2. General Maint - High Priority,The vacuum lift lost suction and dropped a panel.,Closed and Completed,0,0.2,Shinobi,,0,10/01/2025 10:30 AM,Gabriel Shinobi - 10/01/25 10:59:23 AM: no issue found. vacuum lift working normally,[]
131,EQ ID 131,Vacuum Lift Laminate Pack Out,Toilet Partitions,5923,06/07/2023,4. Prod Continuing but Affected Equipment stopped,Operator advised vacuum does not lift up and lowers by itself .,Closed and Completed,160,1,Mike D,,0,06/07/2023 12:00 AM,Miguel Diaz - 06/07/23  8:44:24 AM: Checked and replaced filter checked for loose hardware found nothing loose operator pointed out to something that looked ripped which it was ripped .Removed and Replaced 20 FT blue vacuum hose with new one .Old hose  already had one hose connector and could not get another hose connector .,[]
131,EQ ID 131,Vacuum Lift Laminate Pack Out,Toilet Partitions,11629,05/10/2024,2. General Maint - High Priority,Found one of the springs for the suction cup broken .,Closed and Completed,93.5,0.3,Mike d,,0,05/10/2024 12:00 AM,Miguel Diaz - 05/10/24 10:54:02 AM: Replaced broken spring  for suction cup spreader bar part # 5637,[]
27,EQ ID 27,Forklift # T4,Toilet Partitions,2140,08/09/2022,4. Prod Continuing but Affected Equipment stopped,Employee advised after shutting off forklift it stayed on .,Closed and Completed,100,1,Mike Diaz,,0,08/09/2022 12:00 AM,"Miguel Diaz - 08/09/22 12:08:54 PM: Found a set of contactors fused together replaced contactors unit is working properly again . | Miguel Diaz - 08/09/22 11:12:30 AM: when a unit stays on that means the contactor fused together .
Working on replacing the contactors now .",[]
27,EQ ID 27,Forklift # T4,Toilet Partitions,2428,09/21/2022,4. Prod Continuing but Affected Equipment stopped,Lift blew a hose this morning when removing the trash can from the Saw .,Closed and Completed,200,0.5,Raymond tech,,0,09/21/2022 12:00 AM,"Miguel Diaz - 09/21/22  9:57:16 AM: Raymond tech was able to repair T4 hose that popped off .Wok order will stay open till cost is in . | Miguel Diaz - 09/21/22  5:42:45 AM: Hovic is coming this morning to fix the issue suggest Packing use T20 and TLF use T5 .
Moped the floor from hydraulic oil .",[]
27,EQ ID 27,Forklift # T4,Toilet Partitions,2453,09/23/2022,"3. Prod Affected, Not Stopped",Driver reported that he bent the backrest sub-assembly  coming  out of the trailer .,Closed and Completed,805.21,1,Mike Diaz,,0,09/27/2022 12:00 AM,"Miguel Diaz - 09/27/22 11:29:12 AM: Backrest has been replaced part # 63703-U129071 Ordered from Toyota . | Miguel Diaz - 09/27/22 11:29:01 AM: Backrest has been replaced part # 63703-U129071 Ordered from Toyota . | Miguel Diaz - 09/23/22 11:04:57 AM: The T4 fork lift was damaged today.  While in a trailer, it was being backed out but the forks were unintentionally raised.  This caused them to be bent forward and they broke.  See attached image.  The lift has been placed outside so no one uses it. | Miguel Diaz - 09/23/22 11:02:26 AM: Forklift cannot be used till the backrest is replaced .Part has been ordered it will be here by Wednesday 9-28-22 .
Open the attachment to view pictures if needed .","[{""name"": ""t4 bent backrest 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/114?guid=a8ffa202-2511-4202-9f50-bccfa7e7c62d""}, {""name"": ""t4 bent backrest 9-23-22.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/115?guid=a8ffa202-2511-4202-9f50-bccfa7e7c62d""}]"
27,EQ ID 27,Forklift # T4,Toilet Partitions,3097,11/01/2022,2. General Maint - High Priority,Operator advised seat does not stay in place its moving while driving .,Closed and Completed,355.88,0.7,Max,,0,11/15/2022 12:00 AM,"Miguel Diaz - 11/15/22  6:46:19 AM: Received the seat Max replaced it . | Miguel Diaz - 11/11/22 11:53:55 AM: Received a track from Toyota and it was the wrong part they acknowledged the error but instead of the track i ordered a replacement seat almost the same price . | Miguel Diaz - 11/01/22 12:58:17 PM: I was able to get a replacement slide for the right hand side with leveler for seat adjustment it will be about two weeks before we get it from Toyota . | Miguel Diaz - 11/01/22 11:10:26 AM: Found broken latch secured seat with screws  so it don't move while driving .
I Will look into buying a replacement seat track or full seat .",[]
27,EQ ID 27,Forklift # T4,Toilet Partitions,4230,02/02/2023,2. General Maint - High Priority,Found rear steer tires with excessive splits on the ends of the wheel .,Closed and Completed,731.25,1,Equipment depot,,0,02/09/2023 12:00 AM,Miguel Diaz - 02/09/23  1:44:53 PM: Both steer  tires were replaced this morning . | Miguel Diaz - 02/08/23  8:10:06 AM: Called equipment depot and ordered the replacement wheels they will be here today to replace them .Rear steer tires smooth,[]
27,EQ ID 27,Forklift # T4,Toilet Partitions,4693,03/06/2023,2. General Maint - High Priority,One of the electric contactor is stock.,Closed and Completed,120,1.5,Miguel $ Max,,0,03/07/2023 08:30 AM,Maksim Bushka - 03/07/23  8:36:30 AM: Replaced electric contactor (part # 933-08940) on T-4.,[]
27,EQ ID 27,Forklift # T4,Toilet Partitions,6545,07/20/2023,6. General Maint,T4 has intermittent problem with no sounding off this unit and horn gets excessive overuse,Closed and Completed,492.56,2,Raymond tech,,0,07/19/2023 12:00 AM,"Miguel Diaz - 07/20/23 10:06:59 AM: Reached out to Raymond tech for repairs .Replaced contactor tips .
Open attachment if needed for tech notes","[{""name"": ""T4 horn repairs 7-19-23.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/367?guid=043d5bc5-2acd-459a-af72-cbf11a4d2f1f""}]"
27,EQ ID 27,Forklift # T4,Toilet Partitions,6611,07/26/2023,2. General Maint - High Priority,Forklift is leaking excessively found a puddle this morning .,Closed and Completed,1447.52,4,Raymond Tech,,0,08/04/2023 12:00 AM,"Miguel Diaz - 08/08/23  9:30:26 AM: Cost is in to close work order out .
Open attachment to view tech notes if needed | Miguel Diaz - 08/04/23  1:00:55 PM: Raymond tech returned today to replace the switch on  the hand brake he had to order it and return when he received the part original issue was the operator have been driving with the break off but the brake alarm was still sounding off as if it was still on .Work order will stay open till final cost is in for both work orders .Open attachment to view tech notes if needed | Miguel Diaz - 07/28/23 12:20:25 PM: Raymond tech returned today with two new hoses he replaced both forklift has been fixed and given back to the shop .
Work order will stay open till final cost is in . | Miguel Diaz - 07/26/23  9:54:46 AM: Took the unit off the floor after it starting leaving oil on the floor after being parked .Raymond tech has been called for service he will be here tomorrow morning .Shop floor using T1 shipping forklift .","[{""name"": ""T4 OIL LEAK AND SWITCH REPLACE WORK ORDER 8-4-23.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/382?guid=38b50195-fbc0-47d7-895d-1726b7fd36fd""}, {""name"": ""t4 hoses and switch invoice 8-4-23.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/385?guid=38b50195-fbc0-47d7-895d-1726b7fd36fd""}]"
27,EQ ID 27,Forklift # T4,Toilet Partitions,7857,10/31/2023,2. General Maint - High Priority,Forklift caught on fire from underneath Juan Lopez was able to put it out using a fire extinguisher .,Closed and Completed,3417.95,6.3,Raymond tech  Primo Max Mike Alex Juan,,0,11/17/2023 12:00 AM,"Miguel Diaz - 12/15/23 10:53:41 AM: Cost is into close out this work order . please note this cost includes service that the unit needed it was due for hydraulic service and other maintenance .Open attachment if needed to see tech notes | Miguel Diaz - 11/16/23 12:41:58 PM: T4 has been repaired as of yesterday tech replaced all the parts needed to get it back up and running .
work order will stay open till final cost is in . | Miguel Diaz - 11/13/23  9:41:30 AM: Raymond tech advised mostly all parts are in to fix the unit except one that he is still waiting for which is the motor brushes as soon as they arrive he will come in to make the repairs . | Miguel Diaz - 10/31/23 10:20:06 AM: Maintenance was called we opened the shipping roll up doors closed TPF roll up door and brought over a big floor fan and pointed it out towards the  yard to push the smell of the fire extinguisher out. Also turned on the shipping ceiling fan we also started sweeping up the powder from the floor .We removed the panels from the forklift and found that fluid was leaking from a hydraulic hose that with a hot hydraulic pump equals fire .Raymond tech has been called in for service he should be here soon .Forklift was moved outside we removed it by picking it up with another forklift .Open attachments to see pictures if needed .","[{""name"": ""t4 fire 1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/448?guid=36b47ec0-d5ac-45b6-a5ed-bb24f0b19782""}, {""name"": ""t4 fire 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/449?guid=36b47ec0-d5ac-45b6-a5ed-bb24f0b19782""}, {""name"": ""T4 FIRE SERVICE REPAIR 12-15-23.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/481?guid=36b47ec0-d5ac-45b6-a5ed-bb24f0b19782""}]"
27,EQ ID 27,Forklift # T4,Toilet Partitions,8181,11/29/2023,"5. Prod Ongoing, Maint Required",Operator noticed the lift is slowly dropping down if you have weight on it while not touching the controls .,Closed and Completed,2783.08,5,Raymond tech,,0,12/08/2023 12:00 AM,Miguel Diaz - 12/12/23 12:01:13 PM: Seals have been replaced on the lift system auxiliary mast closing work order cost is in .open attach for tech notes if needed | Miguel Diaz - 12/08/23  7:30:24 AM: Tech is here now working on replacing the seals outside in the backyard open the attachment to view how bad the seals were and  how involved the work is . | Miguel Diaz - 11/29/23 11:28:00 AM: Checked the lift and verified that its drifting down but very slowly only with weight on it .We can continue to use the lift only if it keeps drifting at this slow speed i will keep an eye on it if it changes i will take the unit off the floor sorry to say .Tech was just here and took the information needed to replace the seals for the lift he will need to replace all 3 seals he will get us a quote asap .,"[{""name"": ""t4 seals 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/478?guid=29e3f3e9-7c98-4735-850b-b9fef8c74f4e""}, {""name"": ""t4 seals 1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/479?guid=29e3f3e9-7c98-4735-850b-b9fef8c74f4e""}, {""name"": ""t4 seals replacement aux mast12-8-23.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/480?guid=29e3f3e9-7c98-4735-850b-b9fef8c74f4e""}]"
27,EQ ID 27,Forklift # T4,Toilet Partitions,8229,12/04/2023,2. General Maint - High Priority,Found T4 with low battery after inspecting the battery we found it has one bad cell .,Closed and Completed,185,2,IBE,,0,12/16/2023 12:00 AM,"Miguel Diaz - 12/16/23 10:21:53 AM: Cost is in  see attachment if needed | Miguel Diaz - 12/13/23  8:30:02 AM: IBE picked up the battery yesterday and replaced the cell they returned the battery this morning forklift is up and running .Work order will saty open till final cost is in .In the future if more cells go bad the battery will need to get replaced the battery is past the 5 years life span @ a cost of $9,200. | Miguel Diaz - 12/04/23  1:52:15 PM: Called IBE the battery company and asked them to make us a battery cell for our unit T4  once its ready they will schedule a pick up with us .The unit will be down for one week since it needs to be tested cell by cell to make sure no other cells are bad .During this time TPF will need to use shipping forklift T1 .For now the unit can be used but do not let it get below the flashing bars .","[{""name"": ""t4 cell replacement 12-13-23.PDF"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/483?guid=19b8c1c5-7849-4c77-b7fc-b3347fd7c173""}]"
27,EQ ID 27,Forklift # T4,Toilet Partitions,9457,12/27/2023,2. General Maint - High Priority,T4 seat is moving while driving,Closed and Completed,0,0.5,Mike d,,0,12/27/2023 12:00 AM,"Miguel Diaz - 12/27/23  8:12:33 AM: Found loose and missing hardware .Re-tapped one hole and tighten the rest of the hardware .
Seat is snug .",[]
27,EQ ID 27,Forklift # T4,Toilet Partitions,9533,01/05/2024,6. General Maint,T4  Brake master cylinder needs to be replaced,Closed and Completed,762.92,4,Raymond tech Hovic,,0,12/28/2023 12:00 AM,Miguel Diaz - 04/08/24 11:40:04 AM: Cost is in . | Miguel Diaz - 02/08/24  8:56:47 AM: Tech  performed the scheduled maintenance open the attachment to view tech notes if needed | Miguel Diaz - 01/19/24  9:36:50 AM: Master cylinder has been replaced work order will stay open till final cost is in . | Miguel Diaz - 01/05/24  6:38:33 AM: Raymond tech troubleshoot the issue  and found the master cylinder needs to be replaced .He  has ordered  the parts when they come in he will return to replace it .,"[{""name"": ""t411924.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/522?guid=e9c504b0-0d10-4a15-848a-403696355e72""}, {""name"": ""t4 brake master cylinder repair 12-28-23.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/562?guid=e9c504b0-0d10-4a15-848a-403696355e72""}]"
27,EQ ID 27,Forklift # T4,Toilet Partitions,9522,01/04/2024,2. General Maint - High Priority,Operators advised to the Supervisor that the lift seemed to stay on after shutting it off .,Closed and Completed,150,0.8,Mike diaz,,0,01/04/2024 12:00 AM,"Miguel Diaz - 01/04/24  7:37:55 AM: This happens when the contactors set stay fused together in this case best thing to do is disconnect the battery cable and tag the lift out of service Which was done last night ..Replaced contactor set Part # 24460-16560-71 From Toyota OEM .
Open attachment to view badly fused contactor set .","[{""name"": ""Fused contactor set 1-3-24.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/490?guid=0463c894-7a7e-4339-bf72-0dddcd823b50""}]"
27,EQ ID 27,Forklift # T4,Toilet Partitions,10455,02/19/2024,2. General Maint - High Priority,Warning light is not working,Closed and Completed,60,0.3,Mike diaz,,0,02/19/2024 12:00 AM,Miguel Diaz - 02/19/24 11:56:52 AM: Replaced strobe bulb,[]
27,EQ ID 27,Forklift # T4,Toilet Partitions,11542,05/06/2024,2. General Maint - High Priority,Battery on the lift is not keeping its charge and dropping within one hour of use,Closed and Completed,0,12,Maintenance Team/Industrial Battery,,0,05/07/2024 12:00 AM,Primo Uy - 05/07/24  2:38:32 PM: T4 is now operational. Good to Go. | Miguel Diaz - 05/06/24 12:19:25 PM: Battery industrial picked up the battery last week they just advised they found a bad cell and will be bringing it back tomorrow .,[]
27,EQ ID 27,Forklift # T4,Toilet Partitions,12880,08/27/2024,2. General Maint - High Priority,Operator have advised the battery is not holding charge and it smelling .,Closed and Completed,10161.84,2,Maint Team Industrial battery eng,,0,09/13/2024 12:00 AM,"Miguel Diaz - 09/17/24  8:29:58 AM: New battery has been put in the lift comes with 5 year Warranty .
Model 24-85n-19 Make IBE S/N 5519 | Miguel Diaz - 08/28/24  8:15:53 AM: Received quote yesterday for the battery .
T4 lift is out of service ETA for the new battery is 3 to 4 Wks. .
Open attachment to view quote if needed . | Miguel Diaz - 08/27/24  9:58:39 AM: Found battery excessively using  the battery water it also stopped holding the charge .Battery has to be replaced considering this unit is used non stop all day long by Three departments .Reached out to Battery industrial engineering for a quote and lead time to make one .I also asked if they have a loaner battery .Shop is using T1 shipping forklift for now .","[{""name"": ""T 4 Battery quote 8-27-24.PDF"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/621?guid=4826f65a-60b0-4e5f-92a1-fcb430844d11""}]"
27,EQ ID 27,Forklift # T4,Toilet Partitions,13546,10/24/2024,6. General Maint,Grant reported left side brake light is not turning  ON,Closed and Completed,5,0.2,Mike d,,0,10/24/2024 12:00 AM,Miguel Diaz - 10/24/24 11:41:04 AM: Found burned out bulb replaced bulb .,[]
27,EQ ID 27,Forklift # T4,Toilet Partitions,13906,11/18/2024,2. General Maint - High Priority,Forklift horn does not work properly operators including myself have to aggressively tap it hard to get it to work .,Closed and Completed,630.79,1.2,Raymond tech,,0,11/22/2024 12:00 AM,Miguel Diaz - 11/25/24 12:49:22 PM: Had Raymond tech look at the unit and order the parts needed to fix the horn he advised the horn contact tips needed to be replaced .Parts have been replaced horn is working properly .,[]
27,EQ ID 27,Forklift # T4,Toilet Partitions,14457,01/23/2025,2. General Maint - High Priority,"Employees advised T4 stayed ON after turning off the ignition they then disconnected the battery and plugged it back in when it sparked .
Received a call Tuesday evening and advised for them to not to plug in the unit and lock it out .",Closed and Completed,100,1,Gabriel Md,,0,01/22/2025 12:00 AM,Miguel Diaz - 01/23/25  6:54:49 AM: Found contactor tips fused together .This unit is the most used in the shop the amount of use it gets wears down the parts including contactor tips .Replaced contactors unit is back on the floor .,[]
27,EQ ID 27,Forklift # T4,Toilet Partitions,14978,03/07/2025,2. General Maint - High Priority,"Raymond tech advised the hydraulic oil smells smoky  and is advising the hydraulic service be done .Its usually done every 2,000 hrs of use unit is past that time frame.",Closed and Completed,516,1,Raymond tech,,1,04/01/2025 12:00 AM,Miguel Diaz - 03/07/25  9:14:40 AM: Service has been approved tech will order the filters and oil needed to do the Hydraulic service .This is the most used unit on the shop floor non- stop .,[]
27,EQ ID 27,Forklift # T4,Toilet Partitions,16635,08/12/2025,1. Prod Stopped,was advised T4 is sparking when trying to connect it.,Closed and Completed,0,0.2,Raymond West Tech,,0,08/06/2025 07:00 AM,"Gabriel Shinobi - 08/13/25  9:04:18 AM: Tech replaced relay switch, advised to replace entire control unit. He will put in the order for parts. will open new work order for that",[]
27,EQ ID 27,Forklift # T4,Toilet Partitions,18496,02/17/2026,"3. Prod Affected, Not Stopped",The charging station for T4 forklift is shutting down on its own after connecting the forklift to charge,Closed and Completed,0,0.5,Battery Tech,,0,02/18/2026 12:00 PM,"Gabriel Shinobi - 02/19/26  8:34:35 AM: tech found board in charger set too high, lowered voltage, working normally | Gabriel Shinobi - 02/18/26  9:53:31 AM: called Industrial Battery they are sending tech today to inspect charger and battery,",[]
27,EQ ID 27,Forklift # T4,Toilet Partitions,19468,05/15/2026,"3. Prod Affected, Not Stopped",Forklift T4 oil leak from right hand side shock,Closed and Completed,0,0,Shinobi,,0,05/18/2026 12:00 AM,"Gabriel Shinobi - 05/18/26  2:48:34 PM: tech aware, tech ordered replacement part will close this work order as another is open for this",[]
28,EQ ID 28,Forklift # T5,Toilet Partitions,7956,11/08/2023,"5. Prod Ongoing, Maint Required",Lift stopped driving and would not move,Closed and Completed,80,0.4,Mike,,0,11/08/2023 12:00 AM,"Miguel Diaz - 11/08/23 12:35:41 PM: This happens when the seatbelt switch stops working and needs to be replaced .
Replaced seat belt switch forklift is now working properly .",[]
28,EQ ID 28,Forklift # T5,Toilet Partitions,14027,12/10/2024,6. General Maint,Rear steer tires are worn out and need to be replaced asap .,Closed and Completed,2551.36,2,Equipment depot,,0,12/13/2024 12:00 AM,Miguel Diaz - 12/19/24  8:51:43 AM: Cost is in to close out this work order .Open attachment to view service invoice if needed . | Miguel Diaz - 12/10/24  6:37:07 AM: Called and ordered replacement tires from Equipment depot .They came out and replaced them this past Friday waiting for final cost in order to close out the work order .,"[{""name"": ""T5 Rear steer tires replacement cost 12-1-24.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/703?guid=540a7148-862a-4aac-9fd1-d7758390e7b4""}]"
28,EQ ID 28,Forklift # T5,Toilet Partitions,15978,06/05/2025,2. General Maint - High Priority,"T20 had broken pedal,",Closed and Completed,628.15,1,Raymond West tech,,40,06/09/2025 07:00 AM,"Gabriel Shinobi - 06/05/25 11:11:25 AM: Pedal was broken on T20, tech swapped it with T5 pedal, per tech waiting on parts to arrive should be in no later  than Monday 6/9/25",[]
29,EQ ID 29,Forklift # T20,Toilet Partitions,7265,09/18/2023,2. General Maint - High Priority,Toyota forklift #20 has been leaving oil on the floor overnight we could not locate the source of the leak .,Closed and Completed,4387.62,40,Raymond tech at factory,,0,11/02/2023 12:00 AM,"Miguel Diaz - 11/02/23  9:25:26 AM: Forklift was received last week on Friday and has not leaked since then closing work order .
LA00053315 | Miguel Diaz - 10/09/23 11:30:51 AM: Received this from Email response from Raymond on Thursday10-5-23 .We are ordering the parts today. Once we get them in I will update you on a time frame of when the truck will be done. I would guess no more than a week or two. If you have any questions please feel free to reach out. | Miguel Diaz - 09/27/23 12:26:57 PM: T20 has been picked up and taken to the shop for an evaluation .Use T5 when needed . | Miguel Diaz - 09/18/23  8:48:30 AM: The past week its been getting worse when getting back  over the weekend its a big  puddle. Today the Raymond tech was onsite doing maintenance i had asked him to look into it he gave the us  bad news advising the leak is coming from in-between the motor and gear box .The forklift will need to be picked up and taken to the shop for an evaluation for the quote then repairs .I will get with Raymond to get this schedule  when this happens T5 is available .",[]
29,EQ ID 29,Forklift # T20,Toilet Partitions,8035,11/14/2023,1. Prod Stopped,"The forklift just stopped functioning, its going off like if you don't have a seat belt on. It's located closest to the soap roll up door.",Closed and Completed,0,0.4,Mike d,,0,11/14/2023 12:00 AM,Miguel Diaz - 11/14/23 11:03:21 AM: Wire broke inside the harness the wires are not long and are tight for now its back up and running but may need to be extended in the future to prevent this from happening again .,[]
29,EQ ID 29,Forklift # T20,Toilet Partitions,9380,12/16/2023,"5. Prod Ongoing, Maint Required",T-20 seat belt don't work and has been on by pass till the new seat belts came in .,Closed and Completed,100,0.5,Mike diaz,,0,12/16/2023 12:00 AM,Miguel Diaz - 12/16/23  3:25:55 PM: Received new seatbelts yesterday replaced seat belt lift is working properly .,[]
29,EQ ID 29,Forklift # T20,Toilet Partitions,9534,01/05/2024,6. General Maint,T20 Level function button is not working on the forklift per lead,Closed and Completed,666.26,2,Raymond tech Hovic,,0,01/12/2024 12:00 AM,Miguel Diaz - 01/17/24  7:12:04 AM: Cost is in to close out work order .Open attachment to see tech notes if needed . | Miguel Diaz - 01/11/24  8:02:16 AM: Raymond tech has replaced the level function button .Work order will stay open till final cost is in . | Miguel Diaz - 01/05/24  6:40:21 AM: Raymond tech found the button to be faulty and has ordered the part .,"[{""name"": ""r20 level button repair 1-15-24.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/501?guid=60ef85fe-7855-40d1-a6be-e53ecbdf7913""}]"
29,EQ ID 29,Forklift # T20,Toilet Partitions,10277,02/08/2024,6. General Maint,Been finding oil leak under the lift when parked over night .,Closed and Completed,1016.27,4,Raymond tech hovic,,0,02/06/2024 12:00 AM,Miguel Diaz - 04/08/24 11:52:23 AM: cost is in | Miguel Diaz - 03/04/24 12:55:29 PM: Hoses have been replaced on the unit .Work order will stay open till final cost is in . | Miguel Diaz - 02/08/24  9:12:12 AM: I had Asked the Raymond tech to look into it he found  two hoses wet on one end and advised both need to be replaced .He  ordered both .He will return when the parts come in .,[]
29,EQ ID 29,Forklift # T20,Toilet Partitions,10795,03/20/2024,1. Prod Stopped,Material handler was driving with a 144 pallet the 4 x 4 fell off the pallet and he drove over it sending the forklift up in the air when it landed the battery cracked on the bottom dumping battery acid on the floor .,Closed and Completed,0,1,Industrial battery Engineering,,0,04/03/2024 12:00 AM,Miguel Diaz - 04/03/24  9:53:05 AM: Battery has been returned Vendor advised they filled it up with deionized  water  and it has not leaked .They advised to use it and go from there if it was to need repairs they advised due to the age of the battery repairs are not recommended . | Miguel Diaz - 03/20/24  2:18:29 PM: Placed a bucket underneath to catch the battery acid the rest has been cleaned up with towels Max will water it down .I placed a call to the battery company they will be here tomorrow to pick it up and fix it .,[]
29,EQ ID 29,Forklift # T20,Toilet Partitions,13617,10/28/2024,6. General Maint,Seat cushion is in bad shape and has several patches with black tape .,Closed and Completed,240,1.4,Max,,0,11/26/2024 12:00 AM,Miguel Diaz - 11/27/24  7:38:24 AM: Replaced seat with a new one | Miguel Diaz - 10/28/24 11:40:47 AM: Ordered replacement,[]
29,EQ ID 29,Forklift # T20,Toilet Partitions,14459,01/23/2025,2. General Maint - High Priority,Raymond tech advised the brake assembly needs to be replaced its really worn out .,Closed and Completed,1348.86,1,Raymond,,1,01/31/2025 12:00 AM,Miguel Diaz - 02/04/25  8:33:17 AM: Tech showed up yesterday and replaced the brake assembly .Work order will stay  open till final cost is in . | Miguel Diaz - 01/23/25 11:04:54 AM: Tech provided a quote for the part and was given the go ahead to get it ordered .,[]
29,EQ ID 29,Forklift # T20,Toilet Partitions,17499,10/28/2025,2. General Maint - High Priority,Forklift T20 charging station has a loose cable,Closed and Completed,100,0.3,Max,,0,10/28/2025 02:00 PM,Maksim Bushka - 10/28/25  2:17:52 PM: Replaced the wall quick disconnect charger.,[]
59,EQ ID 59,Vacuum Lift System (Glue Line ),Toilet Partitions,2439,09/21/2022,"3. Prod Affected, Not Stopped","The vacuum lift suction cap assembly hose are broken/torn, not grabbing the material.  2 sets.",Closed and Completed,0,0.35,PU,,0.5,09/21/2022 12:00 AM,"Primo Uy - 09/21/22  2:30:47 PM: Replaced torn air hose with a new one. return the suction cap assembly to the line when done.
Repair two set of suction cap assembly.",[]
59,EQ ID 59,Vacuum Lift System (Glue Line ),Toilet Partitions,3758,12/21/2022,2. General Maint - High Priority,Last Week an operator advised a panel fell off the vacuum system he immediately replaced the suction cups attachment and brought over the one he think is faulty .,Closed and Completed,0,0.3,Mike Diaz,,0,12/29/2022 12:00 AM,"Miguel Diaz - 12/29/22  6:23:12 AM: Tested vacuum on the vacuum attachment and both cups are at 30 HG with no changes while holding  .On side note if the panel has too much glue it could be slippery and fall off we have seen this before .Attachment has been given back the cell .Below is what a good vacuum HG should be at .
Is 30 in HG a perfect vacuum?
In the U.S., the common standard to measure rough vacuum is inches of mercury (""Hg), which can be measured in two different ways. One method is as ""Hg gauge (""HgV), where the scale starts at 0"" Hg (atmospheric pressure) and goes up to 29.92"" Hg, which is perfect vacuum.",[]
59,EQ ID 59,Vacuum Lift System (Glue Line ),Toilet Partitions,10297,02/09/2024,"5. Prod Ongoing, Maint Required",Operator placed one of the sets on my desk i found both Suction cups torn,Closed and Completed,250,1.5,Mike d,,0,02/09/2024 12:00 AM,Miguel Diaz - 02/09/24  2:01:28 PM: Cleaned  old glue and replaced both torn cups with a new set.,[]
59,EQ ID 59,Vacuum Lift System (Glue Line ),Toilet Partitions,14049,12/11/2024,6. General Maint,Lead requested the vacuum be lowered so that the shorter people can grab it with out reaching .He advised they are having trouble .,Closed and Completed,20,0.5,Mike d,,0,12/11/2024 12:00 AM,Miguel Diaz - 12/11/24  7:57:57 AM: Lowered the vacuum handle by 13 '' using the instructions  from Novatech .Open attachment to view picture .,"[{""name"": ""Glue spreader vaccum lowering chain 12-11-24.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/698?guid=f83b24b6-74ab-4b51-87d3-2bcc63c38533""}]"
59,EQ ID 59,Vacuum Lift System (Glue Line ),Toilet Partitions,15342,04/10/2025,"5. Prod Ongoing, Maint Required",Please replace the suction cups on the vacuum lift (two sets of suction cups need replacement).  Some of the heavier pieces have dropped creating a safety concern.,Closed and Completed,0,1.5,G Shinobi,,1.5,04/10/2025 11:30 AM,"Gabriel Shinobi - 04/10/25 11:38:34 AM: Only had enough to replace one set, replaced the pads on the one currently in use. will order additional sets. lift working normal ok to continue using.",[]
59,EQ ID 59,Vacuum Lift System (Glue Line ),Toilet Partitions,18044,12/30/2025,"5. Prod Ongoing, Maint Required",lift rubber gaskets worn need replacement.,Closed and Completed,0,3,Shinobi,,0,12/29/2025 10:30 AM,Gabriel Shinobi - 12/30/25 10:35:42 AM: replaced vacuum lift gaskets for both bottom ends for glue line.,[]
59,EQ ID 59,Vacuum Lift System (Glue Line ),Toilet Partitions,20290,08/06/2026,1. Prod Stopped,"Hello team, the vacuum lift dropped a panel mid transition. Luckily no one got hurt, the filter got changed but vacuum is struggling to lift components. We are having 4 guys help with the transition for safety purposes.",Closed and Completed,0,0.5,Max,,0,08/06/2026 01:30 AM,Maksim Bushka - 08/06/26  3:27:25 PM: Replaced the vacuum filter and found the vacuum belt lose tighten up | Gabriel Shinobi - 08/06/26  2:08:48 PM: filter replaced working normally,[]
60,EQ ID 60,Laminate Slitter,Toilet Partitions,1036,04/05/2022,4. Prod Continuing but Affected Equipment stopped,"Operator advise motor stops running midway through  the cut .
Received replacement motor replaced motor this morning  and after  turning it on i found one of the cutters loaded with scrap material need to disassemble cutters to remove scrap material .",Closed and Completed,761.57,5,Mike Diaz,,0,04/06/2022 12:00 AM,"Miguel Diaz - 04/06/22 10:20:38 AM: Replaced motor and key original motor had key rolled over and motor was being grinded down by the transmission sleeve .Replacement transmission should be purchased to have as a spare for future use .
Also found one of the cutters was loaded with fall off making the slitter make a loud screeching noise . see attachment 
No down time but production was affected","[{""name"": ""slitter 4-6-22.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1?guid=f7fceceb-21d2-404a-bca2-2f4c2bf21d9b""}]"
60,EQ ID 60,Laminate Slitter,Toilet Partitions,1085,04/08/2022,4. Prod Continuing but Affected Equipment stopped,Found litter cutter loaded up again with fall off need to replace cutters set tomorrow Open attachment to view cutter if needed .,Closed and Completed,1200,2.6,Mike Diaz,,0,04/09/2022 12:00 AM,Miguel Diaz - 04/09/22  1:34:02 PM: Replaced cutters and fall guides  with a sharpened set of 10 .Open attachment to view pictures if needed .,"[{""name"": ""slitter 4-8-22.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/3?guid=1f8ae5bd-38ac-4093-bdda-c382250caeb2""}, {""name"": ""slitter a.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/4?guid=1f8ae5bd-38ac-4093-bdda-c382250caeb2""}, {""name"": ""slitter b.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/5?guid=1f8ae5bd-38ac-4093-bdda-c382250caeb2""}, {""name"": ""slitter c.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/6?guid=1f8ae5bd-38ac-4093-bdda-c382250caeb2""}]"
60,EQ ID 60,Laminate Slitter,Toilet Partitions,2287,08/31/2022,1. Prod Stopped,"Slitter wont start, looks like power cable is lose.",Closed and Completed,0,0.3,Mike Diaz,,0,08/31/2022 12:00 AM,"Miguel Diaz - 08/31/22  8:13:14 AM: Cable was loose and a cable got disconnected .Operators pull down to unplug the cable from there .
Suggest they unplug the machine from the wall socket and not the short plug .Tighten hardware .",[]
60,EQ ID 60,Laminate Slitter,Toilet Partitions,10234,02/06/2024,"5. Prod Ongoing, Maint Required",Found two blade extractor stuck wedged in the metal,Closed and Completed,0,0.4,Mike d,,0,02/06/2024 12:00 AM,Miguel Diaz - 02/06/24 10:52:24 AM: I was able to work them loose advised operator to look at the extractors and make sure they are all loose when cleaning out the trash from underneath.,[]
60,EQ ID 60,Laminate Slitter,Toilet Partitions,11862,05/28/2024,4. Prod Continuing but Affected Equipment stopped,Slitter is not rotating,Closed and Completed,2500,2.5,Mike Diaz,,2.5,05/30/2024 12:00 AM,Miguel Diaz - 05/30/24  9:41:52 AM: Removed motor with gear box and disassembled both units found that the gear box rolled over the key also gear box is leaking fluid .This happens with wear and tear but  also happens when the operators place two plastic sheets at one time getting the parts stuck forcing the wear and tear .This happened a few weeks ago i had to break apart the plastic and get it un-stuck .Replaced gear box with a new one we had as a spare .Machine is up and working properly. | Miguel Diaz - 05/29/24  6:42:34 AM: Motor is spinning I could see the fan from the rear rotating but the cutters are not sounds like the pin rolled on the gear box .Need to take it apart we have a spare gear  if needed .Cannot get to it today as I'm working on the move .Shop will need to cut the edging on the HOLZ-HER saw this is our back up like we have  done in the past .,[]
60,EQ ID 60,Laminate Slitter,Toilet Partitions,17997,12/18/2025,1. Prod Stopped,The steelcore slitter core seems to be lose. we have to move the plug for it to get connection . Please see Victor.,Closed and Completed,25,0.2,Max,,0,12/18/2025 12:00 PM,Maksim Bushka - 12/18/25 12:07:32 PM: Replaced one fuse.,[]
60,EQ ID 60,Laminate Slitter,Toilet Partitions,18616,03/02/2026,1. Prod Stopped,The chain on the slitter slipped off.,Closed and Completed,0,0.5,Shinobi,,0,03/03/2026 07:30 AM,"Gabriel Shinobi - 03/03/26  8:56:15 AM: found sprocket out of alignment, realigned and reset chain, working normally",[]
