equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,15255,04/02/2025,"5. Prod Ongoing, Maint Required",The edge finisher is not running smoothly.  The track looks like its getting stuck and hitting the end piece.  The track is getting damaged.,Closed and Completed,13913.2,18,"Stiles tech Jose, G Shinobi",,18,07/26/2025 08:00 AM,"Gabriel Shinobi - 07/28/25  8:44:47 AM: With Stiles tech, joint pins, needle bearings, tension wheels, towing gears, transmission shaft and track pads all replaced, tensioned, blades adjusted by grade 7 operator, oiler cleared operators advised to use.   trimmer back up and running normally, ok to continue running. | Gabriel Shinobi - 04/24/25  7:40:17 AM: Stiles tech found that the main drive sprocket was worn out, as well as the idol sprocket. Recommends replacing both along with the pins on the chain as they are worn as well. Waiting on quote from stiles on parts, will order with expedited shipping Will need to call to have techs come in to install,(possibly 1-2 days worth of work) will keep work order open, machine is currently ok to use, tech recommends the hold down not be adjusted down to minimize pressure until parts arrive. 

parts recommended
D1102004 joint pins (need to count quantity for full replacement)
D0301045 needle bearings 15-16HK
D1102002 ring tensioner wheel x2
C0301013  bearing 6207 2RS (35-72-17) x2
D1102095 steel towing gears (preassembled) x1
Z3581003 transmission shaft x1 | Gabriel Shinobi - 04/18/25  8:29:08 AM: new track inserts have been ordered will replace once in",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,16812,08/26/2025,1. Prod Stopped,"The safety switch on the door for the came loose, could you guys take a look at it please.",Closed and Completed,0,0.25,PU,,0,08/26/2025 12:00 AM,"Primo Uy - 08/26/25 10:00:46 AM: The safety locking module bracket was bend making misaligned with the activation latch when closing the door.
Straighten the module bracket and tighten. Alignment is now good. Machine is now working properly.",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,16972,09/11/2025,1. Prod Stopped,The trimmer leaving a step on the pieces causing the operator to pass each piece twice. We tried to adjust the blade and just wont adjust .,Closed and Completed,0,0.4,Shinobi,,0,09/11/2025 07:00 AM,Gabriel Shinobi - 09/11/25  7:29:23 AM: adjusted bottom trimmer. noticed over hang on the larger side. trimmer working normally,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,17274,10/14/2025,1. Prod Stopped,"Edge finisher wont start due to the safety which being loose, when time permits could you come take a look it please.",Closed and Completed,0,0.2,Shinobi,,0,10/13/2025 07:00 AM,"Gabriel Shinobi - 10/14/25  7:42:35 AM: adjusted door safety switch, currently working normally",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,16992,09/12/2025,2. General Maint - High Priority,"We are currently experiencing issues with the edge trimmer. When we run a piece, it leaves a lip. If we run it through a second time, it trims too far into the particleboard. After making several adjustments, we were able to improve the outcome slightly, but the process now requires passing each piece twice. This is slowing down production and impacting overall throughput. We’ll continue monitoring and adjusting, but we might need a tech to come in.",Closed and Completed,0,0.5,Shinobi,,0,10/21/2025 07:00 AM,"Gabriel Shinobi - 10/21/25  7:16:25 AM: trimmer running normally, ok with work load. will close | Gabriel Shinobi - 10/14/25  7:39:49 AM: replaced 3 way air splitter, replaced air feed lines, currently working correctly. monitoring, will keep open until Friday.","[{""name"": ""27aa159c-4711-40a5-a491-6cf3bedc8ee6.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/829?guid=5b730fe4-a97a-4bac-ad54-0417dbbf525d""}]"
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,17857,12/08/2025,2. General Maint - High Priority,"The Trimmer on the HPL is leaving alot of debris on the components, there seems to be a something block the suction, when time permits could we have you guys take a look at it please .",Closed and Completed,0,0.5,Shinobi,,0,12/08/2025 10:00 AM,"Gabriel Shinobi - 12/08/25 10:12:06 AM: found one vacuum line torn. patched, vacuum lines found clear with strong suction, working normally",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,17947,12/15/2025,2. General Maint - High Priority,When time permit could you guys which out the blades for the HPL Trimmer.,Closed and Completed,0,1,Shinobi,,0,12/15/2025 10:30 AM,Gabriel Shinobi - 12/15/25 10:47:16 AM: all 3 blades replace. Grade 7 to adjust.,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,18280,01/23/2026,1. Prod Stopped,"We are having issues with the Edge trimmer, We had to make an adjustment to add more blade cause it was leaving a lip. we continued running with the with the adjustment was fine for 1 pcs and it started eating up alot of the edging.",Closed and Completed,0,0.5,Shinobi,,0,01/23/2026 02:30 PM,"Gabriel Shinobi - 01/26/26  7:54:05 AM: swapped control module for cutters, will clean and rebuild as spare. trimmer working normally",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,18298,01/23/2026,1. Prod Stopped,"The hold down pinch point only goes down not up, The operators say this might be a cause of the chipping on the components. When time permits could we have you guys take a look at this please.",Closed and Completed,0,0.2,Shinobi,,0,01/26/2026 10:00 AM,Gabriel Shinobi - 01/26/26  2:44:47 PM: adjusted hold down height,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,18309,01/27/2026,1. Prod Stopped,"We are getting chipping on the components. The top guide is hitting the corner, as shown on the video. We did all the adjustments we could to get this fix but it not working. When time permits could we have you guys take a look at this please.",Closed and Completed,0,0.5,Shinobi,,0,01/27/2026 11:30 AM,"Gabriel Shinobi - 01/27/26 11:34:50 AM: closing, operator adjusting blades","[{""name"": ""15ee03bb-0366-4071-b253-154e546503db.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/890?guid=b3f78db3-ecb5-41c7-95de-914fcb6c7932""}]"
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,18858,03/23/2026,4. Prod Continuing but Affected Equipment stopped,Edge trimmer blades are backing in and backing out on work pieces causing the work pieces to be reworked. We have to manually route to avoid reworks. Can we have the trimmer be checked on asap please? Thank you.,Closed and Completed,0,1.5,Shinobi,,1.5,03/23/2026 03:30 AM,"Sean Jennings - 03/24/26  3:19:29 PM: After further troubleshooting, we noticed that the air pressure regulator seemed to be set too high. When we tried to adjust it, we were not able to. We replaced with a used but good regulator and set it to 4 bars (previously was at 9 bar). We ordered a new one to have on hand since we were not sure how long the used but good regulator will last. Turned it over to production to continue to monitor. | Gabriel Shinobi - 03/23/26  3:59:07 PM: found control valve and solenoid not working properly, replaced assembly working normally, will order more back ups.",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,19580,05/26/2026,"3. Prod Affected, Not Stopped",laminate edge trimer shaft broke on the return system,Closed and Completed,0,3,Max,,0,05/26/2026 12:00 AM,Gabriel Shinobi - 05/28/26  7:02:05 AM: shaft and bearings replaced,[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,19657,06/02/2026,"5. Prod Ongoing, Maint Required","While replacing the buffer, the operator accidentally stripped the screw. Need assistance please.",Closed and Completed,0,0.5,Shinobi,,0,06/04/2026 01:30 PM,"Gabriel Shinobi - 06/04/26  7:18:16 AM: screws replaced with hex bolts | Gabriel Shinobi - 06/02/26  6:48:53 AM: Spoke with Joe, 

He was able to swap the buffers will work on finding replacement screws production has continued.",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,19709,06/04/2026,1. Prod Stopped,"When running the pcs thought the trimmer we are getting a wavey trim, when time permit could we have you guys take a look at this please .",Closed and Completed,0,0.5,Shinobi,,0,06/08/2026 12:00 AM,"Gabriel Shinobi - 06/12/26  6:50:27 AM: spoke with lead, RDLM  material issue trimmer currently working normally",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,19780,06/10/2026,"3. Prod Affected, Not Stopped",Edge finisher chipping pieces as they come out. Please inspect.,Closed and Completed,0,0.2,"Shinobi, RDLM",,0,06/09/2026 12:00 AM,"Gabriel Shinobi - 06/10/26  2:39:43 PM: found specific material chipping, no adjustment needed, working normally",[]
1335,EQ ID 1335,Edge Finisher Laminate,Toilet Partitions,19913,06/19/2026,"3. Prod Affected, Not Stopped","There was an excessive buildup of glue on the guide of the top pebble cutter, which was causing the blade to move up and down during cutting. The excess glue was cleaned and removed, and the issue was resolved.",Closed and Completed,0,0.1,Shinobi,,0,06/19/2026 12:00 AM,"Gabriel Shinobi - 06/24/26  7:07:05 AM: no work needed, closing work order",[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,1488,05/25/2022,4. Prod Continuing but Affected Equipment stopped,The rubber part in the middle of the flip table in the HPL line is loose .,Closed and Completed,0,0.3,mIKE,,0,05/25/2022 12:00 AM,Miguel Diaz - 05/25/22  8:33:05 AM: Adjusted Rubber that covers the middle .,[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,1771,06/23/2022,4. Prod Continuing but Affected Equipment stopped,Operator pointed out air hose to the Anderson cell flip table is leaking air .,Closed and Completed,2,0.3,Mike diaz,,0,06/23/2022 12:00 AM,Miguel Diaz - 06/23/22  3:26:57 PM: Repaired hose,[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,1666,06/13/2022,"3. Prod Affected, Not Stopped",Flip table has two broken welds table is not level .,Closed and Completed,3050,7.5,MIike Diaz,,0,08/01/2022 12:00 AM,"Miguel Diaz - 08/01/22  8:08:03 AM: Flip table has ben replaced open attachment to view receipt if needed .
I kept the foot pedal and cylinder from the old flip table frame will be scrapped . | Miguel Diaz - 07/29/22  1:46:11 PM: Flip table came in this morning .Removed table tops because its cheap material and small . 
Cut all pieces needed drilled and counter sink .Placed new bigger tops on and tighten .
Drilled bottom frame for stationary foot .Table will be added to the 3/4 cell Monday 8-1-22 morning .
Old flip table is scrap i will keep any parts i can for spare sparts . | Miguel Diaz - 07/18/22 11:34:01 AM: Followed up with Shopkartsusa.com they advised they are assembling the flip table tomorrow when its built it will ship that's all I was given . | Miguel Diaz - 06/13/22 10:19:54 AM: Found two broken welds Open the attachment to view pictures if needed . Table needs to be replaced ASAP .Called Shopcartsusa.com  they advised it will take 3 to 4 weeks to get they are behind on orders .For now operators placed phenolic strips to keep it level air line has been disconnected .Only issues is doors need to be flipped manually .","[{""name"": ""3-4 CELL FLIP TABLE 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/59?guid=d9a2f081-7de2-4947-bd1a-eff57be62ef8""}, {""name"": ""3-4 CELL FLIP TABLE 1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/60?guid=d9a2f081-7de2-4947-bd1a-eff57be62ef8""}, {""name"": ""Flip table purchase 8-1-22.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/85?guid=d9a2f081-7de2-4947-bd1a-eff57be62ef8""}]"
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,2498,10/04/2022,"3. Prod Affected, Not Stopped","The flip table on the HPL side has the rubber piece in the middle sticking up, causing the pieces to get stuck and damaged .",Closed and Completed,0,0.2,PU,,0,10/04/2022 12:00 AM,Primo Uy - 10/04/22  1:27:25 PM: Use T-5 to loosen the rubber gasket and pull it out/down to smooth the table surface. Remove the bump. Done.,[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,4177,01/30/2023,4. Prod Continuing but Affected Equipment stopped,"The Flip table on the 3/4"" cell is uneven. Could we look to see if there is something broken or if there's an air leak somewhere.",Closed and Completed,0,0.3,Mike D,,0,01/30/2023 12:00 AM,Miguel Diaz - 01/30/23 10:19:25 AM: Adjusted infeed of the flip table nothing is broken or loose .Parts are not coming to a dead stop like it was .Its very rare you need to bring the part backwards .,[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,4463,02/18/2023,"3. Prod Affected, Not Stopped",The rubber fold/himge come out; it's affecting the transfer of the material from the Edge finisher.,Closed and Completed,0,0.25,PU,,0.5,02/18/2023 12:00 AM,"Primo Uy - 02/18/23  7:23:33 AM: Loosen main 3 screw and remove 3 secondary screw, using a plier to pull the rubber back to the original position (Flat). Flip Table is now working properly.",[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,5321,04/14/2023,"5. Prod Ongoing, Maint Required",Operator in he 3/4 cell advised the vacuum was on the table when it was turned on lifted the flip table top .,Closed and Completed,0,0.4,Mike D,,0,04/14/2023 12:00 AM,Miguel Diaz - 04/14/23  1:42:05 PM: No damage was found except two 1/4 - 20 screws don't have threads to hold on to  any more .Replaced the screws with toggle bolts and added nuts from underneath.,[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,7015,08/26/2023,"5. Prod Ongoing, Maint Required",One of the screws for the table top for the flip table in the 1080 cell is not holding any more .,Closed Without Action,0,0,,,0,08/26/2023 12:00 AM,Miguel Diaz - 08/26/23  2:10:36 PM: Driled a thru hole thru the framer to hold the tabnle top and and frame togetehe,[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,7360,09/26/2023,"3. Prod Affected, Not Stopped",Operator advised screws used to keep table top down 3 of them have broken loose from its threads when flipping doors and are sticking up potential scratching parts .,Closed and Completed,0,0.4,Mike d,,0,09/26/2023 12:00 AM,Miguel Diaz - 09/26/23 10:53:36 AM: Oversize parts have broken the threads  replaced screws with bolts and nuts/lock washer  this will not get loose anymore .,[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,12132,06/17/2024,6. General Maint,Flip table located on the Anderson router cell was missing a foot and operators had placed 2 x 4 to hold it up .,Closed and Completed,30,0.3,Mike d,,0,06/17/2024 12:00 AM,Miguel Diaz - 06/17/24  1:25:11 PM: Removed 2 x 4 and replaced foot .,[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,14992,03/10/2025,6. General Maint,It was brought up that the table sometimes moves over the roller table and if  the product is pushed back it hits the top of the table .,Closed and Completed,0,0.4,MD,,0,03/10/2025 12:00 AM,Miguel Diaz - 03/10/25 10:32:04 AM: Anchored table as requested .,[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,16074,06/13/2025,"3. Prod Affected, Not Stopped",rubber came off flip table,Closed and Completed,24,0.5,Shinobi,,8,06/12/2025 07:30 AM,"Gabriel Shinobi - 06/13/25  7:53:29 AM: ordered and replaced rubber, working normal. ok to continue",[]
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,18327,01/30/2026,2. General Maint - High Priority,"The rubber piece came lose on the table, Max fixed it and mention that we would need to order more of the rubber things for the flip table.",Closed and Completed,0,0,Max,,0,02/03/2026 02:30 PM,Maksim Bushka - 02/09/26 12:30:43 PM: Ordered ok,"[{""name"": ""0cdc69e8-b8e8-4b9f-8976-004ab1abd765.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/894?guid=da30dde8-0715-45d1-b5b8-fba87295113c""}, {""name"": ""0995b2e1-551d-4451-8f83-92b2f0f76e5c.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/895?guid=da30dde8-0715-45d1-b5b8-fba87295113c""}]"
1350,EQ ID 1350,FLIP TABLE,Toilet Partitions,19841,06/12/2026,2. General Maint - High Priority,"The top of the flip table in the HPL line came undone, when time permits could we have you guys take a look  at this.",Closed and Completed,0,0.75,PU,,0,06/12/2026 12:00 AM,"Primo Uy - 06/24/26 12:36:27 PM: DONE> Change the lock screw setup to prevent moving the table top. Replace 7 steel socket head, 5/18 -20.
Due to production schedule priority, have to partially work on the table top to prevent production stoppage.
All are good now. | Primo Uy - 06/12/26  3:24:04 PM: Installing a different Screw. It will be done on Monday.",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,20137,07/28/2026,"5. Prod Ongoing, Maint Required","Saw just stopped working, We checked the senors and everthing looks good . when time permit could we have you guys come take a look at this please.",Pending,0,0,,,0,,Gabriel Shinobi - 08/18/26 11:09:06 AM: belts have been received waiting on shop to let us know when we can go in to replace. | Gabriel Shinobi - 07/29/26 10:11:36 AM: quote submitted for approval for belts with expedited delivery. | Sean Jennings - 07/28/26  1:11:29 PM: Ordered two different belts that will arrive today. They are not the exact belt so we are not sure if they will work. Gabe also sent an email to Stiles to get the OEM belt. Talked to production and they said they would still run the saw but not use the scoring blade.,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,1174,04/20/2022,4. Prod Continuing but Affected Equipment stopped,Operator advised material is not going in and hitting something stopping it,Closed and Completed,0,0.5,Mike diaz,,0.5,04/20/2022 12:00 AM,"Miguel Diaz - 04/20/22  3:04:01 PM: Found one of the gap closers was struck and bent upwards   sticking up past level not letting the sheets go in .
Replaced gap closer and worked on the plates in the area filed down edges to give it a smooth transition. Open attachments to view pictures if needed .","[{""name"": ""holzma 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/17?guid=adfaf4fc-03af-40b9-be0c-a9c41a8e3fd3""}, {""name"": ""holzma 1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/18?guid=adfaf4fc-03af-40b9-be0c-a9c41a8e3fd3""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,1297,05/04/2022,4. Prod Continuing but Affected Equipment stopped,Operator advised one the pushers is leaning to its side facing the machine from the rear its the right side .,Closed and Completed,10,0.6,Mike Bart,,0,05/04/2022 12:00 AM,Miguel Diaz - 05/04/22  2:32:24 PM: Found loose hardware replaced one stripped bolt .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,1427,05/18/2022,4. Prod Continuing but Affected Equipment stopped,Operator advised the scoring blade sounds like its bogging down he advised he has replaced several scoring blades and its still doing the same thing  .,Closed and Completed,50,1.6,Mike Bart,,0,05/23/2022 12:00 AM,Miguel Diaz - 05/23/22  8:54:19 AM: Replaced scoring belt and cleaned around the area | Miguel Diaz - 05/19/22  7:45:35 AM: Saw does not have enough material cut to give us the machine in order to replace the belt at this time .They advised to push it out till they can catch up .This may not happen till Tomorrow or Monday .Juan will advise when the saw can be given to us . | Miguel Diaz - 05/18/22  1:39:21 PM: Sounds like a belt as soon as he told me after looking at the belt all the teeth are missing  see attachment .Lead advised they will keep cutting using the main blade only and will give us the machine tomorrow morning at 7 am to replace the scoring belt .,"[{""name"": ""holzma scoring belt 5-18-22.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/31?guid=b0c1dce4-cd79-471e-ae48-3ff599fae697""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,1461,05/23/2022,"3. Prod Affected, Not Stopped",Operator advised one of the gap closer is stickling up,Closed and Completed,0,0.5,MIKE,,0,05/23/2022 12:00 AM,Miguel Diaz - 05/23/22  8:57:11 AM: replaced gap closer and repaired the one that was removed saw is back up,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,1742,06/20/2022,4. Prod Continuing but Affected Equipment stopped,Need to repair/replace lift table extension,Closed and Completed,30,6,Bart,,0,06/21/2022 12:00 PM,"Barton Lea - 06/21/22 12:31:28 PM: Replaced 2 brackets and back mounting board,repaired frame for rollers.","[{""name"": ""Roller extension.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/61?guid=9ac3a267-10af-492c-844b-cc434d186a73""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,1852,07/05/2022,"3. Prod Affected, Not Stopped",Operator advised one of the gap closer was struck and is lifted past the table height .,Closed and Completed,0,0.3,Mike D,,0,07/05/2022 12:00 AM,Miguel Diaz - 07/05/22 12:55:17 PM: Removed replaced and repaired old gap closer from saw .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,1858,07/06/2022,1. Prod Stopped,Sheets are going in crocked when infeed to cut in the Holzma saw .,Closed and Completed,0,1.5,mIKE d,,1.5,07/06/2022 12:00 AM,Miguel Diaz - 07/06/22  9:30:46 AM: Top sheets could have been warped but I also found left side finger standing from the rear out of adjustment machine is working properly right now,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,1863,07/06/2022,"3. Prod Affected, Not Stopped",Saw is having issues again pushing sheets into the machine,Closed and Completed,980,6.5,Mike Bart,,6.5,07/07/2022 12:00 AM,"Miguel Diaz - 07/07/22 12:36:49 PM: Cylinder came in this morning replaced cylinder on the right side facing from the rear .Machine is working properly .Old cylinder has missing plastic top that  holds the micro feeder in place when counting I'm going to ask Victor in machine shop to make us a replacement  plastic top saving us $ from having to purchase a spare  . | Miguel Diaz - 07/06/22  2:07:44 PM: Found stuck cylinder on the left side micro infeed . Standing from the back the stuck cylinder is causing it to stay together not letting it count properly .Tech support confirmed my troubleshooting .
Part 1-003-65-1031 Cylinder  has been ordered and is being shipped overnight with arrival time @ 10:30am or sooner .Open the attachment to view the part highlighted in yellow if needed .","[{""name"": ""Holzma cylinder 1-003-65-1031.png"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/67?guid=29973362-5768-4744-b5bd-f77cbbc0dbcc""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,1913,07/13/2022,"3. Prod Affected, Not Stopped","Operator mention that the Holzma is leaving behind a lot of debris, the vacuum may be clogged.",Closed and Completed,0,0.4,Mike,,0,07/13/2022 12:00 AM,Miguel Diaz - 07/13/22  7:32:22 AM: Found top section of the dust collection system for the saw clogged with plastic trimmings .Removed all debris saw dust collection is working properly again .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,2364,09/14/2022,1. Prod Stopped,Operator advised that yesterday  when replacing the blades the scoring blade tool  holder/lock was really hot he also advised he was smelling burn smell and stopped the machine .,Closed and Completed,0,0.3,Mike Diaz,,0.5,09/14/2022 12:00 AM,"Miguel Diaz - 09/14/22  6:29:20 AM: Operator mentioned that when turning the scoring blade by hand it  was not rotating easily .
This morning i did a blade change  on the machine and removed the scoring blade and found a piece of phenolic wedged between the blade and the machine frame causing this issue. Removed stuck phenolic strip scoring blade is now rotating freely .",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,2491,10/04/2022,"3. Prod Affected, Not Stopped","One of the arms to push the sheet in from the pallet on to the Holzma is a bit bent causing stoppage, could you guy please take a look at this. thank you in advance .",Closed and Completed,0,0.6,Mike Diaz,,0.6,10/04/2022 12:00 AM,Miguel Diaz - 10/04/22 10:04:32 AM: Operator advised this happened yesterday when the pallet was not level and the arm crashed causing it to turn to the side .This is all preventable .Aligned micro arm to be straight .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,2510,10/04/2022,1. Prod Stopped,"Saw stopped and giving error message ""Setting for lifting of scoring not corrected, Micro infeed not retracted""",Closed and Completed,0,1.5,Mike Diaz,,1.5,10/05/2022 12:00 AM,Miguel Diaz - 10/05/22 12:12:08 PM: Scoring blade speed was set to zero is what the error showed troubleshoot looked for debris all over couldn't find any shut machine off then back on error still present manually moved scoring up and down using 13 mm wrench turn machine off then then back on machine is working now .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,2517,10/05/2022,1. Prod Stopped,Operator advised machine has error for micro feeder  not retracted .,Closed and Completed,0,0.2,Mike Diaz,,0.2,10/05/2022 12:00 AM,Miguel Diaz - 10/05/22 12:15:55 PM: Sensor was not turned on turned air off and bleed  the air system then turn air back on micro is not retracted error is gone,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,3077,10/28/2022,1. Prod Stopped,Operator came to get me and advised the machine has been crashed.  Material handler loaded a few sheet in the rear operator asked the machine to retrieve it and the rear elevator table was high enough  that the machine crashed into the sheets when reversing taking down the elevator emergency arm that sits in the middle .,Closed and Completed,0,0.6,Mike Diaz,,0.6,10/28/2022 12:00 AM,"Miguel Diaz - 10/28/22  1:58:33 PM: Disassemble arm straighten arm the best i could and reassemble machine is working properly .Open attachments to view pictures if needed ,Machine should not go back unless the sensor in front  of the elevator  does not see any sheets it could have been far enough that the sensor did not see the sheets in front of it thinking it was empty letting the machine go back .That's the only way this could have happened .","[{""name"": ""HS3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/153?guid=a1ab1021-5584-4427-9315-697f2feff530""}, {""name"": ""HS1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/154?guid=a1ab1021-5584-4427-9315-697f2feff530""}, {""name"": ""HS2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/155?guid=a1ab1021-5584-4427-9315-697f2feff530""}, {""name"": ""HS6.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/156?guid=a1ab1021-5584-4427-9315-697f2feff530""}, {""name"": ""HS4.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/157?guid=a1ab1021-5584-4427-9315-697f2feff530""}, {""name"": ""HS5.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/158?guid=a1ab1021-5584-4427-9315-697f2feff530""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,3190,11/09/2022,1. Prod Stopped,Operator advised Main blade is not cutting he think he heard the main belt ripped apart while cutting 2 3/4 sheets.,Closed and Completed,100,2,Mike Diaz,,2,11/09/2022 12:00 AM,Miguel Diaz - 11/09/22 12:35:32 PM: Replaced main cutter belt secondary belt was still in place and in good shape .Operator cleaned inside the blade compartment while i fixed the machine .Machine is back up . | Miguel Diaz - 11/09/22 10:33:46 AM: Open left side door main belt is missing working on replacing it machine is currently down .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,3234,11/12/2022,"5. Prod Ongoing, Maint Required",Operator and lead mentioned the saw seems to be leaving a lot of dust when cutting .,Closed and Completed,0,1.1,Mike diaz,,0,11/12/2022 12:00 AM,"Miguel Diaz - 11/12/22 10:11:01 AM: Found the entire hold down beam clogged with plastic it only has an opening of 3/4 and the plastic is blocking the path to the dust collection hose .
Removed all stuck debris .Open attachment to view pictures if needed .Adding this to my pms to be checked when i do the pm for this machine .","[{""name"": ""holzma beam clogg 1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/168?guid=dcc66d77-7b27-4547-9430-4bec50a05d08""}, {""name"": ""holzma beam clogg 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/169?guid=dcc66d77-7b27-4547-9430-4bec50a05d08""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,3156,11/03/2022,1. Prod Stopped,Seem like a magnet strip broke off so when we go to infeed a sheet it wont move .,Closed and Completed,831.04,3.5,Mike Diaz,,1,11/12/2022 12:00 AM,"Miguel Diaz - 11/12/22  8:17:29 AM: Replaced the full length of the magnetic and cover strip length is around 7 meters =22 foot or less .\
labor time includes the repair that was made when it was damaged last week . | Miguel Diaz - 11/09/22  6:59:14 AM: Magnetic strip and cover has arrived but lead and I agreed to do it this Saturday when here . | Miguel Diaz - 11/07/22  9:46:07 AM: Magnetic strip was bumped with Phenolic material when placing the pallet in the rear of the machine breaking the magnetic strip from the back of the metal strip .This part works in pairs rear part is magnetic and front  is metal machine uses this to read its position using the program fence .I was able to glue back the magnetic strip machine is back up and running .Replacement part has been ordered Part #34-486-02056 magnetic band and cover MFG# 4-008-60-2056 its arriving tomorrow morning  .We will need to figure out when this can be replaced maybe we can wait till Saturday and i can replace it then .Open the attachment to view part quote if needed","[{""name"": ""Holzma saw magnetic band and cover quote 11-7-22.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/164?guid=242a968b-b287-4429-b680-a499e9c84977""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,3756,12/28/2022,2. General Maint - High Priority,One of the supporting Leg is shifting to the left,Closed and Completed,0,0.2,Miguel & Max,,0,12/28/2022 10:30 AM,Maksim Bushka - 12/28/22 11:05:29 AM: Adjusted one of supporting Legs,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,3755,12/28/2022,2. General Maint - High Priority,The plate support is Brocken,Closed and Completed,728,1,Miguel & Max,,0,12/28/2022 11:00 AM,Maksim Bushka - 12/28/22 10:59:58 AM: Replaced the Brocken Plate part # 34-398-24472.,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,4083,01/23/2023,1. Prod Stopped,Has no power,Closed and Completed,0,0.2,Mike D,,0,01/23/2023 12:00 AM,Miguel Diaz - 01/23/23  8:06:32 AM: Found power switch disconnected in the rear connected it back on,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,4266,02/06/2023,2. General Maint - High Priority,Received a letter from stiles to perform a bios update before the computer crashes per them .,Closed and Completed,0,0.5,Mike,,0,02/06/2023 12:00 AM,Miguel Diaz - 02/06/23  1:44:54 PM: Performed update as requested during the shop lunch time,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,4380,02/14/2023,1. Prod Stopped,"Error message stating ""WIDTH STOP maintenance required.""",Closed and Completed,60,0.4,Mike D,,0,02/14/2023 12:00 AM,Miguel Diaz - 02/14/23  8:09:05 AM: This machine had message micro infeed not level found machine out of calibration advised to operator how machine works and what to look for .Micro infeed arms were on top of the table top ?Pull back program fence machine is working properly .Also found one flag dust broken replaced flag .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,4402,02/14/2023,2. General Maint - High Priority,"Saw is showing maintenance has 25 items with 4,000 past  due .",Closed and Completed,5,0.5,Mike Diaz,,0,02/16/2023 12:00 AM,"Miguel Diaz - 02/16/23  7:25:47 AM: Replaced battery for the machines computer this morning part # CR2032.Date and time are up to date scheduled maintenance is back on track and not like it was showing 4,000 hrs past due .This was done per tech support instructions .Bios is up to date since the computer is booting up on its own . | Miguel Diaz - 02/14/23 12:42:25 PM: This makes no sense I'm on the maintenance when due .Reached out to tech support they advise the computer is showing the date of 2013 with time of  4 am which means the battery from the pc needs to be replaced .Need to replaced the battery in the pc motherboard and have tech support from stiles walk me thought the  bios update .",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,4618,02/28/2023,1. Prod Stopped,"The solid saw went down towards the end of the day, the error showing is ""Main saw motor failure"". Production is completely stopped.",Closed and Completed,0,2,Mike Diaz,,3,03/01/2023 12:00 AM,"Miguel Diaz - 03/01/23  8:54:08 AM: Found saw with main saw blade motor failure .
Troubleshoot and looked at the 3 belts and found them all in place then i  
Looked at the electrical panel and found one over load tripped turned it back on and nothing then i asked the operator what happened he advised the saw went down after changing the blades and doing a groove cut so that led me to the blades . i open up the blades and found the blade touching the blade deflection cover which it should not be touching found wedged piece of material behind the cover pushing it against the blade .Removed wedged material and placed cover in its original place (New cover needs to be ordered) .Checked panel again and found the Start /stop regulator with power but the on light was not on .Troubleshoot with tech support and found open circuit at G3112-Q1 turned over load off then back on machine is back up and running .Open attachment to view picture of cover touching the blade if needed .","[{""name"": ""Holzma34.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/234?guid=4ed2b5e8-4bed-4ca3-b9d9-2116bf093804""}, {""name"": ""holzma33.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/235?guid=4ed2b5e8-4bed-4ca3-b9d9-2116bf093804""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,4626,03/01/2023,"5. Prod Ongoing, Maint Required",Saw wipers making  a loud screech noise when moving .,Closed and Completed,30,0,mike,,0,03/01/2023 12:00 AM,Miguel Diaz - 03/01/23 12:45:41 PM: Found one wiper bolt loose threads pulled out used longer bolt and its on good now replaced another wipers also .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,4640,03/03/2023,"5. Prod Ongoing, Maint Required",Operator advised side aligner is not working also advised the auto cutting return feature is not working also .,Closed and Completed,0,2,Mike diaz,,0,03/04/2023 12:00 AM,"Miguel Diaz - 03/04/23  8:26:14 AM: Troubleshoot and found the auto cut start and stop feature was not working because the photo eye had a piece of laminate plastic on top of it covering it therefore disabling the feature once I removed the plastic it started working properly .
As for the side aligner not working I found the metal bar bent which was stuck .I  disassemble all parts straighten the metal bar and cleaned the bar and bearings of excess grease and dust aligner is now working properly again both issues have been fixed . | Miguel Diaz - 03/03/23 12:02:29 PM: Will troubleshoot tomorrow morning when here .",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,4653,03/06/2023,2. General Maint - High Priority,Operator advised in the morning when turning on the saw its not working properly  .,Closed and Completed,0,0.3,Mike D,,0,03/06/2023 12:00 AM,Miguel Diaz - 03/06/23 10:12:58 AM: Troubleshoot found Cadmatic start was not fully loaded shut machine down waited 1 minute then turned machine back on advised operator not to touch anything till its referenced on its own. Sometimes operators reset buttons while its starting up this is what leads to this .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,5472,04/27/2023,4. Prod Continuing but Affected Equipment stopped,Operator advised machine is displaying scoring blade malfunction .,Closed and Completed,50,1.5,Mike D Maksim B,,1.5,04/27/2023 12:00 AM,"Miguel Diaz - 04/27/23 12:48:30 PM: Troubleshoot found ripped scoring belt .Fall off must have ripped it .
Replaced belt machine Part# 34-007-13216 BELT S/S 1400-S8M-12 FOR 350N 410N,
SOME 380PC 380N 410WP 430US 380L 300US 400US  Mfg# STD 1400-S8M-12
Machine is back up and running properly .",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,5499,05/02/2023,4. Prod Continuing but Affected Equipment stopped,Saw operator advised machine stopped midway when moving a sheet and displayed E-stop triggered .,Closed and Completed,0,0.3,Mike D,,0.3,05/02/2023 12:00 AM,"Miguel Diaz - 05/02/23  7:18:56 AM: Checked all E-stops cleaned a few sensors checked lift table foot height E-stops did full shut down turned machine back ON .
Machine is working properly .",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,5534,05/03/2023,"5. Prod Ongoing, Maint Required",Yesterday when the saw was having Cadmatic issues after tech support logged off from team viewer operator noticed the trim cuts were not cutting correctly .,Closed and Completed,0,0.5,Mike D,,0.2,05/03/2023 12:00 AM,Miguel Diaz - 05/03/23  7:06:33 AM: Checked setting for trim cuts and it said its set to trim from front .Reached out to stiles for support and Tech support advised  that the screen was locked out somehow and changed it back to rear trim cuts see pictures for reference if needed .He advised  where it says presetting's it should have a drop down arrow that is where you can change the setting from front to rear trim cut (DIM X QTY +TRIM).,"[{""name"": ""hs35.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/272?guid=c155f008-e88f-4dda-bad7-b8011f11ce92""}, {""name"": ""hs36.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/273?guid=c155f008-e88f-4dda-bad7-b8011f11ce92""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,5636,05/10/2023,"5. Prod Ongoing, Maint Required",Operator advised after replacing the hard drive when cutting material the saw slows down while cutting he advised it should not be like this.,Closed and Completed,0,0.5,Mike D,,0,05/10/2023 12:00 AM,Miguel Diaz - 05/11/23  8:05:26 AM: Called tech support they dialed in using team viewer and advised in the soft keys there is a function to slow down the saw this needs to be un checked if its not being used  .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,5524,05/02/2023,1. Prod Stopped,"We are having issues with the Holzma saw system, the system seems to be glitching (freezing, throwing error messages, and while working on the orders is being worked on and moves to the next pattern of the order the pattern gets deleted). There is an error message that pops up which is the states: ERROR COMPACTING DATABASE -2147467259: NOT ENOUGH SPACE ON DISK. Might be the cause for the glitching.",Closed and Completed,50,4,Mike D Matt G Ramon De la mora Cresencio,,5.5,05/10/2023 12:00 AM,"Miguel Diaz - 05/10/23 10:25:08 AM: IT replaced the hard drive this morning with a solid state drive .Back up that i had  was used to get the machine back up .Nelson helped us out with making adjustments to the zebra label printer we are running a back up for future use if needed .Machine is back up running at normal speed its not  taking forever to open or close  .This was executed flawlessly . | Miguel Diaz - 05/09/23 12:39:24 PM: IT is sourcing the drive locally and will work on the saw tomorrow morning TPF has given us a  4 hr. window to make the repairs in the morning . | Miguel Diaz - 05/09/23 10:10:19 AM: IT stopped by we opened the machine computer to get the hard drive info open attachments to view if needed they also took the usb stick i had of the back up from 10-29-22 . | Miguel Diaz - 05/09/23  9:12:53 AM: Attached instructions on how to restore PC2 full image back up | Miguel Diaz - 05/09/23  9:07:53 AM: Reached out to stiles for further review Tim Towner advised the hard drive needs to be replaced he advised it can be purchased locally and have our IT tech's replace it .Then with his instructions they can load the back up of the hard drive that i have on a USB  .Putting in a ticket now for help desk . | Miguel Diaz - 05/02/23  2:10:08 PM: IT from stiles called he logged in using team viewer he removed 38,000 log in files that has been happening for a while he said in the back round .He advised what he did should make the machine happy but more work is needed he advised he will be calling me back this week or the next to find the reason why the machine is saving log files and using all the D disk  space .Machine is working currently . | Miguel Diaz - 05/02/23 12:01:03 PM: Operator shut machine down and restarted it he is currently cutting material but before shutting it off message displayed disk is full . | Miguel Diaz - 05/02/23 11:43:32 AM: Operator just advised machine stopped working and error messages are appearing again he cannot cut .Waiting for call back from stiles tech support /IT tech Tim Towner. | Miguel Diaz - 05/02/23 10:53:36 AM: Tech support called and really wasn't much help he is having  IT tech calls us back .Matt was able to make space  on D drive by removing 2 months of jobs that have been manufactured from this year 2023 machine still has 3 months of saved jobs if needed  .Machine is now able to run with out any errors messages popping up . Leaving work order open till IT tech from stiles calls us back there seems to be a lot of space being used in D file but its hidden  so we cannot access it i will be having him looking into this .Attachment has pictures of the errors messages if needed . | Miguel Diaz - 05/02/23  9:14:39 AM: Looks like it may be the machine computer with cadmatic software i have reached out to Stiles waiting for tech support call back","[{""name"": ""hs31.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/268?guid=94137dea-dd1d-4f8b-b215-132b6a5cea43""}, {""name"": ""hs32.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/269?guid=94137dea-dd1d-4f8b-b215-132b6a5cea43""}, {""name"": ""hs33.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/270?guid=94137dea-dd1d-4f8b-b215-132b6a5cea43""}, {""name"": ""hs34.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/271?guid=94137dea-dd1d-4f8b-b215-132b6a5cea43""}, {""name"": ""Holzma Saw back up restore 5-9-23.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/275?guid=94137dea-dd1d-4f8b-b215-132b6a5cea43""}, {""name"": ""Holzma hard drive 5-9-23.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/276?guid=94137dea-dd1d-4f8b-b215-132b6a5cea43""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,5741,05/22/2023,1. Prod Stopped,Lead advised saw is down and not working the feed arm is stuck out and does NOT retract,Closed and Completed,25,3,Max Mike,,3,05/22/2023 12:00 AM,Miguel Diaz - 05/22/23  9:08:47 AM: lead advise saw has an issue asked them to run it then i saw that one of the arm was stuck out when the other one was in .Tried removing the hardware for the one that was stuck found a stripped bolt used extractor and it broke had tuff time getting the bolt out but we did replaced all bots with new ones lubed cylinder machine is working currently .Open attachment to view stripped bolt,"[{""name"": ""holzma arm stuxk out 5-22-23.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/280?guid=fea17cf9-57b9-42f0-9a11-57eeab191f61""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,5817,05/30/2023,2. General Maint - High Priority,"Operator informed me that the piece that holds the sheet down and pulls it to the designated length to cut to size, is not properly holding on to the sheet and would slightly slip creating an undersized piece.",Closed and Completed,0,0.2,Mike Diaz,,0,05/30/2023 12:00 AM,Miguel Diaz - 05/31/23  5:23:52 AM: Troubleshoot yesterday and found what looks like plastic/wax under all grippers that holds the sheets removed from all  with scrapper then used lacquer thinner .Open attachment to view pictures if needed .,"[{""name"": ""hg1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/282?guid=2969a01f-f68f-427c-9000-20bc0d907633""}, {""name"": ""hg2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/283?guid=2969a01f-f68f-427c-9000-20bc0d907633""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,5907,06/06/2023,"5. Prod Ongoing, Maint Required",Operator advised he needs help saw is not feeding in the sheet micro arm not retracting,Closed and Completed,0,0.3,Mike D,,0,06/06/2023 12:00 AM,Miguel Diaz - 06/06/23  9:28:20 AM: Shut air off manually moved micro arm back and forth cleaned track free of stuck debris machine is working properly .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,6194,06/24/2023,"5. Prod Ongoing, Maint Required",Operator reported to lead that the bottom of the saw suctions does not seem strong and seems weak,Closed and Completed,0,0.6,Mike D,,0,06/24/2023 12:00 AM,Miguel Diaz - 06/26/23  8:08:54 AM: During my PM service i check the dust collection system and found that the 8 '' ducting was clogged with phenolic strips .Removed self tap  screws  and broke off all stuck strips full suction is back .Ducting was not properly done by outside vendor .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,6612,07/26/2023,"5. Prod Ongoing, Maint Required",Operator advised after doing a blade change the machine would not work,Closed and Completed,0,0.2,Mike D,,0,07/26/2023 12:00 AM,Miguel Diaz - 07/26/23 10:18:09 AM: Troubleshoot found phenolic fall off wedged underneath the blade compartment not letting the blade go down .removed fall off from underneath .Machine is working properly .,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,6807,08/11/2023,1. Prod Stopped,Lead reported the operator advised to him he heard a noise coming from the blade compartment when he checked it he found it loose when it had been running good in the morning  .After re-tightening it came loose again but was hot this time  .,Closed and Completed,1300,1,Mike Primo,,3,08/12/2023 12:00 AM,"Miguel Diaz - 08/14/23  7:29:11 AM: Overnight part arrived from Stiles  its here if we need just in case we cannot have this Saw down since it broke loose on them twice Friday .Part# 34-209-66411      277-4             FLANGE M/S RH FOR 400 . | Miguel Diaz - 08/12/23  2:14:06 PM: Machine had no issues with todays  full days 's work load .
Adding Cost for spare Tensor bolt and flange  for main blade  arriving Monday by 8 am . | Miguel Diaz - 08/12/23  8:09:46 AM: Maintenance who was onsite helped with removing the tensor bolt and replacing the set screw they gave me a call i had them leave the machine as is till i got in this morning .This morning i replaced the blade checked both flanges and  springs and found nothing wrong with the equipment but as a precaution we ordered a full replacement that will be here Monday morning by 8 am .In order for the Tensor bolt to get hot and get loose a piece of material had to be wedged behind it causing this mess .After i replaced the blade and placed the hardware back together with Ramon delamora  the machine is running with out issues .",[]
