equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,17132,10/03/2025,1. Prod Stopped,"saw is down, looks like it could be a faulty sensor. When time permits could you be take a look at it.",Closed and Completed,0,0.2,"Shinobi, JL",,0,10/03/2025 07:00 AM,"Gabriel Shinobi - 10/03/25  7:20:20 AM: cardboard stuck on clamps, removed cardboard, reset clamps, working normally",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,17171,10/07/2025,1. Prod Stopped,Measurement seem to be off could we have you look into the clamps please.,Closed and Completed,0,0.5,Shinobi,,0,10/07/2025 12:00 PM,Gabriel Shinobi - 10/14/25  7:07:02 AM: nothing wrong with clamps machine working normally,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,17193,10/08/2025,1. Prod Stopped,"Hello Maintenance Team,

While cutting, we noticed that the saw was making an unusual noise, as if it was struggling to complete the cut. We swapped out the blade, assuming it might have been dull, but after replacing it, the noise actually got worse and the machine still failed to complete the cut.

What’s concerning is that we found what appears to be metal shavings near the cutting area. This could indicate that something internal may be rubbing or damaged.",Closed and Completed,0,1.5,Shinobi,,1.5,10/08/2025 08:30 AM,"Gabriel Shinobi - 10/08/25  8:34:12 AM: found RPM belt ripped off and missing teeth, replaced belt",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,17596,11/06/2025,1. Prod Stopped,"Holzma is down, after he finish cutting the material it stopped and went back now it wont start up. We even reset it and it still down.",Closed and Completed,0,0.5,Shinobi,,0,11/10/2025 02:00 PM,"Gabriel Shinobi - 11/10/25  2:57:05 PM: no issues found, saw working normally",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,17612,11/07/2025,"3. Prod Affected, Not Stopped",The far left side clamp is damaging the material.  It looks like it clamps down to hard/tight.,Closed and Completed,0,0,Shinobi,,0,11/17/2025 08:00 AM,Gabriel Shinobi - 11/17/25  8:02:25 AM: closing this work order there is already another work order open for this.,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,17793,11/26/2025,1. Prod Stopped,seem like one of the lines is clogged cause there debris going everywhere when cutting. We have checked the lines up to we are allowed to. When time permits could you guys take a look into this please.,Closed and Completed,0,0.5,Shinobi,,0,11/26/2025 07:30 AM,"Gabriel Shinobi - 11/26/25  8:17:01 AM: found nothing in the vacuum lines. did find a lot of dust underneath the saw, recommended to lead and supervisor to have Operators come and clear out everything underneath.",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,17805,12/01/2025,1. Prod Stopped,"The push arms continue to chip the material, but this time the chipping is affecting the actual panel we need, not just excess material. If this issue isn’t corrected, we will have to use extra material to remake parts. Because of where the chip is occurring, the only way to clear the defect would be to run the panel through multiple times — but doing so would result in the part becoming undersized, making it unusable.",Closed and Completed,0,0.3,Shinobi,,0,12/01/2025 08:00 AM,"Gabriel Shinobi - 12/01/25 10:14:20 AM: closing out this work order as another is already open for it | Gabriel Shinobi - 12/01/25 10:12:03 AM: took clamp stop and shaved it down, added tape to soften the clamp. will reach out to stiles for a quote for replacements.",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,17926,12/11/2025,"3. Prod Affected, Not Stopped",Holzma saw vacuum not working properly when cutting saw leaving excessive dust on the table and the floor,Closed and Completed,0,5,Shinobi,,0,12/13/2025 11:00 AM,"Gabriel Shinobi - 12/15/25  9:41:39 AM: interior of saw covered with packed dust and dirt, dust collector was found backed up as well, cleared both. currently working normally",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,17962,12/15/2025,1. Prod Stopped,The operator notify is an air leak.,Closed and Completed,0,0.3,Max,,0,12/15/2025 07:00 PM,Maksim Bushka - 12/15/25  7:05:23 PM: Replaced the broken air hose in the enclosure.,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,17419,10/22/2025,"3. Prod Affected, Not Stopped","We’ve identified an issue where material appears to be chipping on the saw, possibly at the clamps. In some cases, we’re able to repair the damage, but in others, the components must be remade. When the part is a stock item, we can replace it; however, when it’s a special component, it must be placed on backorder. Please prioritize this issue and inspect the saw as soon as possible. The goal is to determine whether the clamps or another part of the machine are causing the chipping.",Closed and Completed,0,1,Shinobi,,0,01/10/2026 10:00 AM,"Gabriel Shinobi - 01/10/26 10:49:44 AM: Currently monitoring clamps. added tape to the clamp in question, no chipping at this time",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,18354,02/02/2026,1. Prod Stopped,Holzma saw Giving and alert about the scoring blade not sure but the belt on the blade might had   come off,Closed and Completed,70,1,Max,,0,02/02/2026 02:30 PM,Maksim Bushka - 02/02/26  3:36:26 PM: Replaced the belt.,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,18486,02/16/2026,4. Prod Continuing but Affected Equipment stopped,"HOLZMA saw on and off switch is loose and it can't turn the saw on or off. operators have been using the main braker to turn it on or off. also, one of the Emergency stops on the back of the machine is broken it needs to be assembled back together or replace",Closed and Completed,0,0.5,Shinobi,,0,02/23/2026 08:30 AM,"Gabriel Shinobi - 02/23/26  9:23:28 AM: checked switch and e-stop, working normally",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,18505,02/18/2026,"3. Prod Affected, Not Stopped","The saw guide is not properly squared, leaving non-squared cuts on pieces made from the saw.",Closed and Completed,0,1.5,Shinobi,,8,02/27/2026 07:00 AM,"Gabriel Shinobi - 02/28/26  7:05:47 AM: clamps replaced, found ME had changed parameters before as a quick fix, once clamp stops replaced with full set, parameters moved back to default. working normally | Gabriel Shinobi - 02/23/26  9:22:42 AM: clamp stops ordered, should arrive by Wednesday",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,18618,03/02/2026,"5. Prod Ongoing, Maint Required",Holazma saw blade cover giving an emergency stop error max did something to make it work but it needs to be assembled correctly,Closed and Completed,0,1,"Max, Shinobi",,0,03/02/2026 06:00 PM,"Gabriel Shinobi - 03/03/26  1:21:22 PM: reattached locking blade, adjusted bracket for latch latch working correctly, | Maksim Bushka - 03/02/26  7:09:10 PM: I tried to align out the cover without success. In order to kept production going I removed the metal part from the cover and placed in the latch to bypass the sensor and kept the production on. Tomorrow can you please take a look.",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,18617,03/02/2026,"5. Prod Ongoing, Maint Required",Can we please have the main power switch of the Holzma Saw be fixed? It is currently not able to turn off the machine through the switch and we are having to turn the machine off via the circuit breaker installed on the power tree.,Closed and Completed,0,0.3,"Max, shinobi",,0,03/02/2026 07:00 PM,Gabriel Shinobi - 03/03/26  1:19:08 PM: switch working normally | Maksim Bushka - 03/02/26  7:04:02 PM: Find our the mounting bolt was missing. I was nor able to get an original one. I temporary put a longer one for now is working. Need to be replaced ASAP,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,18604,03/02/2026,1. Prod Stopped,"Hello Team, we are still experiencing issues with the saw, When time permits could we have you guy take a look.",Closed and Completed,0,8,Stiles Tech,,8,03/05/2026 06:00 PM,"Gabriel Shinobi - 03/09/26  8:45:59 AM: Stiles tech adjusted stops, reset alignment  bar, per tech only needed to shave 0.3 mm off one stop. saw working normally | Gabriel Shinobi - 03/02/26  7:55:03 AM: contacted tech support, a stiles tech is needed to reset 0 location, waiting on Stiles to call back with availability",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,18825,03/19/2026,"3. Prod Affected, Not Stopped",A clicking noise can be heard at the Holzma saw. Can we have this be checked and it may potentially be the belt underneath if its intact or needs replacement? Thank you.,Closed Without Action,0,0.3,Max & Diego,,0,03/19/2026 05:00 PM,Maksim Bushka - 03/19/26  5:21:33 PM: Inspected and don't find anything.,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,19131,04/16/2026,1. Prod Stopped,"The Holzma went down, and it wont start up. When time permits could we have you guys take a look please.",Closed and Completed,0,0.1,Shinobi,,0,04/16/2026 12:00 AM,"Gabriel Shinobi - 04/16/26  8:08:29 AM: plastic was covering left side sensor, working normally",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,19198,04/27/2026,"3. Prod Affected, Not Stopped",Holzma saw main blade chipping parts when cutting,Closed and Completed,0,1.5,"Shinobi, Max, Sean",,0,04/27/2026 02:00 PM,"Gabriel Shinobi - 04/27/26  2:00:03 PM: found hold down with slightly not enough pressure, found material vibrating. increased hold down pressure regulator from 5.5 bar to 6 bar",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,19134,04/16/2026,1. Prod Stopped,"Holzma is taking 2 sheets at a time when the operator has it set to take one sheet at a time, when time permits could you come  take a look at this please.",Closed and Completed,0,1,Shinobi,,0,04/30/2026 12:00 AM,"Gabriel Shinobi - 04/30/26 11:22:44 AM: nothing found wrong on machine, possibly pulled two due to film gripping will monitor, will close work order in the mean time",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,19173,04/22/2026,1. Prod Stopped,The cutting operation keeps getting interrupted mid cutting. Unsure what is causing this issue since we have tried to clear out all possible areas that could have debris from cutting. Discovered a lot of thin strips of sheets. Can we please get assistance on investigating this issue. Thank you.,Closed and Completed,0,1,Shinobi,,0,05/01/2026 12:00 AM,"Gabriel Shinobi - 05/01/26  7:36:36 AM: monitoring saw for this issue, currently working normally",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,19265,04/30/2026,1. Prod Stopped,"We are having issues with the holzma saw, the table keeps going over the limit. please see picture attached with the error messages. I cleaned all sensors, table and the under carriage.",Closed and Completed,0,1,Shinobi,,0,05/01/2026 12:00 AM,"Gabriel Shinobi - 05/01/26  7:37:39 AM: monitoring as saw is currently working normally, all sensors have been cleaned and checked","[{""name"": ""42aa9a05-64d0-4a20-b335-16f46f977380.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/956?guid=ab087e60-c990-4b80-8d07-70a1d3c7891f""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,19174,04/22/2026,"3. Prod Affected, Not Stopped",Straight scratches were found on components cut by saw operator. Investigating further revealed that one of the screws where sheets run on top of is loose and above the smooth flat surface causing the scratches. Screw cannot be tightened down due to the head being stripped (hex key). Can we get this replaced? Machine is still capable of running but still encountering the issue that was reported earlier (saw stop in the middle of cutting operation).,Closed and Completed,0,0,Shinobi,,0,05/13/2026 12:00 AM,"Gabriel Shinobi - 05/13/26 10:27:25 AM: stop installed back on, screw replaced, screw was causing the scratches | Gabriel Shinobi - 04/27/26  9:21:12 AM: found screw from plate loose, Max removed screw and stop, ok to continue to use, Stiles tech set to come out for PM will have tech reinstall.",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,19559,05/22/2026,2. General Maint - High Priority,The saw is not cutting straight. Pieces are coming out undersized from one end to the next.,Closed and Completed,0,0.3,"Shinobi, RDLM",,0,05/22/2026 11:00 AM,"Gabriel Shinobi - 05/22/26 11:17:32 AM: guild slightly off, adjusted guild working normal",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,19926,06/22/2026,"3. Prod Affected, Not Stopped",Belt for the main saw blade snapped. Need a new belt to be installed.,Closed and Completed,0,3,Max. Diego. Jose,,0,06/22/2026 08:00 PM,Maksim Bushka - 06/23/26  1:54:34 PM: Replaced the belt on big blade.,[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,19912,06/19/2026,"3. Prod Affected, Not Stopped",The guide on the Holzma saw moved and its cutting pcs up to a 1/16 undersize,Closed and Completed,0,0,"Stiles Tech Eric R, Shinobi",,0,06/30/2026 12:00 AM,"Gabriel Shinobi - 07/01/26  7:21:50 AM: tech adjusted guild a bit more, as well adjusted clamps, tech replaced a few part, working normally | Gabriel Shinobi - 06/24/26  7:05:35 AM: aligned guide, stiles tech scheduled to be in Monday to install parts and check alignment",[]
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,20389,08/17/2026,2. General Maint - High Priority,"When cutting there is an escape of dirs that it's not being suctioned by the vacuum, seems that it needs to be retaped. We are having to clean a big mountain of drib every night. Please see attached.",Closed and Completed,0,0.5,Shinobi,,0,08/13/2026 01:00 PM,Gabriel Shinobi - 08/18/26 11:10:09 AM: all openings resealed,"[{""name"": ""Media (17).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1042?guid=df7d397e-7367-4487-9ef5-2b5fa0efca40""}, {""name"": ""Media (19).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1043?guid=df7d397e-7367-4487-9ef5-2b5fa0efca40""}, {""name"": ""Media (18).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/1044?guid=df7d397e-7367-4487-9ef5-2b5fa0efca40""}]"
1361,EQ ID 1361,"Saw, Horizontal, Holzma",Toilet Partitions,20386,08/17/2026,2. General Maint - High Priority,"It been brought up by the operators that the saw is unsquared, when time permits could we have you guys take a look into this.",Closed and Completed,0,0.5,Shinobi,,0,08/17/2026 12:30 PM,"Gabriel Shinobi - 08/17/26  1:00:22 PM: resealed all joints and connections, working normally",[]
768,EQ ID 768,Vacuum Lift (Anderson CNC),Toilet Partitions,2388,09/16/2022,"3. Prod Affected, Not Stopped",Operator advised the Uni-move does not have power to pick up a door he has to help it up .,Closed and Completed,25,0.3,Mike D,,0,09/16/2022 12:00 AM,Miguel Diaz - 09/16/22  1:14:21 PM: Found right side hose with a blow hole replaced hose vacuum is working properly again .,[]
768,EQ ID 768,Vacuum Lift (Anderson CNC),Toilet Partitions,6917,08/21/2023,6. General Maint,While doing PM's I found a broken spring on the vacuum lift,Closed and Completed,40,0.4,Mike d,,0,08/21/2023 12:00 AM,Miguel Diaz - 08/21/23 10:01:10 AM: Replaced spring and pin for one vacuum,[]
768,EQ ID 768,Vacuum Lift (Anderson CNC),Toilet Partitions,16624,08/11/2025,1. Prod Stopped,The vacuum on the Andy seems to be losing pressure when picking up components could we have you guys take a look at this please.,Closed and Completed,0,0.2,Shinobi,,0,08/11/2025 10:30 AM,"Gabriel Shinobi - 08/11/25 10:58:32 AM: pads on lift where warped, working ok with smaller pieces, bigger pieces not creating good vacuum. replaced pads, working normally.",[]
768,EQ ID 768,Vacuum Lift (Anderson CNC),Toilet Partitions,16711,08/18/2025,1. Prod Stopped,Vacuum would not lift on start up. When time permits could we have you guys take a look at this please .,Closed and Completed,0,0.2,Shinobi,,0,08/18/2025 07:00 AM,"Gabriel Shinobi - 08/18/25  8:11:23 AM: found leak on hose, sealed leak.",[]
768,EQ ID 768,Vacuum Lift (Anderson CNC),Toilet Partitions,17128,10/02/2025,1. Prod Stopped,Vacuum lift handle came apart,Closed and Completed,0,2,Max,,0,10/03/2025 01:00 PM,Maksim Bushka - 10/03/25  1:27:41 PM: Fixed using spare parts.,[]
768,EQ ID 768,Vacuum Lift (Anderson CNC),Toilet Partitions,17835,12/04/2025,"5. Prod Ongoing, Maint Required",vacuum having problem lifting doors.,Closed and Completed,0,0.3,Shinobi,,0,12/03/2025 06:30 AM,"Gabriel Shinobi - 12/04/25  7:43:45 AM: found a few leaks in the hose, patch them up. extended doors push weight limit. working normally",[]
768,EQ ID 768,Vacuum Lift (Anderson CNC),Toilet Partitions,17996,12/18/2025,1. Prod Stopped,Vacuum lift on the Andy is not working seems to be clogged,Closed and Completed,0,1,PU,,0,12/18/2025 12:00 AM,"Primo Uy - 12/18/25 10:57:15 AM: Check all lines and found no air leak. Check the filter and it's clog up try to clean but too dust already. Replaced filter but then i Notice a rattling noise coming from the Vacuum lift system. Have to use the scissor to remove cover. Found out was that the vacuum pan was cover with alot of dust as well as the motor, Clen them up too. Finally i apply a belt conditioner to motor belt. Vaccuum lift is now working as normal.",[]
768,EQ ID 768,Vacuum Lift (Anderson CNC),Toilet Partitions,18308,01/27/2026,"3. Prod Affected, Not Stopped",The vacuum lift is losing suction on the doors.,Closed and Completed,0,0.3,Max,,0,01/27/2026 12:30 PM,Maksim Bushka - 02/09/26 12:31:37 PM: Duck tappet and ordered new one | Maksim Bushka - 01/27/26 12:35:22 PM: Inspected the section hoses and in the main hose found a hole. Duck taped for now we need to replace the hose.,[]
768,EQ ID 768,Vacuum Lift (Anderson CNC),Toilet Partitions,18797,03/17/2026,"3. Prod Affected, Not Stopped",Having problems with the Vacuum lift on the Anderson not lifting components properly,Closed and Completed,0,0,Max,,0,04/13/2026 12:00 AM,"Gabriel Shinobi - 04/16/26  7:11:09 AM: vacuum hose replaced, working normally",[]
769,EQ ID 769,Vacuum Lift Holz-Her Saw,Toilet Partitions,4181,01/30/2023,1. Prod Stopped,handle for vacuum lift has come loose,Closed and Completed,220,1,Mike D Maksim B,,0,01/30/2023 12:00 AM,"Miguel Diaz - 01/30/23  1:40:52 PM: Found both brackets broken broken brackets .
Maksim replaced one torn cup",[]
769,EQ ID 769,Vacuum Lift Holz-Her Saw,Toilet Partitions,12210,06/25/2024,"5. Prod Ongoing, Maint Required",Operator advised the vacuum is not picking up the sheets properly,Closed and Completed,0,0.5,Mike d,,0,06/25/2024 12:00 AM,Miguel Diaz - 06/25/24  8:32:00 AM: Found one cup loose and another that was hit and was not sealed properly to create suction .Tighten and realigned the other vacuum is working properly again .,[]
769,EQ ID 769,Vacuum Lift Holz-Her Saw,Toilet Partitions,16971,09/11/2025,"5. Prod Ongoing, Maint Required","Requesting a quick look at the vacuum, when the activate the suction it take a while then all of sudden lifts the material. Please see Luna.",Closed and Completed,0,0.2,Shinobi,,0,09/11/2025 08:00 AM,Gabriel Shinobi - 09/11/25  8:45:40 AM: found some of the sheets sticking to each other. lift ok,[]
769,EQ ID 769,Vacuum Lift Holz-Her Saw,Toilet Partitions,17119,10/02/2025,"3. Prod Affected, Not Stopped","The vacuum lift is not able to pick up the particle board.  When the operator tries to lift it, a hissing sound can be heard.",Closed and Completed,0,0.5,Shinobi,,0,10/02/2025 07:30 AM,"Gabriel Shinobi - 10/02/25  7:59:15 AM: repaired center cup, working normally",[]
769,EQ ID 769,Vacuum Lift Holz-Her Saw,Toilet Partitions,18506,02/18/2026,"3. Prod Affected, Not Stopped",Bracket that holds the vacuum lift assembly arm and body together are broken.,Closed and Completed,0,0.5,Shinobi,,0,02/19/2026 08:30 AM,"Gabriel Shinobi - 02/19/26  8:43:58 AM: found L brackets broken, made two new custom brackets, replaced, working normally",[]
779,EQ ID 779,Router Station (Stile Building cell),Toilet Partitions,1454,05/23/2022,1. Prod Stopped,On start up we got an Error message : Rear fan failure .,Closed Without Action,0,0,md,,0,05/23/2022 12:00 AM,Miguel Diaz - 05/23/22  8:53:03 AM: wrong machine was entered,[]
779,EQ ID 779,Router Station (Stile Building cell),Toilet Partitions,4564,02/23/2023,2. General Maint - High Priority,Blade on stile notcher for steel cores is dull. need replacement,Closed and Completed,0,0.2,Juan L Mike D,,0,02/23/2023 12:00 AM,"Miguel Diaz - 02/23/23  9:44:14 AM: Operator advised the router bit needs to be replaced not the blade .
Lead replaced the bit .This is an operator function to be replacing FYI .",[]
779,EQ ID 779,Router Station (Stile Building cell),Toilet Partitions,15443,04/21/2025,1. Prod Stopped,Vaccum lift hose is ripped and leaking air on the anderson CNC,Closed and Completed,0,0.2,G Shinobi,,0,04/21/2025 11:30 AM,Gabriel Shinobi - 04/21/25 11:48:56 AM: small leak on the blue hose. added duct tape to it working normal. ok to continue using,[]
780,EQ ID 780,Drill Press (Stile Building Cell),Toilet Partitions,1899,07/11/2022,"3. Prod Affected, Not Stopped","seems like the dill is out of line, the drilling is a bit off causing the leveling bar to stick out a little this could potentially causing the shoe not to fit when installed in the field.",Closed and Completed,0,1,Mike Bart,,0,07/12/2022 12:00 AM,Miguel Diaz - 07/12/22  9:16:40 AM: Observed machine while drilling and found that it did move the drill head was not straight .Head has been aligned and its drilling straight now . | Miguel Diaz - 07/12/22  7:05:15 AM: Machine is drilling correctly the 3 '' stile has always been drilled that way .Bart who build the machine also agrees the laminate 3 '' also is not center everything else is centered except the 3 '' stiles .,[]
780,EQ ID 780,Drill Press (Stile Building Cell),Toilet Partitions,15339,04/10/2025,1. Prod Stopped,"advised by lead, press clamps missing bolts",Closed and Completed,0,0.2,G Shinobi,,0.2,04/10/2025 08:00 AM,"Gabriel Shinobi - 04/10/25  8:27:02 AM: found two bolts loose missing lock nut, replaced lock nuts, added loctite, working normal, ok to continue working",[]
782,EQ ID 782,Chop Saw (corner guard pack out Lam.),Toilet Partitions,1692,06/15/2022,"3. Prod Affected, Not Stopped",The hoes that connects to the vacuum is broken causing dust to go everywhere.,Closed and Completed,0,0.3,Juan,,0,06/15/2022 12:00 AM,Miguel Diaz - 06/15/22 10:01:06 AM: Lead made the repairs himself,[]
782,EQ ID 782,Chop Saw (corner guard pack out Lam.),Toilet Partitions,8030,11/13/2023,2. General Maint - High Priority,Operators are pointing out too much dust is coming out when cutting .,Closed and Completed,15,0.4,Mike d,,0,11/13/2023 12:00 AM,Miguel Diaz - 11/13/23  1:52:06 PM: Replaced the vacuum hose to a bigger hose preventing it from getting  clogged like it was and replaced the filter suction is really strong now .Operators agree .,[]
782,EQ ID 782,Chop Saw (corner guard pack out Lam.),Toilet Partitions,9341,12/13/2023,6. General Maint,New blades came in lead would like it replaced,Closed and Completed,50,0.4,Mike d,,0,12/13/2023 12:00 AM,Miguel Diaz - 12/13/23  8:59:02 AM: Replaced blade,[]
782,EQ ID 782,Chop Saw (corner guard pack out Lam.),Toilet Partitions,12406,07/15/2024,1. Prod Stopped,The vacuum in the chap saw is clogged.,Closed and Completed,0,0.3,Max,,0,07/15/2024 02:30 PM,Maksim Bushka - 07/15/24  2:39:31 PM: Empty booth vacuums and clean up the filters.,[]
782,EQ ID 782,Chop Saw (corner guard pack out Lam.),Toilet Partitions,18646,03/04/2026,1. Prod Stopped,Chop saw stopped working.,Closed and Completed,0,0.1,PU,,0,03/04/2026 12:00 AM,"Primo Uy - 03/05/26  6:12:12 AM: New finding. Chop saw tension spring broke. TPF will order a new chop saw while waiting for the new spring replacement to arrived.
To make the pack out cell working, we transfer another chop saw from the machine shop to the pack out cell.
Pack out is back on line. | Primo Uy - 03/04/26 10:47:15 AM: Done. Its working now. Loose power connector. Reconnect.",[]
782,EQ ID 782,Chop Saw (corner guard pack out Lam.),Toilet Partitions,19975,06/26/2026,"3. Prod Affected, Not Stopped",Can we get the tubing for vacuum reconnected to the chop saw?,Closed and Completed,0,1,"Max, Shinobi",,0,06/26/2026 07:30 PM,Gabriel Shinobi - 07/23/26  9:13:20 AM: miter saw and vacuum replaced working normally | Maksim Bushka - 06/26/26  7:51:07 PM: Checked up the ON/OF swatch is stuck,[]
815,EQ ID 815,Scissor Lift #1 (small) Holz-Her Saw,Toilet Partitions,12178,06/21/2024,"3. Prod Affected, Not Stopped",Operators advise Scissor not working.,Closed and Completed,0,0.2,PU,,0,06/21/2024 12:00 AM,Primo Uy - 06/21/24  9:04:16 AM: Remove floor matting to check power outlet under. Found out the plug was disconnected. Reconnect the plug and the scissor lift is now working.,[]
817,EQ ID 817,Scissor Lift Holz-Her Edge Bander,Toilet Partitions,2335,09/07/2022,4. Prod Continuing but Affected Equipment stopped,Found broken air fitting for the scissor lift .,Closed and Completed,5,0.3,Md,,0,09/07/2022 12:00 AM,Miguel Diaz - 09/07/22  1:47:18 PM: Replaced damaged fitting,[]
819,EQ ID 819,Scissor Lift Holzma Saw,Toilet Partitions,1894,07/11/2022,4. Prod Continuing but Affected Equipment stopped,Lift table not working. Doesn't go up or down.,Closed and Completed,0,0.1,Bart,,0,07/11/2022 12:00 AM,Miguel Diaz - 07/11/22  9:25:34 AM: Found disconnected power cord,[]
819,EQ ID 819,Scissor Lift Holzma Saw,Toilet Partitions,2030,07/27/2022,4. Prod Continuing but Affected Equipment stopped,Operator advised lift does not go up or down .,Closed and Completed,40,1.6,Mike diaz,,0,07/27/2022 12:00 AM,Miguel Diaz - 07/27/22  1:37:41 PM: Troubleshoot found two broken wires inside the wire hardness of  4 .Replaced cable .Lift is working .,[]
819,EQ ID 819,Scissor Lift Holzma Saw,Toilet Partitions,3804,01/04/2023,2. General Maint - High Priority,Operator flagged me down advising he is having issues when in feeding some sheets,Closed and Completed,0,0.2,mike diaz,,0,01/04/2023 12:00 AM,Miguel Diaz - 01/04/23  6:38:04 AM: Found stuck infeed arm showed operator how to clean area so it does not get stuck also area has a blow nozzle looks like it was bumped and was pointing another direction,[]
819,EQ ID 819,Scissor Lift Holzma Saw,Toilet Partitions,5385,04/20/2023,2. General Maint - High Priority,Operator advised lift does not go  down .,Closed and Completed,0,0.4,Mike D,,0,04/20/2023 12:00 AM,Miguel Diaz - 04/20/23  9:22:19 AM: Found loose connection .Lift is working properly .,[]
819,EQ ID 819,Scissor Lift Holzma Saw,Toilet Partitions,6277,06/30/2023,4. Prod Continuing but Affected Equipment stopped,"Now Power, the scissor lift not moving when controller is activated. Up or down.",Closed and Completed,0,0.42,PU & Max,,0.5,06/30/2023 12:00 AM,"Primo Uy - 06/30/23 10:23:12 AM: Trouble shot electrical connection, found out connection wire (under the plastic cover) to the scissor lift was cut in two. Have to reconnect the cut wire together, Ask Max help to put it back together. We reinstalled all the cover back. Scissor lift is now working.",[]
819,EQ ID 819,Scissor Lift Holzma Saw,Toilet Partitions,18123,01/08/2026,1. Prod Stopped,The scissor lift on the holzma stopped working. When time permits could you guys take a look at it please.,Closed and Completed,0,0.2,PU,,0,01/08/2026 12:00 AM,"Primo Uy - 01/10/26  7:10:42 AM: Loose power cable connection. on the foot switch. Double checks the following morning, and the scissor lift is working properly. | Primo Uy - 01/08/26  2:50:11 PM: The scissor down position is working but the Up position is not. For safety reason, further trouble shooting will be done later when the cart with the load will be removed. Safety first.",[]
819,EQ ID 819,Scissor Lift Holzma Saw,Toilet Partitions,18615,03/02/2026,"3. Prod Affected, Not Stopped",Holzma saw blade cover came loose,Closed and Completed,0,0.5,Shinobi,,0,03/03/2026 08:00 AM,"Gabriel Shinobi - 03/03/26  9:05:57 AM: found wrong screw on pivot point, replaced screw. door now moving correctly.",[]
1159,EQ ID 1159,"Insert 1 Screwdriver, Auto Reverse, Lever",Toilet Partitions,18452,02/11/2026,"3. Prod Affected, Not Stopped","we are using the last good insert screwdriver on the CL line the rest of the are eider in maintenance getting fix or no good at all shinobi I know you were looking in to getting a new one.  please see if we can get it if the one, we are using breaks we won't have any replacement",Pending,0,0,,,0,,"Gabriel Shinobi - 05/01/26  8:14:00 AM: sent back, drivers had the incorrect heads on them waiting for drivers to be received | Gabriel Shinobi - 02/24/26  9:36:00 AM: replacement drivers ordered, will replace once in. 4-6 week lead time",[]
1159,EQ ID 1159,"Insert 1 Screwdriver, Auto Reverse, Lever",Toilet Partitions,7474,10/04/2023,2. General Maint - High Priority,The insert driver closest to the ganomatt  has no air pressure.,Closed and Completed,0,0.5,Mike d,,0,10/05/2023 12:00 AM,"Miguel Diaz - 10/05/23  7:35:36 AM: Please check issue before sending work order air line has air pressure @ 120 PSI .
I found the insert driver not responsive after troubleshooting and opening it in the cell i found  the gears broken inside .
Replaced insert driver with a spare line is back up .",[]
1159,EQ ID 1159,"Insert 1 Screwdriver, Auto Reverse, Lever",Toilet Partitions,12352,07/10/2024,2. General Maint - High Priority,Employee reported driver stopped going forward to drive down the inserts .,Closed and Completed,0,0.5,Mike diaz,,0,07/11/2024 12:00 AM,"Miguel Diaz - 07/11/24  6:49:27 AM: Dis-assemble driver and found that the rod that triggers reverse is  broken .Replaced rod from a driver we have for parts .
Driver is back on the line",[]
1159,EQ ID 1159,"Insert 1 Screwdriver, Auto Reverse, Lever",Toilet Partitions,14142,12/17/2024,"5. Prod Ongoing, Maint Required",One of the air insert drill is stuck on the reverse,Closed and Completed,10,0.5,Mike d,,0,12/18/2024 12:00 AM,"Miguel Diaz - 12/18/24  6:40:49 AM: Troubleshoot tool that was left on my table found it flooded with air lube oil operators should not touch any tools or make adjustment if they don't fully understand the outcome .Found the oiler adjusted to max oil which means the tool insert drivers took the full oil in the reservoir its suppose to add drops only. Advised operator on the floor that the insert drivers have max pressure and what they were adjusting is not an air regulator but an oiler .Found stuck reverse button engaged replaced broken spring tool is back on the line .
 If operators make adjustments without sufficient knowledge, it suggests a lack of proper training. This can highlight a gap in skills or understanding that, if not addressed, may result in recurring issues and even more severe consequences.",[]
1159,EQ ID 1159,"Insert 1 Screwdriver, Auto Reverse, Lever",Toilet Partitions,15098,03/19/2025,"3. Prod Affected, Not Stopped","Per TPF Lead, insert driver not working.",Closed and Completed,0,0.2,G Shinobi,,0.2,03/19/2025 07:30 AM,"Gabriel Shinobi - 03/19/25  8:08:36 AM: found air line disconnected from T junction . reconnected air line, driver working good to use.",[]
1159,EQ ID 1159,"Insert 1 Screwdriver, Auto Reverse, Lever",Toilet Partitions,15977,06/05/2025,"3. Prod Affected, Not Stopped",operator advised inserts going in at an angle,Closed and Completed,0,0.2,Shinobi,,0.2,06/05/2025 10:30 AM,"Gabriel Shinobi - 06/05/25 11:02:58 AM: found tool holder on arm misaligned, recentered and balanced. working normally. ok to continue using.",[]
1160,EQ ID 1160,"Driver, Pulse Tool, 1080 Leveling Bar,Desoutter model PTF022-T6500-S4Q",Toilet Partitions,9378,12/16/2023,1. Prod Stopped,"When drilling stiles on the 1080 drill table we notice the placement of the holes are not centered, could we have you guy take a look at it please.",Closed and Completed,10,0.6,Mike d,,0,12/16/2023 12:00 AM,"Miguel Diaz - 12/16/23 12:24:45 PM: Drill head was not vertical used level to get it back to the original location .
Replaced drill old drill was dull.",[]
1160,EQ ID 1160,"Driver, Pulse Tool, 1080 Leveling Bar,Desoutter model PTF022-T6500-S4Q",Toilet Partitions,13640,10/29/2024,1. Prod Stopped,The table is not square.,Closed Without Action,0,0,md,,0,10/30/2024 12:00 AM,Miguel Diaz - 10/31/24  7:24:57 AM: Employee entered the wrong machine closing this work order,[]
,,,Toilet Partitions,20190,08/03/2026,1. Prod Stopped,There seems to be a leak coming from what looks like one of the pipes above located in the TPF packing area. When time permits could we have you guys take a look at this please.,Pending,0,0,,,0,,,[]
,,,Toilet Partitions,20404,08/18/2026,1. Prod Stopped,VLM GIVING ERROR 1915 VLM DOWN PRODUCTION DOWN,Pending,0,0,,,0,,,[]
19,EQ ID 19,Mill,Machine Shop,7848,,,,,,,,,,,,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,1302,,,,,,,,,,,,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,1924,,,,,,,,,,,,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,1932,,,,,,,,,,,,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,2513,,,,,,,,,,,,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,4155,,,,,,,,,,,,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,5447,,,,,,,,,,,,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,5640,,,,,,,,,,,,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,7057,,,,,,,,,,,,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,7069,,,,,,,,,,,,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,7307,,,,,,,,,,,,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,11020,,,,,,,,,,,,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,15079,,,,,,,,,,,,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,19565,,,,,,,,,,,,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,19481,,,,,,,,,,,,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,20574,,,,,,,,,,,,[]
1211,EQ ID 1211,Shrink Wrap Machine with Integrated Scale,Shipping,20814,,,,,,,,,,,,[]
5338,EQ ID 5338,Stacker #24,Shipping,16343,,,,,,,,,,,,[]
5076,EQ ID 5076,International shrink wrap machine,Shipping,1267,,,,,,,,,,,,[]
5076,EQ ID 5076,International shrink wrap machine,Shipping,2476,,,,,,,,,,,,[]
5076,EQ ID 5076,International shrink wrap machine,Shipping,13295,,,,,,,,,,,,[]
5076,EQ ID 5076,International shrink wrap machine,Shipping,13340,,,,,,,,,,,,[]
5076,EQ ID 5076,International shrink wrap machine,Shipping,13348,,,,,,,,,,,,[]
1925,EQ ID 1925,Stacker 23,Shipping,6832,,,,,,,,,,,,[]
1925,EQ ID 1925,Stacker 23,Shipping,17541,,,,,,,,,,,,[]
1925,EQ ID 1925,Stacker 23,Shipping,17554,,,,,,,,,,,,[]
1925,EQ ID 1925,Stacker 23,Shipping,17558,,,,,,,,,,,,[]
1925,EQ ID 1925,Stacker 23,Shipping,17795,,,,,,,,,,,,[]
2025,EQ ID 2025,Dock ramps,Shipping,1229,,,,,,,,,,,,[]
2025,EQ ID 2025,Dock ramps,Shipping,3193,,,,,,,,,,,,[]
2025,EQ ID 2025,Dock ramps,Shipping,3584,,,,,,,,,,,,[]
2025,EQ ID 2025,Dock ramps,Shipping,3845,,,,,,,,,,,,[]
2025,EQ ID 2025,Dock ramps,Shipping,5446,,,,,,,,,,,,[]
2025,EQ ID 2025,Dock ramps,Shipping,12937,,,,,,,,,,,,[]
180,EQ ID 180,"Stacker, Electric R-9",Shipping,1140,,,,,,,,,,,,[]
180,EQ ID 180,"Stacker, Electric R-9",Shipping,1048,,,,,,,,,,,,[]
180,EQ ID 180,"Stacker, Electric R-9",Shipping,2325,,,,,,,,,,,,[]
180,EQ ID 180,"Stacker, Electric R-9",Shipping,3083,,,,,,,,,,,,[]
180,EQ ID 180,"Stacker, Electric R-9",Shipping,7923,,,,,,,,,,,,[]
180,EQ ID 180,"Stacker, Electric R-9",Shipping,11613,,,,,,,,,,,,[]
180,EQ ID 180,"Stacker, Electric R-9",Shipping,12931,,,,,,,,,,,,[]
180,EQ ID 180,"Stacker, Electric R-9",Shipping,12858,,,,,,,,,,,,[]
180,EQ ID 180,"Stacker, Electric R-9",Shipping,13819,,,,,,,,,,,,[]
180,EQ ID 180,"Stacker, Electric R-9",Shipping,13757,,,,,,,,,,,,[]
180,EQ ID 180,"Stacker, Electric R-9",Shipping,14013,,,,,,,,,,,,[]
180,EQ ID 180,"Stacker, Electric R-9",Shipping,14762,,,,,,,,,,,,[]
180,EQ ID 180,"Stacker, Electric R-9",Shipping,17148,,,,,,,,,,,,[]
180,EQ ID 180,"Stacker, Electric R-9",Shipping,17144,,,,,,,,,,,,[]
180,EQ ID 180,"Stacker, Electric R-9",Shipping,17865,,,,,,,,,,,,[]
180,EQ ID 180,"Stacker, Electric R-9",Shipping,18037,,,,,,,,,,,,[]
180,EQ ID 180,"Stacker, Electric R-9",Shipping,19674,,,,,,,,,,,,[]
182,EQ ID 182,Stacker # 10,Shipping,1190,,,,,,,,,,,,[]
182,EQ ID 182,Stacker # 10,Shipping,1206,,,,,,,,,,,,[]
182,EQ ID 182,Stacker # 10,Shipping,1295,,,,,,,,,,,,[]
182,EQ ID 182,Stacker # 10,Shipping,3823,,,,,,,,,,,,[]
182,EQ ID 182,Stacker # 10,Shipping,3778,,,,,,,,,,,,[]
182,EQ ID 182,Stacker # 10,Shipping,4056,,,,,,,,,,,,[]
182,EQ ID 182,Stacker # 10,Shipping,5554,,,,,,,,,,,,[]
182,EQ ID 182,Stacker # 10,Shipping,5882,,,,,,,,,,,,[]
182,EQ ID 182,Stacker # 10,Shipping,9494,,,,,,,,,,,,[]
182,EQ ID 182,Stacker # 10,Shipping,9513,,,,,,,,,,,,[]
182,EQ ID 182,Stacker # 10,Shipping,10106,,,,,,,,,,,,[]
182,EQ ID 182,Stacker # 10,Shipping,11538,,,,,,,,,,,,[]
182,EQ ID 182,Stacker # 10,Shipping,18473,,,,,,,,,,,,[]
182,EQ ID 182,Stacker # 10,Shipping,18558,,,,,,,,,,,,[]
182,EQ ID 182,Stacker # 10,Shipping,19997,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,1543,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,1681,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,1714,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,1972,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,1973,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,1982,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,2002,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,2023,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,2038,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,2151,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,2170,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,2205,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,2452,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,2573,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,3039,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,3307,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,3632,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,4166,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,4262,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,4470,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,4655,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,4772,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,4821,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,5151,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,5186,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,5224,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,5671,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,5969,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,6399,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,6980,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,7040,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,8003,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,9816,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,11634,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,11769,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,11854,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,12070,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,12141,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,12834,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,13243,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,13292,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,13515,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,13507,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,14241,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,14501,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,14977,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,15229,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,17307,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,17498,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,18178,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,18306,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,18949,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,19033,,,,,,,,,,,,[]
1490,EQ ID 1490,General request,Shipping,19797,,,,,,,,,,,,[]
30,EQ ID 30,Forklift T 1,Shipping,3128,,,,,,,,,,,,[]
30,EQ ID 30,Forklift T 1,Shipping,4222,,,,,,,,,,,,[]
30,EQ ID 30,Forklift T 1,Shipping,4631,,,,,,,,,,,,[]
30,EQ ID 30,Forklift T 1,Shipping,8095,,,,,,,,,,,,[]
30,EQ ID 30,Forklift T 1,Shipping,10264,,,,,,,,,,,,[]
30,EQ ID 30,Forklift T 1,Shipping,12317,,,,,,,,,,,,[]
30,EQ ID 30,Forklift T 1,Shipping,12621,,,,,,,,,,,,[]
32,EQ ID 32,Stacker # 18,Shipping,1706,,,,,,,,,,,,[]
32,EQ ID 32,Stacker # 18,Shipping,1823,,,,,,,,,,,,[]
32,EQ ID 32,Stacker # 18,Shipping,1832,,,,,,,,,,,,[]
32,EQ ID 32,Stacker # 18,Shipping,2154,,,,,,,,,,,,[]
32,EQ ID 32,Stacker # 18,Shipping,2303,,,,,,,,,,,,[]
32,EQ ID 32,Stacker # 18,Shipping,3716,,,,,,,,,,,,[]
32,EQ ID 32,Stacker # 18,Shipping,4297,,,,,,,,,,,,[]
32,EQ ID 32,Stacker # 18,Shipping,4833,,,,,,,,,,,,[]
32,EQ ID 32,Stacker # 18,Shipping,5390,,,,,,,,,,,,[]
32,EQ ID 32,Stacker # 18,Shipping,7013,,,,,,,,,,,,[]
32,EQ ID 32,Stacker # 18,Shipping,8067,,,,,,,,,,,,[]
32,EQ ID 32,Stacker # 18,Shipping,10813,,,,,,,,,,,,[]
32,EQ ID 32,Stacker # 18,Shipping,12702,,,,,,,,,,,,[]
32,EQ ID 32,Stacker # 18,Shipping,13981,,,,,,,,,,,,[]
32,EQ ID 32,Stacker # 18,Shipping,14160,,,,,,,,,,,,[]
32,EQ ID 32,Stacker # 18,Shipping,16314,,,,,,,,,,,,[]
5325,EQ ID 5325,General Request,Mfg Engineering,11624,05/09/2024,6. General Maint,Jiego  from ME advised for us to purchase and install 3 air regulators in the mezzanine trees .,Closed and Completed,604.5,1.9,Mike Max,,0,05/10/2024 12:00 AM,Miguel Diaz - 05/10/24  8:12:55 AM: Purchased and installed 3 air regulators as requested,[]
5325,EQ ID 5325,General Request,Mfg Engineering,14425,01/21/2025,4. Prod Continuing but Affected Equipment stopped,Packaging Tape Slip Dispenser jammed at VLM cell location.,Closed and Completed,0,0.1,MD,,0,01/21/2025 12:00 AM,"Miguel Diaz - 01/21/25  1:13:18 PM: Clear jammed tape | Gabriel Shinobi - 01/21/25  1:03:28 PM: Called tech support, Tech will be in tomorrow 1/22/25",[]
5325,EQ ID 5325,General Request,Mfg Engineering,14731,02/18/2025,6. General Maint,ME Jiego requested to attach vision system camera to 3/4 cell,Closed and Completed,0,0.3,g Shinobi,,0,02/17/2025 11:00 AM,Gabriel Shinobi - 02/18/25  1:12:03 PM: bolted camera high up on post above insert station.,[]
5325,EQ ID 5325,General Request,Mfg Engineering,15419,04/17/2025,2. General Maint - High Priority,Can we have someone bring the pallet with the APTYX tester up to the mezz? Sabino has information on the pallet location. It was last seen in TPF. Thank you.,Closed and Completed,0,0.3,Primo & Max,,0,04/17/2025 02:00 PM,,[]
5325,EQ ID 5325,General Request,Mfg Engineering,16327,07/09/2025,2. General Maint - High Priority,"Hello. Our team needs assistance with drilling into three steel sheets . Screws, nuts, and din rails were left in the maintenance area. Thank you.",Closed and Completed,0,0.5,PU,,0,07/09/2025 12:00 AM,Primo Uy - 07/09/25  3:16:03 PM: Done. Steel Plate was already Drill and mount the back rails with the provided screw and nuts.,[]
5325,EQ ID 5325,General Request,Mfg Engineering,16346,07/09/2025,2. General Maint - High Priority,Hi. Our team needs support with drilling into electrical enclosures. There is an X that marks the location. Grommets and enclosures were left in the maintenance area. Thank you!,Closed and Completed,0,0.3,Max,,0,07/09/2025 06:00 PM,Maksim Bushka - 07/10/25 11:32:51 AM: Drilled the boxes and installed grommets.,[]
5325,EQ ID 5325,General Request,Mfg Engineering,17109,10/01/2025,1. Prod Stopped,Amy is not gluing the cans properly,Closed and Completed,0,0.2,Cesar,,0,10/01/2025 10:00 AM,"Gabriel Shinobi - 10/02/25  6:36:44 AM: holder plate off, reset plate, working properly",[]
5325,EQ ID 5325,General Request,Mfg Engineering,19738,06/08/2026,2. General Maint - High Priority,My desk chair has a broken actuator. Will not go up/down.,Closed and Completed,0,0.35,PU,,0,07/27/2026 12:00 AM,"Primo Uy - 07/27/26 11:23:10 AM: This was already fixed before the PM went down. Reolaced Cylinder. | Primo Uy - 06/15/26  2:57:10 PM: We will replace the cylinder as soon as the order arrived, at the moment we run out of Cylinder.",[]
137,EQ ID 137,ME Support Request,Mfg Engineering,1254,04/29/2022,"3. Prod Affected, Not Stopped",ME requested we move an Ethernet cable that is not being used and located in the middle of the Rainbow in TPF  and relocate it to the 3/4 machine for future use .,Closed and Completed,0,1.4,Mike Bart,,0,04/29/2022 12:00 AM,Miguel Diaz - 04/29/22  9:16:59 AM: Relocated Ethernet cable Need an additional 50 ft cable to reach the machine .,[]
137,EQ ID 137,ME Support Request,Mfg Engineering,2157,08/11/2022,"3. Prod Affected, Not Stopped",Verbal request to help mount a Control box in 4112 Glue Cell.,Closed and Completed,0,0.5,PU,,0,08/11/2022 12:00 AM,Primo Uy - 08/11/22 10:48:02 AM: Done. Take measurement and make a bracket to mount the Control Box for the 4112 Glue Machine. Under the table.,[]
137,EQ ID 137,ME Support Request,Mfg Engineering,4263,02/06/2023,6. General Maint,The right arm rest on my desk chair needs to be replaced.,Closed and Completed,0,0.2,PU,,0,02/06/2023 12:00 AM,Primo Uy - 02/06/23  1:45:17 PM: Done.,[]
744,EQ ID 744,General Maintenace Requests,General,20309,08/10/2026,6. General Maint,Need to hang 2 tv's,Pending,0,1,Shinobi,,0,,"Gabriel Shinobi - 08/18/26 11:05:46 AM: TV in board room hung, waiting on date for second TV",[]
744,EQ ID 744,General Maintenace Requests,General,1045,04/01/2022,4. Prod Continuing but Affected Equipment stopped,Employee reported hose reel does not dispense air and seems kinked,Closed and Completed,178.49,1,Primo Uy,,0,04/07/2022 12:00 AM,Miguel Diaz - 04/07/22  3:19:27 PM: Replaced hose reel | Miguel Diaz - 04/06/22  7:39:31 AM: New hose reel has been ordered,[]
744,EQ ID 744,General Maintenace Requests,General,1044,04/01/2022,4. Prod Continuing but Affected Equipment stopped,Employee  Deja requested we remove her keyboard tray from under her desk on April 8 Friday and not sooner,Closed and Completed,0,0.3,mike diaz,,0,04/08/2022 12:00 AM,Miguel Diaz - 04/08/22 11:28:31 AM: Removed keyboard tray | Miguel Diaz - 04/08/22 11:28:18 AM: Removed keyboard tray,[]
744,EQ ID 744,General Maintenace Requests,General,1194,04/22/2022,4. Prod Continuing but Affected Equipment stopped,2 staple guns need repair. Have placed them on the table inside the maintenance department.,Closed and Completed,0,0.5,Mike diaz,,0,04/25/2022 12:00 AM,Miguel Diaz - 04/25/22  7:50:31 AM: Managed to repair one of them other is not fix able we will keep it as for spare parts when needed .,[]
744,EQ ID 744,General Maintenace Requests,General,1326,05/09/2022,4. Prod Continuing but Affected Equipment stopped,Employee advised the First floor washroom left side sink is not dispensing water to rinse your hands,Closed and Completed,0,0.3,mike diaz,,0,05/09/2022 12:00 AM,Miguel Diaz - 05/09/22  9:41:59 AM: Found loose signal water faucet is now working .,[]
