equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
Than you.",Closed and Completed,0,0.35,PU & MD,,0,11/14/2024 12:00 AM,Primo Uy - 11/14/24  1:35:26 PM: Done.,[]
744,EQ ID 744,General Maintenace Requests,General,13885,11/21/2024,6. General Maint,Seat has a broken part and it keeps popping out.,Closed and Completed,0,0.5,PU,,0,11/22/2024 12:00 AM,Primo Uy - 11/25/24 10:12:19 AM: Correction: Swivel | Primo Uy - 11/25/24  9:55:28 AM: The Shivel rod was already installed back and secured. Also Replaced left side padding.,[]
744,EQ ID 744,General Maintenace Requests,General,14037,12/10/2024,6. General Maint,"The Sales Managers are in the training room. We have 2 floor outlets open. Is there a way we could get all of them open along with the extension cords, so they can plug their laptops up?",Closed and Completed,0,0.5,Mike d,,0,12/10/2024 12:00 AM,Miguel Diaz - 12/10/24 11:16:37 AM: This has been taken care of .,[]
744,EQ ID 744,General Maintenace Requests,General,14038,12/10/2024,6. General Maint,Two electrical car charges in the visitor parking area are not working.,Closed and Completed,0,0.3,Mike d,,0,12/10/2024 12:00 AM,Miguel Diaz - 12/10/24 11:17:27 AM: Both are working after resetting the controllers #3 and #13,[]
744,EQ ID 744,General Maintenace Requests,General,14076,12/12/2024,2. General Maint - High Priority,The Ice Maker in shipping Lunchroom is not draining water on the water tray.,Closed and Completed,0,0.25,PU & MB,,0,12/12/2024 12:00 AM,"Primo Uy - 12/12/24  3:13:47 PM: Done. Use the portable air tank to flush out solid inside the drainage pipes. 
Note: show MB how it's done without opening the pipe.",[]
744,EQ ID 744,General Maintenace Requests,General,14446,01/22/2025,6. General Maint,Please mount Poly device on Mezz conference room TV.  You can pick up the equipment from IT in the IT office.,Closed and Completed,0,0.5,"G Shinobi, MD",,0,01/23/2025 12:00 AM,Gabriel Shinobi - 01/23/25  8:37:13 AM: hung up Poly device above screen. Left cables for IT to install,[]
744,EQ ID 744,General Maintenace Requests,General,14520,01/29/2025,"5. Prod Ongoing, Maint Required","Line 30 bag sealer needs repair.
Primo already working on it.",Closed and Completed,0,0.5,PU,,0,01/29/2025 12:00 AM,Primo Uy - 01/29/25  2:01:46 PM: Done. Reconnect loose/broke wire on the rheostats. Itds working now,[]
744,EQ ID 744,General Maintenace Requests,General,14527,01/30/2025,6. General Maint,Auto Soap Inspection fixture needs to be readjusted please see the lead (Mark R) so we can discuss.,Closed and Completed,0,0,PU,,0,02/04/2025 12:00 AM,Primo Uy - 02/14/25  2:55:09 PM: Done,[]
744,EQ ID 744,General Maintenace Requests,General,14566,02/04/2025,2. General Maint - High Priority,"Greetings - can you please display the items in the attachment in the Lobby area of BLA at 10a for a training at 12p? All items can be found on the Sales Planning/Bob School pallets in the Mezz. Thank you,",Closed and Completed,0,2.5,Primo MD Gabriel,,0,02/06/2025 12:00 AM,Miguel Diaz - 02/06/25  8:05:16 AM: All products are back in the mezzanine . | Miguel Diaz - 02/04/25  9:58:55 AM: Moved all product but we still have  8 items missing all are displayed in the front lobby and conference room as requested .,"[{""name"": ""240204 Sales Samples - Product Photo Checklist.docx"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/717?guid=37812e4a-1486-4c4a-b919-291ce07d3a8d""}]"
744,EQ ID 744,General Maintenace Requests,General,14625,02/11/2025,6. General Maint,Hello - the arm of my chair is breaking into pieces. Please let me know what I can do. Thanks.,Closed and Completed,0,0.25,PU,,0,02/11/2025 12:00 AM,Primo Uy - 02/11/25  1:01:00 PM: Replaced right hand padding.,[]
744,EQ ID 744,General Maintenace Requests,General,14655,02/12/2025,6. General Maint,"Hello, my drawer is loose and keeps coming out after I close it. Can you please take a look and fix it?",Closed and Completed,0,0.2,PU Max,,0,02/12/2025 12:00 AM,Primo Uy - 02/13/25  7:04:33 AM: Done.,[]
744,EQ ID 744,General Maintenace Requests,General,14829,02/26/2025,6. General Maint,left arm of my chair is coming apart,Closed and Completed,0,0.2,PU,,0,02/27/2025 12:00 AM,Primo Uy - 02/27/25  9:19:53 AM: Done. Replace broken lift arm padding.,[]
744,EQ ID 744,General Maintenace Requests,General,14917,03/03/2025,2. General Maint - High Priority,"Someone switched my chair while I was out sick, this chair is stuck in a position and doesn't move up. It's too low for my height and the desk.",Closed and Completed,65,0.35,PU,,0,03/03/2025 12:00 AM,Primo Uy - 03/03/25  9:52:14 AM: Done. Replaced broken cylinder. Chair is now working.,[]
744,EQ ID 744,General Maintenace Requests,General,14918,03/03/2025,6. General Maint,"Marketing will do a photoshoot on the mezzanine, near the windows, this week on Wednesday and Thursday, and would like to please request one table during that time to set some small products on.  If you have any questions, please let me know.  Thanks.",Closed and Completed,0,0.3,Gabriel MD,,0,03/03/2025 12:00 AM,Miguel Diaz - 03/03/25  9:35:04 AM: Placed table by the marketing area if more is needed please advise,[]
744,EQ ID 744,General Maintenace Requests,General,14975,03/07/2025,2. General Maint - High Priority,"per Al, ice maker down stairs not draining.",Closed and Completed,0,0.2,G Shinobi,,0,03/07/2025 06:30 AM,Gabriel Shinobi - 03/07/25  7:17:20 AM: drain clogged. used compressed air to clear drain. ok to use,[]
744,EQ ID 744,General Maintenace Requests,General,14976,03/07/2025,2. General Maint - High Priority,Assembly Pallet Jack not lifting,Closed and Completed,0,0.2,G Shinobi,,0.2,03/07/2025 07:00 AM,"Gabriel Shinobi - 03/07/25  7:21:53 AM: jack piston missing clip, raised piston added clip. working now.",[]
744,EQ ID 744,General Maintenace Requests,General,15151,03/24/2025,2. General Maint - High Priority,"Per Wayne, exit arm was up not coming down",Closed and Completed,0,0.2,G Shinobi,,0,03/24/2025 10:30 AM,Gabriel Shinobi - 03/24/25 10:30:10 AM: checked inside. belt ok still on track. brought down arm. working  ok.,[]
744,EQ ID 744,General Maintenace Requests,General,15181,03/26/2025,6. General Maint,My standing desk will not stay at the top. It slides down.,Closed and Completed,0,-1,PU,,0,03/26/2025 12:00 AM,Primo Uy - 03/26/25 12:14:05 PM: Done. Adjusted the Tensioner.,[]
744,EQ ID 744,General Maintenace Requests,General,15197,03/28/2025,"5. Prod Ongoing, Maint Required","operator states, magnetic base on hand held roller for cutting laminate not locking",Closed and Completed,0,0.1,G Shinobi,,0,03/26/2025 08:00 AM,"Gabriel Shinobi - 03/28/25  8:04:49 AM: checked base, retighten all screws, working properly",[]
744,EQ ID 744,General Maintenace Requests,General,15230,04/01/2025,6. General Maint,Standing desk won't stay up - sliding down again,Closed and Completed,0,0.1,PU,,0,04/01/2025 12:00 AM,Primo Uy - 04/01/25  9:07:27 AM: Adjust the tension spring and add force to hold the right position as the host requires.,[]
744,EQ ID 744,General Maintenace Requests,General,15606,05/01/2025,6. General Maint,Please change out the arm rests in Ming's office for both guest chairs.  They are ripped.,Closed and Completed,0,0.2,PU,,0,04/01/2025 12:00 AM,Primo Uy - 05/07/25 11:54:19 AM: Done,[]
744,EQ ID 744,General Maintenace Requests,General,15256,04/02/2025,4. Prod Continuing but Affected Equipment stopped,Line 30 power cable clap came off and needs repair. I have placed the wire cable on the maintenance work bench.,Closed and Completed,0,0.2,G Shinobi,,0,04/02/2025 02:30 PM,"Gabriel Shinobi - 04/02/25  2:40:36 PM: replaced alligator clip, wrapped with electrical tape as well.  working normally. ok to continue using.",[]
744,EQ ID 744,General Maintenace Requests,General,15517,04/28/2025,2. General Maint - High Priority,"The armrest covers are falling apart on my chair, looking to have them replaced.",Closed and Completed,0,0.2,PU,,0,04/28/2025 12:00 AM,Primo Uy - 05/07/25 11:49:23 AM: Replaced.,[]
744,EQ ID 744,General Maintenace Requests,General,15541,04/29/2025,6. General Maint,The Nespresso machine in the main lunch room is not working.,Closed and Completed,0,0.5,max,,0,04/30/2025 12:00 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,15672,05/07/2025,6. General Maint,We need to remove the Loctite machine on both cells 1 and 2 we are moving forward with manually guns to apply glue to spouts.,Closed and Completed,0,0.35,PU,,0,05/07/2025 12:00 AM,Primo Uy - 05/07/25  1:52:53 PM: Done.,[]
744,EQ ID 744,General Maintenace Requests,General,15704,05/09/2025,6. General Maint,Chair broken near base of chair and another chair with a torn arm rest in accounts receivable.,Closed and Completed,0,0.35,PU,,0,05/12/2025 12:00 AM,"Primo Uy - 05/13/25  8:24:38 AM: Fixed. Replaced broken cylinder. 
Also, replaced lift hand arm pad on the next stations.",[]
744,EQ ID 744,General Maintenace Requests,General,15760,05/15/2025,6. General Maint,"We are having a visit from Panda Express on 5/21/2025 from 9:30 am- 1:00 pm and we were hoping to display the items below in the lobby the same way we do for bob school.  Please set up 4 tables like we have them set up for Bob School events with items placed on the tables out of the boxes. 

I have attached the items list. 

Thank you, 
Barkev Kechichian",Closed and Completed,0,1,PU,,0,05/15/2025 12:00 AM,Primo Uy - 06/05/25 11:54:25 AM: Done.,"[{""name"": ""Panda Visit Items.docx"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/774?guid=2b8b7cdb-9eef-452a-9e8c-5ffba6fc9a53""}]"
744,EQ ID 744,General Maintenace Requests,General,15846,05/21/2025,6. General Maint,"Hello, can we please put display items on the tables in the lobby back into the boxes ( in mezzanine next to Sales Planning Section) and place them back next to the Sales planning section so we can put them back on the shelves.  can we also take the tables back. 

Thank you, 
Barkev Kechichian",Closed and Completed,0,0.35,PU,,0,05/21/2025 12:00 AM,"Primo Uy - 05/22/25  7:23:11 AM: Done. Put away all Tables. All units used on the event are now re-tape.
Note: Barkev bring all the display units back to Mezzina himself.",[]
744,EQ ID 744,General Maintenace Requests,General,15999,06/06/2025,6. General Maint,"Hello, my chair doesn't allow me to lower the seat. The wheels need some WD-40, and the bar underneath keeps falling.  I saw someone put a request in the speakout for a new cushion, and Id like the current one replaced if possible.",Closed and Completed,0,0.35,PU,,0,06/06/2025 12:00 AM,Primo Uy - 06/06/25 11:45:10 AM: Done. Clean cylinder and its going up and down now properly. Re-insert the pivot bar and tighten the setscrew.,[]
744,EQ ID 744,General Maintenace Requests,General,16005,06/06/2025,6. General Maint,Master key needed to open locked desk cabinet,Closed and Completed,0,0,Wayne,,0.01,06/06/2025 12:00 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,16128,06/17/2025,6. General Maint,Please remove the keyboard tray under my desk. Thank you.,Closed and Completed,0,0.25,PU,,0,06/17/2025 12:00 AM,Primo Uy - 06/17/25  3:23:27 PM: Done.,[]
744,EQ ID 744,General Maintenace Requests,General,16241,06/26/2025,6. General Maint,I believe my chair is about to break apart.,Closed and Completed,0,0.35,PU,,0,06/27/2025 12:00 AM,Primo Uy - 06/27/25  9:47:06 AM: Replaced cylinder/post. Cylinder broken/Bushing causing the chair to wobble.,[]
744,EQ ID 744,General Maintenace Requests,General,16389,07/14/2025,2. General Maint - High Priority,T4 - smoke coming out under the pedal floor.,Closed and Completed,0,0,Raymond Tec,,0,07/14/2025 12:00 AM,Primo Uy - 08/05/25  2:27:35 PM: No further action needed. | Primo Uy - 07/14/25 11:25:27 AM: T4 back in service. Closing working after we get the cost from Raymond. | Primo Uy - 07/14/25 10:25:29 AM: Reymond onsite and checking the T4.,[]
744,EQ ID 744,General Maintenace Requests,General,16404,07/15/2025,6. General Maint,"Desk side cubby is locked and I don't have a key. can we please unlock? 

Thank you!",Closed and Completed,0,0,Wayne,,0,07/15/2025 12:00 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,16390,07/14/2025,2. General Maint - High Priority,T1 - Leaking Oil,Closed and Completed,1101.66,4,Raymond Tech,,0,07/17/2025 10:00 AM,"Gabriel Shinobi - 07/25/25  6:03:07 AM: Raymond tech replaced seal on main lift cylinder, unit normal, ok to continue using",[]
744,EQ ID 744,General Maintenace Requests,General,16458,07/22/2025,6. General Maint,"You are likely aware, but the ice/water machine in the main kitchen is making a very loud noise off and on for the past couple of weeks.  Most of the office thought some work was being done on the building, perhaps drilling through concrete, because the loud noise travels throughout the entire office space all the way to Mark Louchheim's office.  Upon investigation, it was discovered the noise is coming from the ice/water machine in the main kitchen near the sink. Thanks.",Closed and Completed,8683.32,0.5,"Max, Shinobi, PU",,0,07/22/2025 01:00 PM,"Gabriel Shinobi - 08/19/25  2:05:31 PM: Ice-maker replaced. | Gabriel Shinobi - 07/22/25  2:21:08 PM: Ice-maker disconnected and removed, found inside motor and components in very bad shape. recommend replacing the entire Icemaker unit.",[]
744,EQ ID 744,General Maintenace Requests,General,16576,08/05/2025,2. General Maint - High Priority,"Elevator was stopping at every floor and no one pressed the button. Can we have this looked at please, thank you.",Closed and Completed,0,0.1,PU,,0,08/05/2025 12:00 AM,Primo Uy - 08/05/25  2:34:34 PM: Check elevator and no issues found. # 1.,[]
744,EQ ID 744,General Maintenace Requests,General,16570,08/04/2025,6. General Maint,Need 11 wireless access points replaced.,Closed and Completed,0,4,"Max, Shinobi",,0,08/06/2025 07:30 AM,Gabriel Shinobi - 08/13/25  8:58:54 AM: all 11 access points swapped,[]
744,EQ ID 744,General Maintenace Requests,General,16594,08/06/2025,1. Prod Stopped,4112 table that cures the cans is not working correctly and production has stopped.,Closed and Completed,0,0.35,PU/Jiego,,0,08/08/2025 12:00 AM,Primo Uy - 08/11/25 12:24:31 PM: ME help to figure out the issues. Jiego reset the program in the PLC.,[]
744,EQ ID 744,General Maintenace Requests,General,16621,08/08/2025,1. Prod Stopped,Amy arm gets stuck and does not drop the cans.,Closed and Completed,0,0.25,PU,,0,08/08/2025 12:00 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,16647,08/12/2025,1. Prod Stopped,2111/2112 fixture stopped working in the Mezz. We need it to be replaced or adjusted so we can continue the Rework.,Closed and Completed,0,0.5,M.E.,,0,08/12/2025 02:00 PM,,[]
744,EQ ID 744,General Maintenace Requests,General,16683,08/14/2025,2. General Maint - High Priority,4112 tester table pusher is not working correctly and we need to restart the program every once in a while.,Closed and Completed,0,0.1,MR,,0,08/14/2025 12:00 AM,"Primo Uy - 08/14/25 12:18:14 PM: Leadman reset the program, and table tester slider system works.",[]
744,EQ ID 744,General Maintenace Requests,General,16691,08/14/2025,6. General Maint,My desk chair keeps sinking. I put it all the way up and about 10 minutes later it has sunk all the way down.,Closed and Completed,0,0.3,PU,,0,08/14/2025 12:00 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,16818,08/26/2025,"3. Prod Affected, Not Stopped",Electric Staple Gun not working.,Closed and Completed,0,0.5,PU,,0,08/26/2025 12:00 AM,Primo Uy - 08/26/25  3:31:20 PM: Fixed the safety lever.,[]
744,EQ ID 744,General Maintenace Requests,General,16847,08/28/2025,6. General Maint,I am looking to get a table for the BLA supply chain office area (similar to the layout of the corporate supply chain area). Submitting a ticket to see if we might have anything in storage already that we could use.,Closed and Completed,0,0.5,PU,,0,08/28/2025 12:00 AM,Primo Uy - 08/28/25  8:53:35 AM: Done.,[]
744,EQ ID 744,General Maintenace Requests,General,16749,08/20/2025,2. General Maint - High Priority,"Hello, 
 The water station near the Executive bathroom is not working. The filter needs resetting.",Closed Without Action,0,0,Max,,0,09/02/2025 01:30 PM,,[]
744,EQ ID 744,General Maintenace Requests,General,17006,09/15/2025,6. General Maint,The left arm rest on the chair at the front desk is ripped and needs a new one. Thank you!,Closed and Completed,0,0.2,Shinobi,,0,09/15/2025 02:30 AM,Gabriel Shinobi - 09/15/25  2:34:06 PM: replaced arm rest,[]
744,EQ ID 744,General Maintenace Requests,General,17023,09/17/2025,6. General Maint,"Hello, My chair's arm rest is peeling off and digging into my skin.",Closed and Completed,0,0.2,PU,,0,09/17/2025 12:00 AM,Primo Uy - 09/26/25 10:02:20 AM: Done.,[]
744,EQ ID 744,General Maintenace Requests,General,17099,09/30/2025,2. General Maint - High Priority,Air Hose is loose inside the fixture box it needs repair.,Closed and Completed,0,0.2,PU,,0,09/30/2025 12:00 AM,Primo Uy - 09/30/25 11:04:13 AM: Done. Replace new air fitting. Air box is now working properly.,[]
744,EQ ID 744,General Maintenace Requests,General,17112,10/01/2025,6. General Maint,Faucet not working on upstairs sink.  Sink on women's side closest to the restroom door. Please fix and also let Cassie Marks know what the problem was with the faucet so we can make sure it's not a problem we can expect to see in the field.,Closed Without Action,0,0.1,Max,,0,10/01/2025 12:00 PM,Maksim Bushka - 10/01/25 12:10:02 PM: I checked up the faucet is working fine. (Probably the sensor was dirty).,[]
744,EQ ID 744,General Maintenace Requests,General,17285,10/14/2025,2. General Maint - High Priority,"Hi there,

Tomorrow (10/15/2025) we have a meeting in the training room at 10:30 and we need to have some mini TP standup samples set up in the training room by 10. I can gather all the samples we want to be setup in the TP Project Room.

Thank you!",Closed and Completed,0,0.2,Shinobi,,0,10/14/2025 09:30 AM,"Gabriel Shinobi - 10/15/25 10:03:47 AM: moved samples, opened crate from BMC with final sample",[]
744,EQ ID 744,General Maintenace Requests,General,17279,10/14/2025,2. General Maint - High Priority,"Hi, 

Please set up 4 tables (2 under the stairs and 2 on the wall underneath the TV) in the lobby for the guests visiting tomorrow. 

Thank you, 
Barkev",Closed and Completed,0,0.05,Ubaldo/Dani,,0,10/14/2025 09:35 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,17304,10/15/2025,2. General Maint - High Priority,Hello The door in the lobby downstairs is not closing anymore. Can someone please fix it so it wont stay open.,Closed and Completed,0,0.3,Max,,0,10/15/2025 12:30 PM,Maksim Bushka - 10/15/25 12:06:05 PM: Fixed the door.,[]
744,EQ ID 744,General Maintenace Requests,General,17475,10/27/2025,6. General Maint,need adjustments to my monitor.,Closed and Completed,0,0.2,PU,,0,10/27/2025 12:00 AM,Primo Uy - 10/27/25 11:50:29 AM: Done.,[]
744,EQ ID 744,General Maintenace Requests,General,17497,10/28/2025,6. General Maint,"desk cabinet stuck, cannot open.",Closed and Completed,0,0.2,PU,,0,10/28/2025 12:00 AM,Primo Uy - 10/28/25  1:19:55 PM: Done. Provided the correct keys.,[]
744,EQ ID 744,General Maintenace Requests,General,17559,11/04/2025,2. General Maint - High Priority,My chair needs fixing. I believe the hydraulic is broken.,Closed and Completed,0,0.2,PU,,0,11/05/2025 12:00 AM,"Primo Uy - 11/05/25  1:39:53 PM: The support rod come loose, reinsert and tighten the setscrew.",[]
744,EQ ID 744,General Maintenace Requests,General,17582,11/05/2025,2. General Maint - High Priority,Collin Briggs work chair keeps popping and he needs a new one or to get this one fixed.,Closed and Completed,0,0.2,PU,,0,11/05/2025 12:00 AM,Primo Uy - 11/05/25  1:38:31 PM: Done. Support rod come loose. Reinsert and the setscrew.,[]
744,EQ ID 744,General Maintenace Requests,General,17597,11/06/2025,2. General Maint - High Priority,Hello- Can I have please have the keys to my desk.  Lily R said she never had a set.,Closed and Completed,0,0.35,PU,,0,11/07/2025 12:00 AM,Primo Uy - 11/07/25  3:35:23 PM: Replaced the lock and provided the keys. Done.,[]
744,EQ ID 744,General Maintenace Requests,General,17601,11/06/2025,2. General Maint - High Priority,Hello. The right monitor arm at my desk does not want to move further back. Can it be checked? Thank you.,Closed Without Action,0,0,PU,,0,11/07/2025 12:00 AM,Primo Uy - 11/07/25  3:32:41 PM: Dalia mentions it's OK. No need to adjust anything.,[]
744,EQ ID 744,General Maintenace Requests,General,17619,11/10/2025,2. General Maint - High Priority,I came in this morning and my drawer is locked and I dont have a key.  Please get this opened ASAP,Closed and Completed,0,0.1,Gabi,,0,11/10/2025 12:00 AM,Primo Uy - 11/10/25  7:54:45 AM: Done. The keys are under the keyboard.,[]
744,EQ ID 744,General Maintenace Requests,General,17624,11/10/2025,6. General Maint,need adjustments to screen.,Closed and Completed,0,0.2,PU,,0,11/10/2025 12:00 AM,Primo Uy - 11/10/25  9:03:24 AM: Done. Adjust the pivot point tension to be able to set the elevation and the angle desire for the user.,[]
744,EQ ID 744,General Maintenace Requests,General,17173,10/07/2025,6. General Maint,I need the arm pad replaced on my desk chair - Luis Ramon Customer Service.,Closed and Completed,0,0.2,PU,,0,12/01/2025 12:00 AM,Primo Uy - 12/01/25  1:18:10 PM: Done. Replaced L arm padding. | Primo Uy - 11/18/25  7:29:47 AM: Run out of spares. Ordering new Padding.,[]
744,EQ ID 744,General Maintenace Requests,General,17883,12/09/2025,2. General Maint - High Priority,Jason Flores chair has the pole coming out of his chair.  (Sits behind me),Closed and Completed,0,0.2,PU,,0,12/10/2025 12:00 AM,Primo Uy - 12/10/25 10:01:52 AM: Set screw come loose. Push the pipot rod back in place and tighten the setscrew. Chair is now stable and save to use.,[]
744,EQ ID 744,General Maintenace Requests,General,17909,12/10/2025,6. General Maint,"Hello,

Is there a way to get better cushioning for my chair? It's really old and provides no cushion. Thanks.",Closed and Completed,0,0.2,PUY,,0,12/10/2025 12:00 AM,"Primo Uy - 12/10/25  2:59:16 PM: Done, Replaced the chair with a good cushion pad.",[]
744,EQ ID 744,General Maintenace Requests,General,17979,12/16/2025,6. General Maint,The electric shredder in the printer room is jammed with paper.  Seems that someone was shredding something and it got it stuck.  Please if someone can take a look at it.,Closed and Completed,0,0.15,Max & Ubay,,0,12/16/2025 05:00 PM,Maksim Bushka - 12/16/25  4:55:51 PM: Removed the paper and cleaned the track.,[]
744,EQ ID 744,General Maintenace Requests,General,18128,01/08/2026,6. General Maint,Can I please have the keyboard holder removed under my desk.,Closed and Completed,0,0.2,PU,,0,01/08/2026 12:00 AM,Primo Uy - 01/08/26  3:23:55 PM: Done. Remove the keyboard tray.,[]
744,EQ ID 744,General Maintenace Requests,General,18138,01/09/2026,6. General Maint,"Hi,

Can you please fix my lower part of my back rest on my chair? It's too forward.

Thanks",Closed and Completed,0,0.25,PU,,0,01/10/2026 12:00 AM,"Primo Uy - 01/10/26  9:35:47 AM: Adjust the backrest tensioner, lower it down to have more comfortable postures. and owner can adjust the seat pad accordingly to his comfort.",[]
744,EQ ID 744,General Maintenace Requests,General,18144,01/09/2026,6. General Maint,Replace right arm rest padding on my desk chair.,Closed and Completed,0,0.2,PU,,0,01/10/2026 12:00 AM,Primo Uy - 01/10/26  9:16:45 AM: Done. Replaced a new right arm pad.,[]
744,EQ ID 744,General Maintenace Requests,General,18179,01/13/2026,6. General Maint,"I have one of the standing monitor keyboard stands and it needs to have the spring tension increased. When I am in the standing position, sometimes the stand will drop down when I don't want it to.",Closed and Completed,0,0.2,PU,,0,01/13/2026 12:00 AM,Primo Uy - 01/13/26 10:11:16 AM: Done. Adjust the tensioner accordingly.,[]
744,EQ ID 744,General Maintenace Requests,General,18301,01/26/2026,6. General Maint,"light out on right side refrigerator, 2nd floor",Closed and Completed,0,0.1,Shinobi,,0,01/26/2026 11:00 AM,Gabriel Shinobi - 01/26/26 11:42:52 AM: replaced bulb will order replacement bulbs,[]
744,EQ ID 744,General Maintenace Requests,General,18431,02/10/2026,6. General Maint,Desk move - I am planning to move from my current desk over to the empty one that is next to Parker. I'd like to plan to make this move on Friday around 1pm.,Closed and Completed,0,0.2,Dani,,0,02/11/2026 09:30 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,18675,03/09/2026,6. General Maint,"The shredder machine in the printer room is full. Please if someone can empty the machine.
Thank you so much.",Closed and Completed,0,0.15,Dani,,0,03/09/2026 10:00 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,18684,03/09/2026,6. General Maint,May I please get the keyboard tray under my table? Thank you!,Closed and Completed,0,1,Max,,0,03/09/2026 07:00 PM,Maksim Bushka - 03/09/26  7:31:03 PM: Installed the keyboard,[]
744,EQ ID 744,General Maintenace Requests,General,18687,03/09/2026,2. General Maint - High Priority,Line 7 station 1 need help setting up funnel sensor and tablet.,Closed and Completed,0,0.5,PU,,0,03/10/2026 12:00 AM,Primo Uy - 03/10/26  2:06:15 PM: Done. Transfer and install the f4112 Valve assembly funnel counter. Need to modify the funnel bracket post to let the blue bin go IN & OUT with no issues.,[]
744,EQ ID 744,General Maintenace Requests,General,18859,03/23/2026,2. General Maint - High Priority,"Can we have the vents clean, it's causing a lot of allergies and sneezing? Itchy eyes, etc.",Closed and Completed,0,1,Max,,0,03/25/2026 07:00 PM,"Maksim Bushka - 03/25/26  7:06:38 PM: Cleaned up the vents on second floor. | Sean Jennings - 03/25/26  7:55:19 AM: Hello Deja. I am sorry to hear your allergies are acting up. Rest assured though because our HVAC units use Merv 13 filters that capture 90% of all airborne particles. All of the air that enters this building through our HVAC ducting passes through these filters, which we replace on a quarterly basis. I do see some dust build up on one of the vents so I will have my team wipe that down. Thank you!",[]
744,EQ ID 744,General Maintenace Requests,General,18981,04/03/2026,6. General Maint,Executive coffee machine sporadically drips water from hot water dispenser.,Closed Without Action,0,0,Sean,,0,04/08/2026 12:00 AM,Sean Jennings - 04/08/26  7:36:43 AM: We passed along this request to office services. We rent these coffee makers and office services handles that coordination,[]
744,EQ ID 744,General Maintenace Requests,General,18865,03/24/2026,6. General Maint,I have a bunch of extra office equipment at my desk from the last person who sat here and I'm not sure what to do with it. Would the maintenance team be able to remove it?,Closed and Completed,0,0,Sean,,0,04/21/2026 12:00 AM,Gabriel Shinobi - 04/21/26  2:12:11 PM: Employee has been assisted will close,[]
744,EQ ID 744,General Maintenace Requests,General,18863,03/24/2026,"5. Prod Ongoing, Maint Required",My hydraulic pump on desk chair doesn't work.,Closed and Completed,0,0.35,PU,,0,04/24/2026 12:00 AM,Primo Uy - 04/09/26  1:09:55 PM: Replaced.,[]
744,EQ ID 744,General Maintenace Requests,General,19235,04/28/2026,2. General Maint - High Priority,Noticed the sink by international had water in the sink and tried to turn on the disposal but it doesn't seem to be working.,Closed and Completed,0,0.2,Max,,0,04/28/2026 12:30 PM,Maksim Bushka - 04/28/26 12:29:19 PM: Checked out and seems ok.,[]
744,EQ ID 744,General Maintenace Requests,General,19170,05/05/2026,2. General Maint - High Priority,"Hi Sean/Maintenance Crew, 

On May 5th we will need to have 3 tables made available to use between the hours of 10:00AM-1PM in order to set-up for a BHLCC Employee Resource Group Cinco De Mayo event taking place on the top floor of the parking lot. 

We are also asking that you place cones to block the parking spaces closes to the building on the top floor the night prior so that this space is empty and available for our event and set-up",Closed and Completed,0,0,Sarah Ihms,,0,05/05/2026 08:40 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,19328,05/06/2026,6. General Maint,"I am having e-waste pickup tomorrow at 9:30am.  Can I get get maintenance to move the e-waste bin located in the mez moved to the loading dock area?

Thanks",Closed and Completed,0,0.35,PU,,0,05/07/2026 12:00 AM,Primo Uy - 05/07/26 12:31:47 PM: Down. Bring the E=Bin down to the scrap yard area. Will bring it back when its empty.,[]
744,EQ ID 744,General Maintenace Requests,General,19475,05/18/2026,6. General Maint,Need assistance with putting in the Mic mounts for the Logi devices in training room.  I have booked the room out for the day to complete this.,Closed and Completed,0,1.5,Shinobi,,0,05/18/2026 12:00 AM,"Gabriel Shinobi - 05/21/26  2:45:38 PM: Mic pods installed, inside scheduler added to wall",[]
744,EQ ID 744,General Maintenace Requests,General,19476,05/18/2026,6. General Maint,"Can someone please fix the last cabinet in office services, seems like the screws came off on one of the doors Thank you.",Closed and Completed,0,0.35,PU,,0,05/18/2026 12:00 AM,Primo Uy - 05/18/26 10:11:41 AM: The Barrel come off. Use the key to put it back and lock it in place.,[]
744,EQ ID 744,General Maintenace Requests,General,19487,05/18/2026,2. General Maint - High Priority,"Hi-Pot Tester needs to be swapped out so it can be calibrated. I have placed the updated Hi-Pot tester on the blue scissor lift, please see Raul from QA department for details if needed, thank you.",Closed and Completed,0,0.5,Primo & Randy,,0,05/20/2026 12:00 AM,"Primo Uy - 05/20/26 10:15:45 AM: Done. The hot pot # 2 was already replaced for re-calibration. The newly calibrated hot pot #1 was installed.
Line is ready for production.",[]
744,EQ ID 744,General Maintenace Requests,General,19501,05/19/2026,6. General Maint,"My desk needs to be moved. I'll need to take my sit/stand riser and my monitors that are currently attached to it. I am moving to the corner desk behind me, next to Maria Carrillo, and directly behind John Poppovich's current desk.",Closed and Completed,0,1,Max,,0,05/22/2026 12:00 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,19556,05/22/2026,"5. Prod Ongoing, Maint Required","Hi Service Desk Team,

This is Ellie who sits right behind Yukki. My right screen has a lose stand and will move on its own when I try to fix it at a certain angle. Please help me to adjust it. 

Thanks,",Closed and Completed,0,0.5,Shinobi,,0,05/22/2026 01:30 PM,"Gabriel Shinobi - 05/22/26  1:21:49 PM: replaced upper monitor arm assembly, monitors adjusted",[]
744,EQ ID 744,General Maintenace Requests,General,19496,05/19/2026,6. General Maint,"On the morning of 5/26/2026 I will need assistance moving my monitors over to a new desk area. It will be the desk that Alex Davila currently sits at. 

Thank you!!",Closed and Completed,0,1,"PU. Colton, SJ",,0,05/26/2026 12:00 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,19570,05/26/2026,2. General Maint - High Priority,I'm moving desk and I need a keyboard tray installed in my new desk.,Closed and Completed,0,0.5,Shinobi,,0,05/28/2026 04:30 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,19644,06/01/2026,6. General Maint,My keyboard tray broke off my desk and is no longer attached. Would you be able to reattach it to my desk please?,Closed and Completed,0,0.25,PU,,0,06/01/2026 12:00 AM,Primo Uy - 06/01/26  3:06:12 PM: Done. Fix the keyboard.,[]
744,EQ ID 744,General Maintenace Requests,General,19694,06/04/2026,6. General Maint,My keyboard tray fell off again. Would we be able to put it back?,Closed and Completed,0,0.35,PU,,0,06/04/2026 12:00 AM,Primo Uy - 06/04/26 12:46:39 PM: Replaced the slider locking bracket and the locking pin(2 pcs).,[]
744,EQ ID 744,General Maintenace Requests,General,19756,06/09/2026,6. General Maint,"Need to unhook the 5050 tester (Line 12) and have it ready to be moved to the Mezz. 
Please see Lead for more details, thank you.",Closed and Completed,0,0.2,PU,,0,06/10/2026 12:00 AM,Primo Uy - 06/10/26  3:11:09 PM: Talk to Mark regarding 5050 tester moving to Mezzanine. I already Unhook all the electric power cord and disconnect water supply. 5050 Tester is ready to be move anytime.,[]
744,EQ ID 744,General Maintenace Requests,General,19789,06/10/2026,2. General Maint - High Priority,"Hello, We are shifting desk in the credit department and I am needing to have a keyboard tray installed at the desk that I will be moving over to. 

Thank you in advance!",Closed and Completed,0,0.3,Shinobi,,0,06/11/2026 06:30 AM,Gabriel Shinobi - 06/12/26  6:49:18 AM: installed keyboard tray,[]
744,EQ ID 744,General Maintenace Requests,General,19817,06/11/2026,6. General Maint,I need the left side arm rest padding replaced on my chair.,Closed and Completed,0,0.2,Shinobi,,0,06/11/2026 09:30 AM,Gabriel Shinobi - 06/11/26 10:28:08 AM: left arm rest swapped,[]
744,EQ ID 744,General Maintenace Requests,General,19836,06/12/2026,2. General Maint - High Priority,"Hi all, I am needing assistance with my keyboard tray. When I pulled it out to use it, it came loose on one side and is now crooked so I am unable to use it. If we can get this done as soon as possible. using the keyboard at the desk is a bit difficult without the tray.",Closed and Completed,0,0.3,Shinobi,,0,06/12/2026 12:00 AM,"Gabriel Shinobi - 06/15/26  9:26:01 AM: screws came out, replaced with thicker screw, ok to use",[]
744,EQ ID 744,General Maintenace Requests,General,19821,06/11/2026,6. General Maint,"Requesting a replacement office chair at my desk in the Engineering Room. The current chair is unable to maintain its height and gradually lowers during use. The gas lift cylinder appears to be faulty or damaged, making the chair uncomfortable and difficult to use. Please inspect the chair and replace it if necessary.",Closed and Completed,0,0.5,PU,,0,06/15/2026 12:00 AM,Primo Uy - 06/15/26  1:59:55 PM: Relaced Chair with our back up.,[]
744,EQ ID 744,General Maintenace Requests,General,19940,06/24/2026,6. General Maint,Electrical outlets not working for monitor.  Also other departments monitors are now not working either.,Closed Without Action,0,0,PU,,0,06/24/2026 12:00 AM,Primo Uy - 06/24/26  2:44:23 PM: Both monitor are have power and turn ON.,[]
744,EQ ID 744,General Maintenace Requests,General,19944,06/24/2026,6. General Maint,"Hello, HR advised that we would be able to put in a work request in order to have the blue padding on the desk bench cleaned. I recently moved desks and there are some stains and looks very uncleanly. I would like to request to have the blue padding on my desk bench cleaned. 

Thank you in advance!",Closed and Completed,0,0.3,Max,,0,06/24/2026 07:00 PM,Maksim Bushka - 06/24/26  7:36:04 PM: Cleaned up,[]
744,EQ ID 744,General Maintenace Requests,General,19965,06/25/2026,6. General Maint,"Hello I cannot adjust the height of my chair. If I lift it all the way up, I need to use excessive force to bring my chair back down. Can this be looked into please? 

Thank you",Closed and Completed,0,0.35,PU,,0,06/25/2026 12:00 AM,Primo Uy - 08/03/26 11:51:53 AM: Done.,[]
744,EQ ID 744,General Maintenace Requests,General,20011,07/01/2026,6. General Maint,Hello. I would like to adjust the depth to my monitors.,Closed and Completed,0,0.3,Max,,0,07/01/2026 07:30 PM,Maksim Bushka - 07/01/26  7:53:14 PM: Removed the arms,[]
744,EQ ID 744,General Maintenace Requests,General,20055,07/08/2026,6. General Maint,"Hello, I am a new hire and was wondering if I could be provided a foot rest. I was also wondering if my keyboard extender that is attached under my desk could be removed since it does not work. Thank you.",Closed and Completed,0,0.5,Shinobi,,0,07/08/2026 12:00 AM,,[]
744,EQ ID 744,General Maintenace Requests,General,20088,07/24/2026,6. General Maint,"Hello,
One of the chairs in Ming Liu's office is broken.
Mine and Judy's chairs need to be looked at.  I would actually like a new chair as mine doesn't function properly.",Closed and Completed,0,0.5,PU,,0,07/27/2026 12:00 AM,"Primo Uy - 07/27/26 11:58:43 AM: All chairs was repair or replaced. For Ming chair, The rocker rod come out from on of the pivot bracket. Re-installed back and tighten the set screw/lock.",[]
744,EQ ID 744,General Maintenace Requests,General,20191,08/03/2026,6. General Maint,May I please revert from a standing desk to a two-arm monitor and keyboard beneath the desk? I can't set up at my current standing workstation ergonomically while seated. No rush at all. Thank you.,Closed Without Action,0,0,w,,0,08/07/2026 12:00 AM,William Butenschoen - 08/05/26  8:10:41 AM: ok to defer,[]
,,,General,19878,06/16/2026,6. General Maint,One of the hanging light fixture in the Hardware area (close to the TPF office) have 2-3 busted lights.,Pending,0,0,,,0,,,[]
,,,General,20342,08/12/2026,"5. Prod Ongoing, Maint Required",Auto Soap 2 light fixture in line is off.,Pending,0,0,,,0,,,[]
2101,EQ ID 2101,Mountz Torque screwdrivers,Assembly,16898,09/02/2025,1. Prod Stopped,Torque screwdriver in the Mezz stopped working. Production is stopped.,Closed and Completed,0,0.25,PU,,0,09/02/2025 12:00 AM,"Primo Uy - 09/02/25  2:36:50 PM: Check the fixture and is working. This job is for the 2111/12 rework, depending on the unit has been rework.
if the unit is having already a correct torque, the belt will not spin anymore. 
Note: Double check and make sure that the valve and nut are not cross threaded. some time it's hard to tell but the gasket will show when it's not seating properly with the valve.
Rework/production continue.",[]
