equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,owner,assigned_to,downtime_hours,completed_datetime,comments,attachments
1465,EQ ID 1465,Parking structure elevator,Maintenance,3968,01/13/2023,2. General Maint - High Priority,Employee reported elevator stops at mid floor and does not open .Employee then needs to re -touch the button/floor for it to continue to go up .,Closed and Completed,0,0,Kone Elevators,,,0,01/16/2023 12:00 AM,Miguel Diaz - 01/19/23 11:15:31 AM: Closing work order we are under contract no cost for fixing this button issues . | Miguel Diaz - 01/16/23  6:50:30 AM: Kone tech came out this past Friday and advised he made repairs all is in working order .Work order will stay open till final cost is in . | Miguel Diaz - 01/13/23  9:09:41 AM: I Placed a call to Kone elevators and added us on the service list they will send a tech out to look at our elevator in the parking structure .No date or time was given for them to show up .Elevator is still operational and has the issue intermittently.,[]
1465,EQ ID 1465,Parking structure elevator,Maintenance,6772,08/09/2023,2. General Maint - High Priority,City inspector requested our Parking elevator company(Kone) replace the governor rope get replaced asap for permit to be released .,Closed and Completed,0,16,Kone City Inspector,,,0,08/10/2023 12:00 AM,Miguel Diaz - 08/10/23 12:47:55 PM: Cable was replaced yesterday city inspector stopped by today and signed off on the work permit has been signed elevator has been returned for service | Miguel Diaz - 08/09/23  9:54:54 AM: Kone elevators was called and scheduled to be here today they are here now working and replacing the cable elevator will be down today and tomorrow till the inspector comes by in the morning and signs off on the permit .,[]
1465,EQ ID 1465,Parking structure elevator,Maintenance,14830,02/26/2025,6. General Maint,Found push  button loose,Closed and Completed,0,0.3,MD Gabriel,,,0,02/26/2025 12:00 AM,Miguel Diaz - 02/26/25  8:04:53 AM: Remove cover and tighten nut for push button .,[]
1466,EQ ID 1466,Employee elevator 1 Zone 42,Maintenance,10676,03/08/2024,2. General Maint - High Priority,Max advised we had  a power outage last night both Elevators say out of service,Closed Without Action,0,0,Mike Max,,,0,03/11/2024 12:00 AM,Miguel Diaz - 03/11/24 11:46:26 AM: After resetting it Saturday the unit started working Monday . | Miguel Diaz - 03/09/24  6:47:17 AM: Tried resetting both units and they would not reset we  found the seismic controller with the flashing light to replace the batteries .Replaced batteries and elevator 2 did reset but elevator 1 is not still says out of service .I have placed a call with Kone elevators they will be here Monday .Ref# 1610-4156,[]
1467,EQ ID 1467,Maintenance elevator 2 Zone 43,Maintenance,6881,08/17/2023,2. General Maint - High Priority,Elevator is stuck in the mezzanine floor,Closed and Completed,0,1,Kone Elevators,,,0,08/17/2023 12:00 AM,Miguel Diaz - 08/17/23 12:45:17 PM: Tech showed up and found the pulley with rope cable broke all parts have been replaced elevator is back in service . | Miguel Diaz - 08/17/23 10:08:32 AM: Elevator would not reset Kone elevators has been called in for service .,[]
1467,EQ ID 1467,Maintenance elevator 2 Zone 43,Maintenance,11516,05/03/2024,2. General Maint - High Priority,Elevator is out of service door is opened on the first floor and a cable can been seen hanging .,Closed Without Action,0,0,Kone elevators,,,0,07/10/2024 12:00 AM,Miguel Diaz - 07/10/24  1:46:12 PM: Closing work order No cost its under the service  contract | Miguel Diaz - 05/06/24  1:59:11 PM: Kone tech showed up and repaired the elevator cable .Work order will stay open till final cost is in . | Miguel Diaz - 05/06/24 12:22:59 PM: Placed a second call to Kone elevators .I was just advised they are reaching out to the tech who was given the work order for an update . | Miguel Diaz - 05/06/24  8:58:09 AM: Tech has not shown up i called Kone elevators for an ETA they advised they will call me back when they have that information . | Miguel Diaz - 05/04/24  7:22:12 AM: Kone elevator company  will be here Monday to look at the unit,[]
1475,EQ ID 1475,AC 2-1 Serving 2nd floor west,Maintenance,3274,11/16/2022,2. General Maint - High Priority,Wayne advised some areas on the second floor seem warm .,Closed and Completed,0,3,Max Mike,,,0,11/16/2022 12:00 AM,Miguel Diaz - 11/16/22  1:26:00 PM: After looking at the web controller i found  that AC 2-1 is not cooling properly .We found a blown  6 amp fuse  .Fuse has been replaced ac unit is working with no errors for alarms .,[]
1475,EQ ID 1475,AC 2-1 Serving 2nd floor west,Maintenance,3276,11/16/2022,2. General Maint - High Priority,after replacing a 6 amp fuse the AC worked for 5 minutes then shut down alarms are Compressor trip CKT1 and low refrigerant charge ckt2,Closed and Completed,2454.59,8,Acco tech,,,0,12/14/2022 12:00 AM,Miguel Diaz - 12/14/22 11:37:29 AM: Cost is in . | Miguel Diaz - 11/18/22  7:13:47 AM: Acco was here yesterday and replaced 2 contact relays .He also found a wire that was shorting out on the pipe that goes to the compressor .lastly he added Freon to one of the compressor ckt.Work order will stay open till final cost is in .Follow up quote will be provided for additional work that is needed . | Miguel Diaz - 11/16/22  1:36:20 PM: Placed a call to Acco Chris will stop by tomorrow morning to look at the unit .,[]
1475,EQ ID 1475,AC 2-1 Serving 2nd floor west,Maintenance,4729,01/12/2023,2. General Maint - High Priority,Circuit 2 low of refrigerant Acco tech followed up with a proposal to fix it .,Closed and Completed,4917,12,Acco Tech Chris,,,0,03/06/2023 12:00 AM,Miguel Diaz - 03/08/23 11:40:26 AM: Tech made the repairs open attachment to view tech notes if needed .,"[{'name': 'AC 2-1 Circuit 2 low of refrigerant repairs 1-7-2023.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/240?guid=aaaa5538-258c-4fff-b49d-b0d4c0f4f6e4'}]"
1475,EQ ID 1475,AC 2-1 Serving 2nd floor west,Maintenance,10112,01/25/2024,2. General Maint - High Priority,AC has a compressor circuit tripped,Closed and Completed,17585,8,Acco,,,0,04/02/2024 12:00 AM,Miguel Diaz - 04/02/24  6:52:06 AM: Acco replaced tandem compressors yesterday . | Miguel Diaz - 03/14/24  8:39:08 AM: Attached compressor contract with cost in attachments if needed | Miguel Diaz - 03/07/24  7:18:27 AM: Crank case heaters have been replaced on the unit work order will stay open till final cost is in . | Miguel Diaz - 01/25/24  1:59:53 PM: Acco is working on the unit half of the unit is running the other is off waiting for parts .Josh advised he is waiting for two crank case heaters .,"[{'name': 'AC 2-2 Ckt -2 Compressor Replacement Rev 031324.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/554?guid=e5745871-0144-4120-898d-aa9deb069bc5'}]"
1475,EQ ID 1475,AC 2-1 Serving 2nd floor west,Maintenance,12864,08/26/2024,2. General Maint - High Priority,Found AC unit with compressor trip ckt 2 alarm .,Closed and Completed,3645,4,Acco tech,,,0,09/03/2024 12:00 AM,Miguel Diaz - 09/03/24 11:55:22 AM: Fan motor has been replaced .Open attachment to view bid contract if needed | Miguel Diaz - 08/27/24  9:48:45 AM: Acco tech advised he found one condenser fan  faulty and tripped the circuit blowing 2 fuses .He has disconnected the fan and replaced both fuses circuit 2 is back up and running with 2 fans instead of the three it uses .Acco will provide a Quote and parts availability  . | Miguel Diaz - 08/26/24  8:49:44 AM: Acco is coming out tomorrow for troubleshooting .Unit is running on ckt 1.,"[{'name': 'AC #2-1 CFM Replacement 082824.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/623?guid=d15f9754-9c05-49e5-a42b-fe1987c61f90'}]"
1475,EQ ID 1475,AC 2-1 Serving 2nd floor west,Maintenance,13848,11/18/2024,2. General Maint - High Priority,Found equipment alert for AC 2-1 with a Compressor trip ckt 2 tripped .Reached out to Acco to come in and troubleshoot the unit .,Closed and Completed,3445,5,Acco techs,,,0,01/23/2025 12:00 AM,Miguel Diaz - 01/23/25 11:02:37 AM: Acco tech showed up and found a blown 6 amp fuse .He replaced the fuse alarm is now gone circuit 2 is back up  . | Miguel Diaz - 01/23/25  6:57:52 AM: Acco techs came in yesterday to repair the unit they advised the unit got two sensors replaced and was charged back up .Found unit with alarm still showing circuit 2 tripped advised them of my findings. They will be returning for more troubleshooting today . | Miguel Diaz - 11/20/24  1:22:09 PM: Acco tech Josh advised he found a high pressure switch bad .Part will be ordered .Unit is still working with ckt1 .,[]
1475,EQ ID 1475,AC 2-1 Serving 2nd floor west,Maintenance,14523,01/28/2025,2. General Maint - High Priority,Equipment is showing tripped compressor CKT 2 again,Closed and Completed,0,3,Acco tech,,,0,02/26/2025 12:00 AM,Miguel Diaz - 02/26/25  9:28:52 AM: Acco tech showed up this morning and replaced two contactors for stage 2 compressors they advised unit turned on for stage 2 .Equipment alert is gone on the web control .Closing work order . | Miguel Diaz - 01/31/25  6:11:09 AM: Allan stopped by yesterday and troubleshooted a bit he advised they need to come back out and look over the wires something is causing this tripp error fuse was not Popped .No date was given . | Miguel Diaz - 01/29/25  1:39:27 PM: Acco is aware and will be coming out to troubleshoot .,[]
1476,EQ ID 1476,AC 2-2 Serving 2nd floor east,Maintenance,5674,05/08/2023,2. General Maint - High Priority,Circuit 2 is showing low refrigerant .,Closed and Completed,5535,8,Acco tech Chris,,,0,05/11/2023 12:00 AM,"Miguel Diaz - 05/15/23  8:16:24 AM: Isolate circuit from operation.
? Perform a refrigerant leak check on the unit and identify source of leak(s).
? Remove and rebuild (1) TXV.
? Furnish (2) warehouse furnace thermostats per the request of the facilities team and leave on site.
? Furnish and install (1) refrigerant filter drier.
? Charge circuit with 41 LBS of new R-410 refrigerant.
? Start-up circuit and verify unit operation upon completion of the repair. | Miguel Diaz - 05/15/23  7:18:17 AM: Reached out to Acco Chris provided a quote and came out and did the repairs unit is back up and running work order will stay open till final cost is in .","[{'name': 'AC #2-2 Leak Check and Repair 1 Circuit 050923.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/278?guid=a45f73be-860e-47a0-9a3c-99ea085c0303'}]"
1476,EQ ID 1476,AC 2-2 Serving 2nd floor east,Maintenance,10220,02/05/2024,2. General Maint - High Priority,AC is not working reported by Wayne,Closed and Completed,0,0.5,Max Mike,,,0,02/05/2024 12:00 AM,Miguel Diaz - 02/05/24  1:51:58 PM: Max Found the unit with no power at the breaker on the roof reset breaker on the first floor .AC is back on .,[]
1476,EQ ID 1476,AC 2-2 Serving 2nd floor east,Maintenance,10591,03/01/2024,2. General Maint - High Priority,Found AC unit with alarm message Compressor trip --CKT2,Closed and Completed,525,0,Acco,,,0,03/07/2024 12:00 AM,Miguel Diaz - 03/25/24 12:55:12 PM: Tech troubleshoot the issue and found both compressor on 2B need to be replaced closing this work order another is open for the same thing | Miguel Diaz - 03/14/24  8:36:25 AM: Chris from acco advised he found one bad compressor and that both need to be replaced since they are in tandem .Po being approved and acco will order the parts . | Miguel Diaz - 03/01/24  6:37:33 AM: Advised Acco lead of the issue  they will send someone to look at it .,[]
1476,EQ ID 1476,AC 2-2 Serving 2nd floor east,Maintenance,10666,03/07/2024,2. General Maint - High Priority,Ac unit is tripping the  breaker at the DB  its done it 3 times,Closed and Completed,17585,16,Acco,,,0,04/03/2024 12:00 AM,Miguel Diaz - 04/08/24 11:37:47 AM: Cost is in to close out the work order .Open attachments to view tech notes if needed | Miguel Diaz - 03/25/24 12:56:44 PM: Tech found that compressor 2b has shorted to ground and needs to be replaced .Both tandem compressors need to be replaced .Quote has been approved Acco is waiting for the parts . | Miguel Diaz - 03/07/24 12:27:04 PM: Acco is on the way to troubleshoot the unit .,"[{'name': 'AC 2-2 Ckt -2 Compressor Replacement Rev 031324.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/561?guid=c416390c-926c-4423-869e-fdd4bcda2fac'}]"
1476,EQ ID 1476,AC 2-2 Serving 2nd floor east,Maintenance,11623,05/09/2024,2. General Maint - High Priority,AC Unit has an alarm message advising compressor tripped Ckt2,Closed and Completed,0,2,Acco,,,0,05/09/2024 12:00 AM,Miguel Diaz - 05/10/24  8:07:57 AM: Acco was onsite yesterday they advised Trane gave them the wrong Contactor when they were here a month ago replacing tandem compressors .This is why the fuse would  pop .After replacing the contactor with the correct one the alarm message is gone .,[]
1476,EQ ID 1476,AC 2-2 Serving 2nd floor east,Maintenance,11801,05/22/2024,2. General Maint - High Priority,Acco tech that was onsite found an electrical board that was shorted out .,Closed Without Action,0,0,md,,,0,05/22/2024 12:00 AM,Miguel Diaz - 05/22/24 12:43:43 PM: wrong machine | Miguel Diaz - 05/22/24 12:37:40 PM: Acco will open up a service call ticket to come out and check the damaged part and order a replacement .,[]
1478,EQ ID 1478,AC 2-4 Serving 2nd Floor back offices including HR,Maintenance,1042,03/21/2022,4. Prod Continuing but Affected Equipment stopped,Employee reported unit is blowing hot air,Closed and Completed,1789.5,6.5,Chris from ACCO,,,0,03/22/2022 12:00 AM,"Miguel Diaz - 06/24/22  8:10:57 AM: 3/14/22: Arrived on-site and began inspecting VAV box #2-37 AC 2-4which served the VP's office in the HR department on the 2nd floor. Found the VAV box had a short ALC controller which will need to be replaced. Temporarily left the damper cracked open manually until the replacement can be ordered.
3/21/22: Picked up new VAV controller from Commerce. Scheduled on-site installation for the next day. 3/22/22: Arrived on-site with new VAV controller
for Zone #2-37 serving the VP&rsquo;s office. | Miguel Diaz - 04/06/22  7:32:37 AM: Chris from acco came in and replaced the VAV Controller .All is back to normal .work order will stay open till final cost is in .","[{'name': 'VAV box # 2-37 Repair  in hr department.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/63?guid=c5e79303-cb96-4f43-ac18-921d8499524f'}]"
1478,EQ ID 1478,AC 2-4 Serving 2nd Floor back offices including HR,Maintenance,6779,08/09/2023,6. General Maint,Employee reported Car wash room with VAV 2-36 to be very hot with a temp of 89,Closed and Completed,440,4,Acco Tech Chris,,,0,08/10/2023 12:00 AM,Miguel Diaz - 10/20/23  1:01:15 PM: Cost is in | Miguel Diaz - 09/19/23  9:04:04 AM: Valve was replaced last week work order will stay open till final cost is in . | Miguel Diaz - 08/10/23  1:11:20 PM: Chris was here today and checked the VAV 2-36  and found the controller to be good he did find the valve and actuator needs to be replaced they both come as a kit he gave us an ETA of next Friday  8-18-23 or sooner . | Miguel Diaz - 08/09/23  1:30:59 PM: Troubleshoot found VAV 2-36 controller unresponsive and stuck at the minimum position called Chris from ACCO he advised to power down the controller and shut one side of the water OFF  until he can stop by tomorrow to check it out .Chris will stop by tomorrow to look at VAV 2-36 located in HR Office.,[]
1478,EQ ID 1478,AC 2-4 Serving 2nd Floor back offices including HR,Maintenance,6992,08/25/2023,2. General Maint - High Priority,Found AC 2-4 off with Equipment alert supply fan fail,Closed and Completed,0,0.5,"Max ,Mike",,,0,08/25/2023 12:00 AM,Miguel Diaz - 08/25/23  7:31:34 AM: Turned power off and and reset unit is back on .,[]
1478,EQ ID 1478,AC 2-4 Serving 2nd Floor back offices including HR,Maintenance,6997,08/25/2023,2. General Maint - High Priority,AC unit 2-4 is having issues supply fan was  turning off and on in the morning now the supply air temp is at 82.8 .I will be shutting the unit off at the roof .,Closed and Completed,440,3,Acco Max,,,0,09/14/2023 12:00 AM,Miguel Diaz - 09/18/23  1:36:43 PM: Cost is in to close out work order .Open attachment to view work order if needed | Miguel Diaz - 08/28/23 10:58:57 AM: Acco arrived on site and started troubleshooting  AC 2-4. Max was also up there he was moving wires back in when a red wire started the ac back on which means that wire was shorting out when touching the cover .This was the source of the issue .Wire was fixed AC is back on and working properly .Work order will stay open till final cost is in . | Miguel Diaz - 08/25/23 12:09:12 PM: Acco will be on site Monday (8-28)  morning for this repair and other planned repairs .,"[{'name': 'AC 2-4 REPAIR 9-14-23.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/409?guid=c2fdab0b-0752-4bc3-96e8-fdee3a78d44b'}]"
1480,EQ ID 1480,AC M-1 Serving mezzanine floor east,Maintenance,1261,04/29/2022,1. Prod Stopped,Employee reported room being warm @76 degrees,Closed and Completed,703.42,4.5,Chris from Acco,,,0,05/02/2022 12:00 AM,Miguel Diaz - 05/11/22 12:48:12 PM: Cost is in to close out work order open attachment to view tech notes if needed | Miguel Diaz - 05/02/22  1:53:41 PM: AC unit is back up running .Work order will stay open till final cost is in . | Miguel Diaz - 05/02/22 12:49:21 PM: Chris found the compressor contactor welded closed that is the reason why the unit was freezing over because it wouldn't shut off .He left outside to purchase two aux switches for the new  contactors .He is working on it now . | Miguel Diaz - 05/02/22  7:58:04 AM: Acco tech will stop by today between 10 am -11 am . | Miguel Diaz - 04/29/22  2:58:27 PM: AC monitor is displaying supply fan failure message for AC M-1.Went up on the roof and found unit frozen Shut off unit @ the disconnect on the roof .Called ACCO dispatch unit and placed us on the board for Monday 5-2-22.Open attachments to view pictures if needed .,"[{'name': 'ac m-11.jpg', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/20?guid=76bc6ec7-3842-4c03-862e-1ccd126cd247'}, {'name': 'ac m-1.jpg', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/21?guid=76bc6ec7-3842-4c03-862e-1ccd126cd247'}, {'name': 'M-1 repair 5-10-22.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/30?guid=76bc6ec7-3842-4c03-862e-1ccd126cd247'}]"
1480,EQ ID 1480,AC M-1 Serving mezzanine floor east,Maintenance,2311,09/02/2022,4. Prod Continuing but Affected Equipment stopped,Found AC M-1off with Equipment alert supply fan fail .,Closed and Completed,0,1,Mike Diaz,,,0,09/02/2022 12:00 AM,"Miguel Diaz - 09/02/22  8:59:20 AM: Troubleshoot found overload for evaporator fan tripped found setting to be @ 10 when name plate says FLA 12.6 Max which should be set at 13 if it trips again the setting will be moved .
AC is back ON.",[]
1480,EQ ID 1480,AC M-1 Serving mezzanine floor east,Maintenance,4988,03/23/2023,2. General Maint - High Priority,Unit making like vibration noise above Matt L office .,Closed and Completed,4545,16,Acco tech Chris,,,0,03/27/2023 12:00 AM,"Miguel Diaz - 04/17/23  9:01:11 AM: Cost is in to close out this work order open attachment to view tech notes if needed . | Miguel Diaz - 03/29/23  8:10:51 AM: Acco replaced the motor ,pulleys with belt this past Monday  3-27-23 .Unit is working properly .
Work order will stay open till final cost is in . | Miguel Diaz - 03/23/23  9:38:45 AM: Unit services mezzanine floor we shut unit off till Chris from Acco comes in later today for repairs .
Power is off at the roof disconnect if needed to be turned back on .","[{'name': 'AC M-1 loud noises invoice 4-1-2023.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/261?guid=59b54179-10ac-421d-99b7-ee1ed76f08fc'}]"
1480,EQ ID 1480,AC M-1 Serving mezzanine floor east,Maintenance,6880,08/17/2023,6. General Maint,Found M-1 AC OFF with alarm showing supply fan failure,Closed and Completed,10,1,Mike Diaz,,,0,08/17/2023 12:00 AM,Miguel Diaz - 08/17/23  8:52:07 AM: Troubleshoot replaced a few hoses 1/4 that controls the supply fan they were loose with condensation this will give this error .AC unit is back on and running with out issues.,[]
1480,EQ ID 1480,AC M-1 Serving mezzanine floor east,Maintenance,6942,08/22/2023,2. General Maint - High Priority,While checking the AC units i found mezzanine floor AC off with again with supply fan failure,Closed and Completed,0,0.3,Mike D,,,0,08/28/2023 12:00 AM,Miguel Diaz - 08/28/23  7:49:35 AM: Closing work order for now they have other open work orders to look at this unit is working at the moment | Miguel Diaz - 08/22/23  8:32:56 AM: AC is back on leaving work order open for AC tech to look into  this is a re-occurring issue | Miguel Diaz - 08/22/23  7:42:04 AM: Chris will be here tomorrow morning | Miguel Diaz - 08/22/23  7:32:34 AM: Called Acco dispatch to put us in for service no ETA was given,[]
1480,EQ ID 1480,AC M-1 Serving mezzanine floor east,Maintenance,7285,09/19/2023,2. General Maint - High Priority,Found AC unit off error message displayed supply fan fail,Closed and Completed,0,0.4,Max Mike,,,0,09/19/2023 12:00 AM,"Miguel Diaz - 09/19/23  1:11:08 PM: Troubleshoot shut power off at disconnect disconnect hoses at pressure switch and reconnect AC unit is back on .
Alarm is gone  ACCO is aware of the re-occuring issue and will schedule a part replacement .",[]
1480,EQ ID 1480,AC M-1 Serving mezzanine floor east,Maintenance,10111,01/25/2024,2. General Maint - High Priority,Found unit off this morning displaying  communications error.,Closed and Completed,2000,3.5,Acco tech,,,0,01/29/2024 12:00 AM,Miguel Diaz - 02/13/24 10:15:20 AM: Cost is in to close out work order .Open attachment to view tech notes if needed . | Miguel Diaz - 01/30/24  8:05:04 AM: Acco techs have replaced the condenser fan motor Ac is back up and running normally .Work order will stay open till final cost is in . | Miguel Diaz - 01/29/24  7:24:03 AM: AC is back up and running on remaining fan motors tech is out purchasing the fan motor . | Miguel Diaz - 01/25/24  1:18:31 PM: Tech found fan motor shorted he is checking availability and pricing.,"[{'name': 'M-1 & 1-2 issues invoice for 1-30-24.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/533?guid=f7425da9-5e13-4aeb-ae9e-725c0f01ab10'}]"
1481,EQ ID 1481,AC 1-1 Serving TPF 1st floor south west,Maintenance,8070,11/17/2023,2. General Maint - High Priority,AC 1-1 has stopped working and has an error of supply fan failure . Micro output alarm input micro alarm .,Closed and Completed,1955,4,Acco tech Chris Mike d,,,0,11/27/2023 12:00 AM,Miguel Diaz - 04/08/24 11:34:30 AM: Cost is in | Miguel Diaz - 01/29/24  7:23:53 AM: AC is back up and running on remaining fan motors tech is out purchasing the fan motor . | Miguel Diaz - 12/18/23 10:56:25 AM: Acco Tech will be here tomorrow morning to replace the fan current switch . | Miguel Diaz - 11/27/23 12:04:27 PM: Acco tech came in today and replaced the condenser fan motor AC unit is back up and running with all 4 fan motors .Work order will stay open till final cost is in . | Miguel Diaz - 11/21/23 10:58:04 AM: Acco tech returned today and replaced the blown fuse and removed the  wiring for the one bad motor AC is back up and running .Tech will return sometime next week when they receive the new motor . | Miguel Diaz - 11/20/23  2:01:03 PM: Acco tech Chris showed up this afternoon after troubleshooting he advised he found a 30 amp fuse blown and a bad condenser fan motor.He will get the parts needed to get the AC back up and running .No ETA was given . | Miguel Diaz - 11/17/23 11:35:58 AM: Troubleshoot found all fuses  good checked fan proving switch found water in the lines after cleaning them the ac would still not come back on line .Acco has been called in for service  waiting for the call back to see when they will be making  it out .Provided  tpf office with a floor fan for now .,[]
1481,EQ ID 1481,AC 1-1 Serving TPF 1st floor south west,Maintenance,13016,08/30/2024,2. General Maint - High Priority,Found a  burnt board while up on the roof with a tech taking air velocity measurements,Closed and Completed,1662,4,Acco,,,0,09/16/2024 12:00 AM,"Miguel Diaz - 09/10/24 10:04:24 AM: Reached out to Acco for a quote for the repairs it was approved and fixed .
Board was replaced 
Open attachment to view tech notes if needed","[{'name': 'AC 1-1 economizer board replacement  8-16-24.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/624?guid=62ca879c-923a-4ee2-be32-3829587a3a06'}]"
1482,EQ ID 1482,AC 1-2 Serving TPF 1st floor north west,Maintenance,7446,10/03/2023,2. General Maint - High Priority,In the morning i go through the web control summary to find any issues with the AC unit found an issue with 1-2 Supply fan fail Unit relay output alarm and fan failure .,Closed Without Action,0,0,Acco tech Chris,,,0,08/10/2023 12:00 AM,"Miguel Diaz - 10/03/23 10:58:09 AM: Chris came in and checked the unit he advised the proving switch was the issue he called trane they advised for him to adjust the sensitivity and lower it so it closes after 40 seconds and  stops giving us this error he advised for us to let him know if it happens he has a work around he came up with that trane approved if this adjustment does not fix the issue .AC is back up and working properly .
Work order will stay open till final cost is in . | Miguel Diaz - 10/03/23  5:38:46 AM: Reached out to Chris from ACCO waiting for his response .",[]
1482,EQ ID 1482,AC 1-2 Serving TPF 1st floor north west,Maintenance,7029,08/28/2023,2. General Maint - High Priority,Found AC unit 1-2 Off alarm displaying supply fan failure -Unit relay output alarm -fan failure .,Closed and Completed,0,0.5,Max,,,0,08/28/2023 12:00 AM,"Miguel Diaz - 08/28/23 11:11:07 AM: Closing work order if it happens again we will call Acco to troubleshoot and see the issue he advised for us not to fix the issue . | Miguel Diaz - 08/28/23  8:19:41 AM: Max was able to get the ac unit back on we will leave it open for the AC tech to look at since the alarm is still showing =
Unit relay Output relay alarm . | Miguel Diaz - 08/28/23  7:47:17 AM: Max is going up on the roof now to check it out ACCO is aware called Chris but he is not responding i reached out to his other co worker Josh waiting for his response .They are swamped is  what i was told last week .",[]
1482,EQ ID 1482,AC 1-2 Serving TPF 1st floor north west,Maintenance,8034,11/14/2023,6. General Maint,Found AC unit 1-2 Off alarm displaying supply fan failure -Unit relay output alarm -fan failure .,Closed and Completed,0,0.3,Mike d,,,0,11/14/2023 12:00 AM,Miguel Diaz - 11/14/23 11:01:34 AM: Shut power off then back on unit is running .,[]
1482,EQ ID 1482,AC 1-2 Serving TPF 1st floor north west,Maintenance,9239,12/04/2023,6. General Maint,AC is not working and showing supply fan fail unit output alarm and fan failure,Closed Without Action,0,0,ACCO tech Chris,,,0,01/25/2024 12:00 AM,Miguel Diaz - 01/25/24  1:57:14 PM: Tech found fan motor shorted he is checking availability and pricing. | Miguel Diaz - 12/29/23  9:57:51 AM: ACCO Tech return yesterday and installed a switch for the fan motor Unit is back on line .Work order will stay open till final cost is in . | Miguel Diaz - 12/06/23  8:20:59 AM: Acco tech advised that Trane confirmed he can use a current transformer to prove the fan motor instead of the pressure switch .He will make this change when he is back from vacation on 12-18-23.,[]
1482,EQ ID 1482,AC 1-2 Serving TPF 1st floor north west,Maintenance,10110,01/25/2024,2. General Maint - High Priority,Found Ac Unit off and displaying alarms supply fan fail input and output micro block errors .,Closed and Completed,4755,6,Acco,,,0,01/30/2024 12:00 AM,Miguel Diaz - 02/13/24 10:14:23 AM: Cost is in to close out work order .Open attachment to view tech notes if needed . | Miguel Diaz - 01/30/24  9:45:01 AM: Both condenser fan motors have been replaced AC is up and running with no issues .Work order will stay open till final cost is in . | Miguel Diaz - 01/25/24  1:15:50 PM: Opened a service call with Acco tech showed up and found two fan motors not working one is open and the other is shorting to ground both need to be replaced .Tech is checking availability and pricing.,"[{'name': 'M-1 & 1-2 issues invoice for 1-30-24.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/532?guid=07b3c803-27e1-468c-9a7e-f167fc91a905'}]"
1482,EQ ID 1482,AC 1-2 Serving TPF 1st floor north west,Maintenance,11802,05/22/2024,2. General Maint - High Priority,Acco tech found ac 1-2 with a board that is shorted out .,Closed and Completed,0,0,md,,,0,09/11/2024 12:00 AM,Miguel Diaz - 09/12/24  7:02:16 AM: wrong machine no work done on this work order | Miguel Diaz - 05/22/24 12:45:25 PM: Acco will open up a service call ticket to come out and troubleshoot the economizer .,[]
1482,EQ ID 1482,AC 1-2 Serving TPF 1st floor north west,Maintenance,14534,01/27/2025,2. General Maint - High Priority,Unit is showing no heat alarm,Closed and Completed,1172.17,4,Acco,,,0,03/12/2025 12:00 AM,Miguel Diaz - 03/12/25 10:18:45 AM: Cost is in to close out work order .Open attachment to view tech notes if needed . | Miguel Diaz - 02/10/25 11:48:28 AM: Allan stopped by and replaced the igniter he advised he saw the heater turn on twice while there .Work order will stay open till final cost is in . | Miguel Diaz - 01/31/25  6:12:44 AM: Allan stopped by yesterday to troubleshoot he advised one igniter needs to be replaced .Parts have been ordered .,"[{'name': 'AC 1-2 Heat Alarm 1-29-25.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/740?guid=b18af288-f973-4fa0-8448-eeb49b0a4dea'}]"
1483,EQ ID 1483,AC 1-3 Serving Assembly 1st floor,Maintenance,6927,08/21/2023,2. General Maint - High Priority,Assembly reported department feels warm .,Closed and Completed,30,1,Max Mike,,,0,08/21/2023 12:00 AM,"Miguel Diaz - 08/21/23  1:15:14 PM: Max found a bad fuse replaced 30 amp fuse ac is back up and running . | Miguel Diaz - 08/21/23 12:30:17 PM: The AC unit is off checking on it now
Alrms are  supply fan fail input micro block error output  micro block error",[]
1483,EQ ID 1483,AC 1-3 Serving Assembly 1st floor,Maintenance,6937,08/21/2023,2. General Maint - High Priority,AC stopped working again had to blown another fuse called AC TECH Chris but no answer he should be coming in tomorrow .,Closed and Completed,3286.2,4,Acco Josh / Chris,,,0,08/24/2023 12:00 AM,"Miguel Diaz - 09/18/23  1:40:41 PM: Cost is in to close out work order .Open attachment to view work order if needed . | Miguel Diaz - 08/25/23  6:53:30 AM: Acco returned yesterday mid-day to replace the condenser fan motor for AC 1-3 .Unit is  back up and running with out issues .
Work order will stay open till final cost is in . | Miguel Diaz - 08/23/23 11:33:27 AM: Acco tech just advised he found the issue with the fuse popping the condenser fan is shorted out  and going to ground which means it needs to get replaced he advised he placed a call to trane for an expedited order and it should be here tomorrow. | Miguel Diaz - 08/22/23  7:41:26 AM: Chris will be here tomorrow morning | Miguel Diaz - 08/22/23  7:32:22 AM: Called Acco dispatch to put us in for service no ETA was given","[{'name': 'AC 1-3 REPAIR 8-24-23.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/410?guid=3cdbcda6-59d9-4772-b2b4-fc785cb40e97'}]"
1483,EQ ID 1483,AC 1-3 Serving Assembly 1st floor,Maintenance,12261,07/01/2024,2. General Maint - High Priority,Lead reported  AC not working,Closed and Completed,440,3,Acco,,,0,07/01/2024 12:00 AM,Miguel Diaz - 08/01/24 11:53:59 AM: Cost is in | Miguel Diaz - 07/01/24 12:58:31 PM: Acco tech came out and found the fan proving switch was clogged with green gunk keeping the blower from turning on .The unit is back on Acco will Replace  the switch to electrical in the near future .Work order will stay open till final cost is in . | Miguel Diaz - 07/01/24  8:59:42 AM: Checked AC 1-3 on the roof and found no issues with any fuses I did find a tripped overload after resetting the AC turned on and ramped up to 50 hertz then came back down to 0 .Acco has been called in for service they are trying to get someone to come out today .Provided assembly with a huge floor fan to keep air circulating also opened the roll up doors .,[]
1483,EQ ID 1483,AC 1-3 Serving Assembly 1st floor,Maintenance,12127,06/14/2024,2. General Maint - High Priority,Ac stopped working friday 6-14-24,Closed and Completed,440,2,Max Acco,,,0,07/02/2024 12:00 AM,Miguel Diaz - 07/02/24 12:50:43 PM: Cost is in .Open attachment to view tech notes if needed | Miguel Diaz - 06/17/24  8:55:49 AM: Max found that the belt had came off the circulating fan .He found a used spare that we keep in house for emergencies and replaced it .Unit still had an error  saying unit relay output alarm .Acco was called in for service and fixed the unit .AC is back up and running .Work order will stay open till final cost is in .,"[{'name': 'AC 1-3 FAN REPAIR 6-14-24.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/592?guid=b293a846-e9db-4b57-bfb6-3e078bda6e30'}]"
1483,EQ ID 1483,AC 1-3 Serving Assembly 1st floor,Maintenance,12991,09/09/2024,2. General Maint - High Priority,A/C is not working in the Soap Assembly Shop.,Closed and Completed,0,1,Mike d,,,0,09/09/2024 12:00 AM,Miguel Diaz - 09/09/24  8:35:14 AM: Found fan belt off and ripped .Replaced belt .Ac is back up,[]
1484,EQ ID 1484,AC 1-4 Serving TPF 1st floor east,Maintenance,2312,09/02/2022,4. Prod Continuing but Affected Equipment stopped,Found AC 1-4 off with Equipment alert saying supply fan fail and fan failure .,Closed and Completed,0,1,Mike Diaz,,,0,09/02/2022 12:00 AM,"Miguel Diaz - 09/02/22  9:03:23 AM: Troubleshoot and found overload setting at 10 when nameplate says max is FLA 12.6 Acco tech advised to change setting to 13 .
Unit is back up and running .",[]
1484,EQ ID 1484,AC 1-4 Serving TPF 1st floor east,Maintenance,2259,08/26/2022,4. Prod Continuing but Affected Equipment stopped,Found AC unit status OFF  alarm message advised supply Fan fail and Fan failure,Closed and Completed,1220.64,4,Acco tech Chris,,,0,12/14/2022 12:00 AM,"Miguel Diaz - 12/14/22 11:37:56 AM: Cost is in | Miguel Diaz - 09/01/22  1:30:30 PM: Checked house power we have 480 across 3 phases checked all fuses all are good reset a blower by pass unit is back on .Chris advised he will stop by to adjust the setting since that is what he replaced a few days ago .Work order still open till final cost is in . | Miguel Diaz - 09/01/22 11:59:45 AM: Found AC 1-4 OFF again same message supply fan fail going up to see what alarm its giving and relate that to the AC tech Chris from Acco . | Miguel Diaz - 08/29/22  1:06:36 PM: AC is back on starter/contactor has been replaced .Work order will stay open till final cost is in . | Miguel Diaz - 08/26/22  9:56:54 AM: Troubleshoot on roof checked all fuses all checked out good found message on Trane controller advising Alarm W phase loss {A32}.
Also checked fan for movement so motor is not stuck and belt is on .Chris from Acco will stop by Monday morning .",[]
1360,EQ ID 1360,Hot loop building central plant,Maintenance,2490,03/22/2022,4. Prod Continuing but Affected Equipment stopped,Tech found one of the pump seal leaking water,Closed and Completed,3990,6,Acco tech Chris,,,0,03/28/2022 12:00 AM,Miguel Diaz - 10/04/22  6:46:12 AM: Work for the repairs was approved seal has been replaced open attachment to view invoice if needed,"[{'name': 'Water pump seal leaking invoice 3-28-22.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/119?guid=b2cc782a-b90c-4504-aedd-de48ff6e0450'}]"
1360,EQ ID 1360,Hot loop building central plant,Maintenance,5944,06/08/2023,6. General Maint,Unit currently has 16 heat request but has no major rams except for lo temp alarm Acco will stop by tomorrow .,Closed and Completed,0,0.6,Mike Max,,,0,06/08/2023 12:00 AM,"Miguel Diaz - 06/09/23 12:32:32 PM: Removed and cleaned air filter and reset the unit found 
Boiler  working this morning closing work order.
 Chris from Acco will keep the work order open on his side if needed next week if not it will be deleted .",[]
1360,EQ ID 1360,Hot loop building central plant,Maintenance,6126,06/16/2023,"5. Prod Ongoing, Maint Required",Boiler stopped working maintenance reset several times they advised  they could hear it wanting to turn ON but would ignite.,Closed and Completed,589,3,Acco tech,,,0,06/16/2023 12:00 AM,"Miguel Diaz - 07/07/23  8:43:51 AM: Open attachments to view tech notes if needed. | Miguel Diaz - 07/07/23  8:42:28 AM: Cost is in to close out this work order | Miguel Diaz - 06/28/23 11:53:31 AM: Quote for repairs has been approved .Open attachment to view quote if needed | Miguel Diaz - 06/19/23 12:31:10 PM: Maintenance called ACCO for service when tech showed up this morning  the unit turned on but only with stage 1 he noticed he could hear air escaping .He advised the air should not be escaping where its coming out from because that is where it build up pressure after he replaced the worn screws the rest of the stages 2 ,3,4 tuned on. No other  issues occurred while he was here .Work order will stay open till final cost is in he did advise he found other issues with the boiler with a pipe being corroded and leaking  and a seal needing to be replaced along  with the main lunch room valve replacement quotes  to follow .","[{'name': 'Boiler Leak Repairs 62723.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/309?guid=e128e16a-1428-480a-8181-a86aee40e96e'}, {'name': 'Boiler repair 6-16-23.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/313?guid=e128e16a-1428-480a-8181-a86aee40e96e'}]"
1360,EQ ID 1360,Hot loop building central plant,Maintenance,10160,01/30/2024,2. General Maint - High Priority,Building is cold with no heat being reported,Closed and Completed,1202.93,5,Acco,,,3,01/30/2024 12:00 AM,Miguel Diaz - 02/13/24 10:06:38 AM: Cost is in to close out work order .Open attachment to view tech notes if needed . | Miguel Diaz - 01/31/24  9:16:01 AM: Boiler did not turn on this morning tech was called in . Boiler is currently back online but tech advised he noticed the boiler is having issues turning on and off and thinks the ignition module is what took out the ignitor yesterday .He is going to the parts store now to pick one up he will be back to replace it . | Miguel Diaz - 01/30/24  9:43:11 AM: Acco tech is onsite working on another work order .We asked him to look into this he found a bad igniter and replaced it .Boiler is up and running with no issues .Tech advised if we have the boiler on an yearly service .Which includes an  annual breakdown which means they replace parts on it yearly and Its suggested .Work order will stay open till final cost is in .,"[{'name': 'Boiler issue 1-30-24.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/531?guid=743f5d40-28f3-45a3-a108-feb785c68ef2'}]"
1360,EQ ID 1360,Hot loop building central plant,Maintenance,13223,01/05/2024,2. General Maint - High Priority,Panel for the hot loop panel is broken and needs to be replaced,Closed and Completed,985,0.5,ACCO,,,0,09/27/2024 12:00 AM,Miguel Diaz - 09/30/24 12:24:10 PM: Acco ordered and replaced panel,[]
1376,EQ ID 1376,AC units on the roof,Maintenance,14888,02/28/2025,2. General Maint - High Priority,Several AC units have worn out Filter mist eliminator filters that need to be replaced .,Closed and Completed,1200,2,Max,,,0,03/17/2025 01:00 PM,Maksim Bushka - 03/17/25  1:36:52 PM: Replaced 15 filters on 5 A/C units | Miguel Diaz - 02/28/25 11:03:26 AM: Max found the local Trane parts supplier from Glendale they advised they are not open to the public but for filters they will sell it to us .I ordered 15  filters part # FLR09410 they can be picked up on Tuesday but i would call before going .,[]
1384,EQ ID 1384,"A/C Unit for Electrical room, parking structure",Maintenance,2007,07/26/2022,4. Prod Continuing but Affected Equipment stopped,Went in the room and it smelled  wet .,Closed and Completed,0,0.5,Primo Uy,,,0,07/26/2022 12:00 AM,"Miguel Diaz - 07/26/22  8:56:34 AM: Primo cleaned the unit with Clorox and water all wet smell is gone .
Adding a pm for this unit to be checked .",[]
1384,EQ ID 1384,"A/C Unit for Electrical room, parking structure",Maintenance,6943,08/18/2023,2. General Maint - High Priority,Found parking structure electrical room  AC unit is not working .,Closed and Completed,0,2,Acco Tech,,,0,08/24/2023 12:00 AM,"Miguel Diaz - 09/18/23  1:42:35 PM: Closing work order cost included in another work order all together . | Miguel Diaz - 08/24/23  6:48:00 AM: Acco tech Chris found the condenser unit full of years  dust but inside it only he used a water hose to wash it out ,We do have a pm to vacuum it but seems like that was not enough .I will add to wash the condenser once a year with water by us .Unit is working properly work order will stay open till final cost is in . | Miguel Diaz - 08/22/23  7:41:48 AM: Chris will be here tomorrow morning | Miguel Diaz - 08/22/23  7:35:24 AM: Called Acco dispatch to put us in for service no ETA was given",[]
1388,EQ ID 1388,Lift Master Rolling Gate,Maintenance,5748,05/22/2023,2. General Maint - High Priority,Found gate this morning stopped at midway when I walked up to it I found that the chain had ripped from one end .,Closed and Completed,15,1,Mike Max,,,0,05/22/2023 12:00 AM,Miguel Diaz - 05/22/23 12:17:31 PM: Removed the cover and un raveled the chain from the motor waited till later till we had time to get back to it we replace the chain link and adjusted the chain and adjusted the stop points .,[]
1389,EQ ID 1389,Tujunga Rolling Doors,Maintenance,1640,06/10/2022,4. Prod Continuing but Affected Equipment stopped,One of the rolling gates got stuck yesterday when closing yesterday .,Closed and Completed,3787.28,10,Casco tech Wayne Bart Mike,,,0,07/12/2022 12:00 AM,"Miguel Diaz - 07/13/22  7:37:56 AM: Gate has been repaired also both cords one for each roll up has been replaced . | Miguel Diaz - 07/11/22  9:29:21 AM: Casco tech arrived and are working on the roll up gate . | Miguel Diaz - 06/13/22 10:37:10 AM: Casco dock and door service is sending out a tech tomorrow morning to look at the roll up gate . | Miguel Diaz - 06/10/22  7:20:43 AM: Found right side bent with a bracket wedged keeping it from moving down or up .
Cut the wedged piece of metal so it can move freely and  closed the rolling door .We also  shut the power off to the door till its fixed .
See attachments if needed .WE will be reaching out to a vendor for a quote on repairs .","[{'name': 'R2.jpg', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/50?guid=ce62c425-772d-49a3-b489-2d84f9c2818b'}, {'name': 'R1.jpg', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/51?guid=ce62c425-772d-49a3-b489-2d84f9c2818b'}, {'name': 'R3.jpg', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/52?guid=ce62c425-772d-49a3-b489-2d84f9c2818b'}]"
1393,EQ ID 1393,Backup Genset Generator,Maintenance,2009,07/26/2022,4. Prod Continuing but Affected Equipment stopped,Wall Display had a red light for over crank in the morning when opening up .,Closed and Completed,4968.44,6,Collicutt tech,,,0,08/17/2022 12:00 AM,"Miguel Diaz - 08/17/22 11:29:32 AM: New controller display for ATS 2 has been replaced along with the block heater .
All system is back to normal panel showing all normal .
Po rec LA 00040343 has been received in the system by receiving. | Miguel Diaz - 08/05/22 11:10:21 AM: Added cost for tech to come in and troubleshoot  tech notes has been attached in attachments .
Tech is scheduled to come in Wednesday August 17 @ 9 am . | Miguel Diaz - 08/01/22 10:33:51 AM: Called Collicutt this morning to schedule a date for the repairs they advised they must receive the parts first before scheduling an appointment .They will reach out when the  parts are in to schedule a repair date . | Miguel Diaz - 07/26/22  1:07:38 PM: Sunwest tech showed up and checked for power he found power going from the ats breaker from Main source to the ats box and out he advised the generator company would know a lot more about this than them .I called Kohler tech support and they sent me a file how to troubleshoot a dark display  See attachments .Board looks toasty Collicutt is scheduled to come out today by  3 pm to troubleshoot and order board if needed .Heater block cord and plug also needs to be replaced its burnt see picture. | Miguel Diaz - 07/26/22 10:58:54 AM: Added pictures on attachments to view if needed | Miguel Diaz - 07/26/22  9:36:40 AM: Walked over to the Back up Generator and found it beeping moved the key to reset and back to AUTO then Generator turned on and it has not shut off since then .After troubleshooting i found the transfer switch in the Electrical room (ATS-2) completely off with no lights reached out to Sunwest for support Tech is on his way he will be here less than 2 hours for troubleshooting per Nadal .","[{'name': 'ats1.jpg', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/78?guid=43ef37e2-f85a-4ab0-895b-15c87bbf1695'}, {'name': 'ats 2.jpg', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/79?guid=43ef37e2-f85a-4ab0-895b-15c87bbf1695'}, {'name': 'ats 3.jpg', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/80?guid=43ef37e2-f85a-4ab0-895b-15c87bbf1695'}, {'name': 'ats 5.jpg', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/81?guid=43ef37e2-f85a-4ab0-895b-15c87bbf1695'}, {'name': 'ATS TROUBLESHOOTING GUIDE  7-26-22 sb697 1500 Trouble.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/82?guid=43ef37e2-f85a-4ab0-895b-15c87bbf1695'}, {'name': 'ats 4.jpg', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/83?guid=43ef37e2-f85a-4ab0-895b-15c87bbf1695'}, {'name': 'Collicutt call in service 8-3-22.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/90?guid=43ef37e2-f85a-4ab0-895b-15c87bbf1695'}]"
1393,EQ ID 1393,Backup Genset Generator,Maintenance,2198,08/18/2022,4. Prod Continuing but Affected Equipment stopped,Yesterday the block heater was replaced by collicutt  we need to replace the 125V receptacle,Closed and Completed,45,1,Mike,,,0,08/18/2022 12:00 AM,"Miguel Diaz - 08/19/22 10:19:40 AM: Purchased another receptacle from all phase electric  and replaced it .This one is Extra heavy duty straight blade receptacle .
Model HBL53611 
NEMA 5-20R 
2- POLE  
3-WIRE GROUNDING 
20A 125 V | Miguel Diaz - 08/18/22 10:23:29 AM: Replaced badly burnt receptacle with commercial 125 volt receptacle.",[]
1393,EQ ID 1393,Backup Genset Generator,Maintenance,3517,12/07/2022,2. General Maint - High Priority,Pm work order  is does not generating entering this service call manually generator is due for its yearly service,Closed and Completed,0,4,Collicutt,,,0,12/07/2022 12:00 AM,Miguel Diaz - 12/07/22 11:27:24 AM: Scheduled pm service tech showed up toady and did the yearly service,[]
1393,EQ ID 1393,Backup Genset Generator,Maintenance,6165,06/22/2023,6. General Maint,Unit is due for semi annual inspection,Closed and Completed,539.72,1,Collicutt,,,0,06/20/2023 12:00 AM,"Miguel Diaz - 06/22/23 10:28:57 AM: Collicutt performed inspection 
Open attachment to view invoice","[{'name': 'Collicutt 6 months check up CES_Invoice Invoice 78306 6-20-23.pdf', 'url': 'https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/302?guid=f14b9ca2-522c-4942-8f1b-b45eafef4a65'}]"
